{
  "manufacturer": "ABB",
  "manufacturer_slug": "abb",
  "model": "EQ meter A43 / A44 (Modbus RTU)",
  "model_slug": "a43-a44",
  "short_model": "A43/A44",
  "aliases": [
    "A43",
    "A44",
    "EQ A43",
    "EQ A44"
  ],
  "equipment_type": "Energy meter",
  "applies_to": "ABB EQ A43 (direct connected) and A44 (transformer connected) three-phase DIN meters whose RS-485 port is set to Modbus.",
  "summary": "The A43 and A44 are the top-line three-phase DIN-rail meters of ABB's EQ family. With the RS-485 port set to Modbus they answer function 3/6/16 requests on holding registers whose hex numbers go on the wire as printed. This map covers total, tariff, per-phase and resettable energy, instantaneous values, I/O states and pulse counters, identification, CT/VT settings, reset commands and the DMTME-compatible block.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "hex 0-based",
    "note": "Every start register is printed in hex exactly as sent on the bus; the manual says not to subtract 40000 or 1. 5000 hex = 20480 decimal. The example request frame reads 0x5000 with function 3."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "A43/A44 User Manual",
    "doc_number": "2CMC484001M0201 Revision E",
    "revision_date": "2025-11-07",
    "url": "https://search.abb.com/library/Download.aspx?DocumentID=2CMC484001M0201&LanguageCode=en&DocumentPartId=&Action=Launch",
    "pages": "Protocol settings table 4:5 p. 41; chapter 9 'Communication with Modbus' pp. 98-118 (mapping tables pp. 108-118)"
  },
  "notes": [
    "Addresses are hex wire addresses. All data is in holding registers: read with function 3 (up to 125 registers), write with 6 or 16.",
    "Multi-register values put the most significant byte in the high byte of the lowest register, so 32-bit and 64-bit values are ABCD.",
    "Quantities a given article does not measure still answer, filled with FFFF (unsigned) or the largest positive value (signed).",
    "Left out: resettable reactive import/export (5534, 5538 hex). The manual prints kWh as their unit, so the unit cannot be taken from the table as printed.",
    "Instantaneous power registers are signed 32-bit with 2 decimals (about +/-21 MW maximum); the DMTME block at 0x1000 gives whole watts for larger systems.",
    "Left out: date/time and power-outage time (packed byte fields), the 64-bit error/information/warning/alarm flag strings, harmonics arrays, load-profile resets, DST start/end packed fields, the DMTME energy rows printed as 'Wh*100' / 'VArh*100', the DMTME CT/VT ratio rows, and the selector-based log and load-profile readout.",
    "I/O registers exist only on articles with matching inputs/outputs; steel-type (A43/A44 1xx-xxx) variants hold import registers only."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 20480,
      "documented": "5000",
      "name": "Active import energy",
      "description": "Meter total, 2 decimals.",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20484,
      "documented": "5004",
      "name": "Active export energy",
      "description": "Meter total, 2 decimals.",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20488,
      "documented": "5008",
      "name": "Active net energy",
      "description": "Import minus export, signed.",
      "data_type": "INT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20492,
      "documented": "500C",
      "name": "Reactive import energy",
      "description": "Meter total, 2 decimals.",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20496,
      "documented": "5010",
      "name": "Reactive export energy",
      "description": "Meter total, 2 decimals.",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20500,
      "documented": "5014",
      "name": "Reactive net energy",
      "description": "Import minus export, signed.",
      "data_type": "INT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20504,
      "documented": "5018",
      "name": "Apparent import energy",
      "description": "Meter total, 2 decimals.",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20508,
      "documented": "501C",
      "name": "Apparent export energy",
      "description": "Meter total, 2 decimals.",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20512,
      "documented": "5020",
      "name": "Apparent net energy",
      "description": "Import minus export, signed.",
      "data_type": "INT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20516,
      "documented": "5024",
      "name": "Active import CO2",
      "description": "CO2 equivalent of imported active energy.",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "kg",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20532,
      "documented": "5034",
      "name": "Active import currency",
      "description": "Cost equivalent of imported active energy.",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "currency",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20848,
      "documented": "5170",
      "name": "Active import tariff 1",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20852,
      "documented": "5174",
      "name": "Active import tariff 2",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20856,
      "documented": "5178",
      "name": "Active import tariff 3",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20860,
      "documented": "517C",
      "name": "Active import tariff 4",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20880,
      "documented": "5190",
      "name": "Active export tariff 1",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20884,
      "documented": "5194",
      "name": "Active export tariff 2",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20888,
      "documented": "5198",
      "name": "Active export tariff 3",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20892,
      "documented": "519C",
      "name": "Active export tariff 4",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20912,
      "documented": "51B0",
      "name": "Reactive import tariff 1",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20916,
      "documented": "51B4",
      "name": "Reactive import tariff 2",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20920,
      "documented": "51B8",
      "name": "Reactive import tariff 3",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20924,
      "documented": "51BC",
      "name": "Reactive import tariff 4",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20944,
      "documented": "51D0",
      "name": "Reactive export tariff 1",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20948,
      "documented": "51D4",
      "name": "Reactive export tariff 2",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20952,
      "documented": "51D8",
      "name": "Reactive export tariff 3",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20956,
      "documented": "51DC",
      "name": "Reactive export tariff 4",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21600,
      "documented": "5460",
      "name": "Active import energy L1",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21604,
      "documented": "5464",
      "name": "Active import energy L2",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21608,
      "documented": "5468",
      "name": "Active import energy L3",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21612,
      "documented": "546C",
      "name": "Active export energy L1",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21616,
      "documented": "5470",
      "name": "Active export energy L2",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21620,
      "documented": "5474",
      "name": "Active export energy L3",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21624,
      "documented": "5478",
      "name": "Active net energy L1",
      "description": "",
      "data_type": "INT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21628,
      "documented": "547C",
      "name": "Active net energy L2",
      "description": "",
      "data_type": "INT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21632,
      "documented": "5480",
      "name": "Active net energy L3",
      "description": "",
      "data_type": "INT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21636,
      "documented": "5484",
      "name": "Reactive import energy L1",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21640,
      "documented": "5488",
      "name": "Reactive import energy L2",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21644,
      "documented": "548C",
      "name": "Reactive import energy L3",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21648,
      "documented": "5490",
      "name": "Reactive export energy L1",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21652,
      "documented": "5494",
      "name": "Reactive export energy L2",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21656,
      "documented": "5498",
      "name": "Reactive export energy L3",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21660,
      "documented": "549C",
      "name": "Reactive net energy L1",
      "description": "",
      "data_type": "INT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21664,
      "documented": "54A0",
      "name": "Reactive net energy L2",
      "description": "",
      "data_type": "INT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21668,
      "documented": "54A4",
      "name": "Reactive net energy L3",
      "description": "",
      "data_type": "INT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21672,
      "documented": "54A8",
      "name": "Apparent import energy L1",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21676,
      "documented": "54AC",
      "name": "Apparent import energy L2",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21680,
      "documented": "54B0",
      "name": "Apparent import energy L3",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21684,
      "documented": "54B4",
      "name": "Apparent export energy L1",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21688,
      "documented": "54B8",
      "name": "Apparent export energy L2",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21692,
      "documented": "54BC",
      "name": "Apparent export energy L3",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21696,
      "documented": "54C0",
      "name": "Apparent net energy L1",
      "description": "",
      "data_type": "INT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21700,
      "documented": "54C4",
      "name": "Apparent net energy L2",
      "description": "",
      "data_type": "INT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21704,
      "documented": "54C8",
      "name": "Apparent net energy L3",
      "description": "",
      "data_type": "INT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21804,
      "documented": "552C",
      "name": "Resettable active import",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21808,
      "documented": "5530",
      "name": "Resettable active export",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23296,
      "documented": "5B00",
      "name": "Voltage L1-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23298,
      "documented": "5B02",
      "name": "Voltage L2-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23300,
      "documented": "5B04",
      "name": "Voltage L3-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23302,
      "documented": "5B06",
      "name": "Voltage L1-L2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23304,
      "documented": "5B08",
      "name": "Voltage L3-L2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23306,
      "documented": "5B0A",
      "name": "Voltage L1-L3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23308,
      "documented": "5B0C",
      "name": "Current L1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23310,
      "documented": "5B0E",
      "name": "Current L2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23312,
      "documented": "5B10",
      "name": "Current L3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23314,
      "documented": "5B12",
      "name": "Current N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23316,
      "documented": "5B14",
      "name": "Active power Total",
      "description": "Signed, 2 decimals; tops out near 21 MW.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23318,
      "documented": "5B16",
      "name": "Active power L1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23320,
      "documented": "5B18",
      "name": "Active power L2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23322,
      "documented": "5B1A",
      "name": "Active power L3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23324,
      "documented": "5B1C",
      "name": "Reactive power Total",
      "description": "Signed, 2 decimals; tops out near 21 MW.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23326,
      "documented": "5B1E",
      "name": "Reactive power L1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23328,
      "documented": "5B20",
      "name": "Reactive power L2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23330,
      "documented": "5B22",
      "name": "Reactive power L3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23332,
      "documented": "5B24",
      "name": "Apparent power Total",
      "description": "Signed, 2 decimals; tops out near 21 MW.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23334,
      "documented": "5B26",
      "name": "Apparent power L1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23336,
      "documented": "5B28",
      "name": "Apparent power L2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23338,
      "documented": "5B2A",
      "name": "Apparent power L3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23340,
      "documented": "5B2C",
      "name": "Frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23341,
      "documented": "5B2D",
      "name": "Phase angle power Total",
      "description": "Range -180 to +180.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23342,
      "documented": "5B2E",
      "name": "Phase angle power L1",
      "description": "Range -180 to +180.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23343,
      "documented": "5B2F",
      "name": "Phase angle power L2",
      "description": "Range -180 to +180.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23344,
      "documented": "5B30",
      "name": "Phase angle power L3",
      "description": "Range -180 to +180.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23345,
      "documented": "5B31",
      "name": "Phase angle voltage L1",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23346,
      "documented": "5B32",
      "name": "Phase angle voltage L2",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23347,
      "documented": "5B33",
      "name": "Phase angle voltage L3",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23351,
      "documented": "5B37",
      "name": "Phase angle current L1",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23352,
      "documented": "5B38",
      "name": "Phase angle current L2",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23353,
      "documented": "5B39",
      "name": "Phase angle current L3",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23354,
      "documented": "5B3A",
      "name": "Power factor Total",
      "description": "Range -1.000 to +1.000.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23355,
      "documented": "5B3B",
      "name": "Power factor L1",
      "description": "Range -1.000 to +1.000.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23356,
      "documented": "5B3C",
      "name": "Power factor L2",
      "description": "Range -1.000 to +1.000.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23357,
      "documented": "5B3D",
      "name": "Power factor L3",
      "description": "Range -1.000 to +1.000.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23358,
      "documented": "5B3E",
      "name": "Current quadrant Total",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Quadrant 1",
        "2": "Quadrant 2",
        "3": "Quadrant 3",
        "4": "Quadrant 4"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23359,
      "documented": "5B3F",
      "name": "Current quadrant L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Quadrant 1",
        "2": "Quadrant 2",
        "3": "Quadrant 3",
        "4": "Quadrant 4"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23360,
      "documented": "5B40",
      "name": "Current quadrant L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Quadrant 1",
        "2": "Quadrant 2",
        "3": "Quadrant 3",
        "4": "Quadrant 4"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23361,
      "documented": "5B41",
      "name": "Current quadrant L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Quadrant 1",
        "2": "Quadrant 2",
        "3": "Quadrant 3",
        "4": "Quadrant 4"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25344,
      "documented": "6300",
      "name": "Output 1",
      "description": "Exists only on articles with that output.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25345,
      "documented": "6301",
      "name": "Output 2",
      "description": "Exists only on articles with that output.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25346,
      "documented": "6302",
      "name": "Output 3",
      "description": "Exists only on articles with that output.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25347,
      "documented": "6303",
      "name": "Output 4",
      "description": "Exists only on articles with that output.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25352,
      "documented": "6308",
      "name": "Input 1 current state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25353,
      "documented": "6309",
      "name": "Input 2 current state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25354,
      "documented": "630A",
      "name": "Input 3 current state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25355,
      "documented": "630B",
      "name": "Input 4 current state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25360,
      "documented": "6310",
      "name": "Input 1 stored state",
      "description": "Latched state; clear with the reset register.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25361,
      "documented": "6311",
      "name": "Input 2 stored state",
      "description": "Latched state; clear with the reset register.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25362,
      "documented": "6312",
      "name": "Input 3 stored state",
      "description": "Latched state; clear with the reset register.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25363,
      "documented": "6313",
      "name": "Input 4 stored state",
      "description": "Latched state; clear with the reset register.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25368,
      "documented": "6318",
      "name": "Input 1 pulse counter",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25372,
      "documented": "631C",
      "name": "Input 2 pulse counter",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25376,
      "documented": "6320",
      "name": "Input 3 pulse counter",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25380,
      "documented": "6324",
      "name": "Input 4 pulse counter",
      "description": "",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35072,
      "documented": "8900",
      "name": "Serial number",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35080,
      "documented": "8908",
      "name": "Meter firmware version",
      "description": "ASCII, three numbers with dots (e.g. 1.0.0); unused bytes 0.",
      "data_type": "STRING",
      "length": 8,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35088,
      "documented": "8910",
      "name": "Modbus mapping version",
      "description": "High byte = major, low byte = minor.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35168,
      "documented": "8960",
      "name": "Type designation",
      "description": "ASCII, 12 characters with null terminator, e.g. A43 552-100.",
      "data_type": "STRING",
      "length": 6,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35331,
      "documented": "8A03",
      "name": "Day of week",
      "description": "1-7, Monday = 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35332,
      "documented": "8A04",
      "name": "DST active",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "DST inactive",
        "1": "DST active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35333,
      "documented": "8A05",
      "name": "Day type",
      "description": "0-15 = day type 1-16.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35334,
      "documented": "8A06",
      "name": "Season",
      "description": "0-3 = season 1-4.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35335,
      "documented": "8A07",
      "name": "Current tariff",
      "description": "Active tariff, 1 to 4.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35375,
      "documented": "8A2F",
      "name": "Power fail counter",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35400,
      "documented": "8A48",
      "name": "Reset count, resettable active energy import",
      "description": "How many times that resettable register was cleared.",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35404,
      "documented": "8A4C",
      "name": "Reset count, resettable active energy export",
      "description": "How many times that resettable register was cleared.",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35408,
      "documented": "8A50",
      "name": "Reset count, resettable reactive energy import",
      "description": "How many times that resettable register was cleared.",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35412,
      "documented": "8A54",
      "name": "Reset count, resettable reactive energy export",
      "description": "How many times that resettable register was cleared.",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35844,
      "documented": "8C04",
      "name": "CT ratio primary current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35846,
      "documented": "8C06",
      "name": "VT ratio primary voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35848,
      "documented": "8C08",
      "name": "CT ratio secondary current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35850,
      "documented": "8C0A",
      "name": "VT ratio secondary voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36064,
      "documented": "8CE0",
      "name": "CO2 conversion factor",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "kg/kWh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36066,
      "documented": "8CE2",
      "name": "Currency conversion factor",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "Currency/kWh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36068,
      "documented": "8CE4",
      "name": "LED source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Active energy",
        "1": "Reactive energy"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36069,
      "documented": "8CE5",
      "name": "Number of elements",
      "description": "Measuring elements, 1-3. Read only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36074,
      "documented": "8CEA",
      "name": "DST enabled",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "Enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36608,
      "documented": "8F00",
      "name": "Reset power fail counter",
      "description": "Write 1 to perform it.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36613,
      "documented": "8F05",
      "name": "Reset power outage time",
      "description": "Write 1 to perform it.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36619,
      "documented": "8F0B",
      "name": "Reset input 1 counter",
      "description": "Write 1 to perform it.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36620,
      "documented": "8F0C",
      "name": "Reset input 2 counter",
      "description": "Write 1 to perform it.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36621,
      "documented": "8F0D",
      "name": "Reset input 3 counter",
      "description": "Write 1 to perform it.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36622,
      "documented": "8F0E",
      "name": "Reset input 4 counter",
      "description": "Write 1 to perform it.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36627,
      "documented": "8F13",
      "name": "Reset input 1 stored state",
      "description": "Write 1 to perform it.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36628,
      "documented": "8F14",
      "name": "Reset input 2 stored state",
      "description": "Write 1 to perform it.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36629,
      "documented": "8F15",
      "name": "Reset input 3 stored state",
      "description": "Write 1 to perform it.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36630,
      "documented": "8F16",
      "name": "Reset input 4 stored state",
      "description": "Write 1 to perform it.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36635,
      "documented": "8F1B",
      "name": "Reset resettable active import",
      "description": "Write 1 to perform it.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36636,
      "documented": "8F1C",
      "name": "Reset resettable active export",
      "description": "Write 1 to perform it.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36637,
      "documented": "8F1D",
      "name": "Reset resettable reactive import",
      "description": "Write 1 to perform it.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36638,
      "documented": "8F1E",
      "name": "Reset resettable reactive export",
      "description": "Write 1 to perform it.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36639,
      "documented": "8F1F",
      "name": "Reset previous values",
      "description": "Write 1 to perform it.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36640,
      "documented": "8F20",
      "name": "Reset demand",
      "description": "Write 1 to perform it.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36657,
      "documented": "8F31",
      "name": "Reset system log",
      "description": "Write 1 to perform it.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36658,
      "documented": "8F32",
      "name": "Reset event log",
      "description": "Write 1 to perform it.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36659,
      "documented": "8F33",
      "name": "Reset net quality log",
      "description": "Write 1 to perform it.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36720,
      "documented": "8F70",
      "name": "Freeze demand",
      "description": "Write 1 to freeze the demand values.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4098,
      "documented": "1002",
      "name": "DMTME phase voltage L1-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4100,
      "documented": "1004",
      "name": "DMTME phase voltage L2-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4102,
      "documented": "1006",
      "name": "DMTME phase voltage L3-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4104,
      "documented": "1008",
      "name": "DMTME line voltage L1-L2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4106,
      "documented": "100A",
      "name": "DMTME line voltage L2-L3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4108,
      "documented": "100C",
      "name": "DMTME line voltage L1-L3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4112,
      "documented": "1010",
      "name": "DMTME line current L1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4114,
      "documented": "1012",
      "name": "DMTME line current L2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4116,
      "documented": "1014",
      "name": "DMTME line current L3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4118,
      "documented": "1016",
      "name": "DMTME 3-phase system power factor",
      "description": "Published as PF x 1000.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4120,
      "documented": "1018",
      "name": "DMTME power factor L1",
      "description": "Published as PF x 1000.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4122,
      "documented": "101A",
      "name": "DMTME power factor L2",
      "description": "Published as PF x 1000.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4124,
      "documented": "101C",
      "name": "DMTME power factor L3",
      "description": "Published as PF x 1000.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4134,
      "documented": "1026",
      "name": "DMTME 3-phase apparent power",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4136,
      "documented": "1028",
      "name": "DMTME apparent power L1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4138,
      "documented": "102A",
      "name": "DMTME apparent power L2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4140,
      "documented": "102C",
      "name": "DMTME apparent power L3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4142,
      "documented": "102E",
      "name": "DMTME 3-phase active power",
      "description": "Whole watts; use above 21 MW.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4144,
      "documented": "1030",
      "name": "DMTME active power L1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4146,
      "documented": "1032",
      "name": "DMTME active power L2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4148,
      "documented": "1034",
      "name": "DMTME active power L3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4150,
      "documented": "1036",
      "name": "DMTME 3-phase reactive power",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4152,
      "documented": "1038",
      "name": "DMTME reactive power L1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4154,
      "documented": "103A",
      "name": "DMTME reactive power L2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4156,
      "documented": "103C",
      "name": "DMTME reactive power L3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4166,
      "documented": "1046",
      "name": "DMTME frequency",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mHz",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Select Modbus for the RS-485 port in the meter's settings menu, then read holding registers with function 3 at the hex addresses as printed (0x5000 for total active import). Multi-register values are high word first; energies are 64-bit with 2 decimals.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 20480,
        "why": "Total active import energy (0.01 kWh)"
      },
      {
        "table": "holding_register",
        "address": 20484,
        "why": "Total active export energy"
      },
      {
        "table": "holding_register",
        "address": 23296,
        "why": "Voltage L1-N"
      },
      {
        "table": "holding_register",
        "address": 23308,
        "why": "Current L1"
      },
      {
        "table": "holding_register",
        "address": 23316,
        "why": "Total active power (signed, 0.01 W)"
      },
      {
        "table": "holding_register",
        "address": 23340,
        "why": "Frequency"
      },
      {
        "table": "holding_register",
        "address": 23354,
        "why": "Total power factor"
      },
      {
        "table": "holding_register",
        "address": 35072,
        "why": "Serial number, quick comms check"
      }
    ],
    "enable": "In the meter's settings menu open the RS-485 communication page, choose Modbus (instead of EQ-Bus), then set baud rate, address and parity.",
    "watchdog": null,
    "quirks": [
      "Addresses are hex wire addresses; no 40001 or minus-1 offset.",
      "Readable range is 0x1000-0x8EFF; reads outside it return exception 2.",
      "Unsupported quantities return FFFF / 7FFF... instead of an exception.",
      "Writes to a listed-but-unsupported register are silently ignored; read back to confirm."
    ],
    "setup": [
      "Modbus address 1-247.",
      "Baud 1200, 2400, 4800, 9600, 19200, 38400, 57600 or 115200.",
      "Parity None, Odd or Even.",
      "Function codes 3, 6 and 16; broadcast works with 6 and 16."
    ],
    "gotchas": [
      "Modbus runs only on the RS-485 port; the IR side speaks M-Bus or EQ-Bus.",
      "In transformer-connected meters (A44) the energy registers hold primary values: the CT/VT ratios at 0x8C04-0x8C0A are already applied."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
