{
  "manufacturer": "ABB",
  "manufacturer_slug": "abb",
  "model": "ACH550-UH HVAC drive (embedded Modbus RTU)",
  "model_slug": "ach550-uh",
  "short_model": "ACH550-UH",
  "aliases": [
    "ACH550-UH",
    "ACH550"
  ],
  "equipment_type": "Variable frequency drive",
  "applies_to": "ACH550-UH HVAC drives using the embedded fieldbus (EFB) RS-485 port on terminals X1:28-32 with 9802 = STD MODBUS; user's manual 3AUA0000081823 Rev F.",
  "summary": "ABB's ACH550-UH HVAC drive has an RS-485 port that can run Modbus RTU (or N2, FLN, BACnet). Control bits and relay outputs are coils, status bits and digital inputs are discrete inputs, and all parameters plus the control/status words and references are 16-bit holding registers, with parameter NNNN at register 4NNNN. This map covers the control block, main operating data, fault and alarm words, fault history and the EFB set-up parameters.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 9600,
    "parity": null,
    "data_bits": 8,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "The manual states the drive uses zero-based Modbus addressing: holding register 40002 is sent as 0001 and coil 33 as 0032. So 40001 = wire 0, parameter NNNN = register 4NNNN = wire NNNN - 1 (e.g. 0103 -> 40103 -> 102); coils 00001-00016 are control-word bits, 00033+ relay outputs; discrete inputs 10001-10032 are status-word bits and 10033+ digital inputs; input registers 30001/30002 are AI1/AI2."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "ACH550-UH HVAC Drives User's Manual",
    "doc_number": "3AUA0000081823 Rev F",
    "revision_date": null,
    "url": "https://search.abb.com/library/Download.aspx?DocumentID=3AUA0000081823&LanguageCode=en&DocumentPartId=&Action=Launch",
    "pages": "Group 01 pp. 1-82 to 1-85; groups 03/04 pp. 1-86 to 1-91; 1607 p. 1-108; 3018/3019 p. 1-128; group 53 pp. 1-166 to 1-167; 9802 p. 1-184; EFB setup pp. 1-189 to 1-190; actual value scaling p. 1-199; Modbus protocol technical data pp. 1-239 to 1-246; ABB control profiles pp. 1-247 to 1-251 (printed page numbers)"
  },
  "notes": [
    "All registers are 16-bit; there is no word order. Scaling uses each parameter's Resolution column, which the manual says multiplies the fieldbus integer (e.g. 0.1 Hz).",
    "40001/40004 work only with 5305 = ABB DRV LIM (default) or ABB DRV FULL; 40031-40034 only with the DCU profile. ABB DRV LIM ignores control word bits 4 and 10. The coil table labels ABB DRV LIM coil 00004 (bit 3) 'START' while the control-word table calls bit 3 INHIBIT OPERATION; it is the same bit.",
    "Discrete inputs 10001-10013 are listed with their ABB Drives profile meaning; with the DCU profile the same inputs carry DCU status bits (READY, ENABLED, STARTED, RUNNING...). Only 6 DI and 6 RO are listed; RO4-6 need the OREL-01 extension.",
    "Actual values 40005-40012 follow 5310-5317; 40005/40006 default to 0103 and 0104 according to the Modbus chapter, although the group 53 table lists 0 as the default of 5310-5317.",
    "Parity default is unclear: the group 53 list gives 5304 default 0 (8 NONE 1) while the EFB setup table appears to give 1 for Modbus. Read 5304 from the drive. 5303 baud (default 9.6 kbit/s) is left out because its fieldbus encoding is not stated.",
    "Left out: 0111 External ref 1 (Hz or rpm depending on 9904), PID, process-variable and energy-saving signals, fault time stamps 0402/0403, status/DI at fault, and the DCU REF registers 40045-40048, and input registers 30001/30002 (AI1/AI2 level 0-100 %, integer scaling not stated; use 0120/0121 instead).",
    "Exception 03 is returned for writes out of range, to read-only parameters, while started, or while a factory macro is selected."
  ],
  "registers": [
    {
      "table": "discrete_input",
      "address": 0,
      "documented": "10001",
      "name": "Status bit 0: RDY_ON",
      "description": "ABB Drives profile (5305 = 0 or 2) meaning.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1,
      "documented": "10002",
      "name": "Status bit 1: RDY_RUN",
      "description": "ABB Drives profile (5305 = 0 or 2) meaning.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 2,
      "documented": "10003",
      "name": "Status bit 2: RDY_REF",
      "description": "ABB Drives profile (5305 = 0 or 2) meaning.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 3,
      "documented": "10004",
      "name": "Status bit 3: TRIPPED",
      "description": "ABB Drives profile (5305 = 0 or 2) meaning.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 4,
      "documented": "10005",
      "name": "Status bit 4: OFF_2_STA (active low)",
      "description": "ABB Drives profile (5305 = 0 or 2) meaning.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 5,
      "documented": "10006",
      "name": "Status bit 5: OFF_3_STA (active low)",
      "description": "ABB Drives profile (5305 = 0 or 2) meaning.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 6,
      "documented": "10007",
      "name": "Status bit 6: SWC_ON_INHIB",
      "description": "ABB Drives profile (5305 = 0 or 2) meaning.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 7,
      "documented": "10008",
      "name": "Status bit 7: ALARM",
      "description": "ABB Drives profile (5305 = 0 or 2) meaning.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 8,
      "documented": "10009",
      "name": "Status bit 8: AT_SETPOINT",
      "description": "ABB Drives profile (5305 = 0 or 2) meaning.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 9,
      "documented": "10010",
      "name": "Status bit 9: REMOTE",
      "description": "ABB Drives profile (5305 = 0 or 2) meaning.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 10,
      "documented": "10011",
      "name": "Status bit 10: ABOVE_LIMIT",
      "description": "ABB Drives profile (5305 = 0 or 2) meaning.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 11,
      "documented": "10012",
      "name": "Status bit 11: EXT2",
      "description": "ABB Drives profile (5305 = 0 or 2) meaning.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 12,
      "documented": "10013",
      "name": "Status bit 12: RUN_ENABLE",
      "description": "ABB Drives profile (5305 = 0 or 2) meaning.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 32,
      "documented": "10033",
      "name": "DI1",
      "description": "Digital input state.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 33,
      "documented": "10034",
      "name": "DI2",
      "description": "Digital input state.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 34,
      "documented": "10035",
      "name": "DI3",
      "description": "Digital input state.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 35,
      "documented": "10036",
      "name": "DI4",
      "description": "Digital input state.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 36,
      "documented": "10037",
      "name": "DI5",
      "description": "Digital input state.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 37,
      "documented": "10038",
      "name": "DI6",
      "description": "Digital input state.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 32,
      "documented": "00033",
      "name": "Relay output 1",
      "description": "Always readable; forcing needs the drive configured for fieldbus control. RO4-6 need OREL-01.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 33,
      "documented": "00034",
      "name": "Relay output 2",
      "description": "Always readable; forcing needs the drive configured for fieldbus control. RO4-6 need OREL-01.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 34,
      "documented": "00035",
      "name": "Relay output 3",
      "description": "Always readable; forcing needs the drive configured for fieldbus control. RO4-6 need OREL-01.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 35,
      "documented": "00036",
      "name": "Relay output 4",
      "description": "Always readable; forcing needs the drive configured for fieldbus control. RO4-6 need OREL-01.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 36,
      "documented": "00037",
      "name": "Relay output 5",
      "description": "Always readable; forcing needs the drive configured for fieldbus control. RO4-6 need OREL-01.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 37,
      "documented": "00038",
      "name": "Relay output 6",
      "description": "Always readable; forcing needs the drive configured for fieldbus control. RO4-6 need OREL-01.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 0,
      "documented": "40001",
      "name": "Control word (ABB Drives)",
      "description": "Only with 5305 = 0 or 2; copy in 5319.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "OFF1 CONTROL: 1 = ready to operate, 0 = ramp stop",
        "1": "OFF2 CONTROL: 0 = emergency off, coast to stop",
        "2": "OFF3 CONTROL: 0 = emergency stop (2208)",
        "3": "INHIBIT OPERATION: 1 = operation enabled (needs run enable, 1601)",
        "4": "RAMP_OUT_ZERO (ABB DRV FULL only): 0 = force ramp output to zero",
        "5": "RAMP_HOLD: 0 = halt ramping",
        "6": "RAMP_IN_ZERO: 0 = force ramp input to zero",
        "7": "RESET: 0->1 = fault reset (1604 = COMM)",
        "8": "Unused",
        "9": "Unused",
        "10": "REMOTE_CMD (ABB DRV FULL only): 1 = fieldbus control enabled",
        "11": "EXT CTRL LOC: 1 = EXT2, 0 = EXT1 (1102 = COMM)",
        "12": "Unused",
        "13": "Unused",
        "14": "Unused",
        "15": "Unused"
      }
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "40002",
      "name": "Reference 1",
      "description": "0...+/-20000 = 0...1105 REF1 MAX.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "40003",
      "name": "Reference 2",
      "description": "0...+/-10000 = 0...1108 REF2 MAX.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "40004",
      "name": "Status word (ABB Drives)",
      "description": "Only with 5305 = 0 or 2; copy in 5320.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "RDY_ON: ready to switch on",
        "1": "RDY_RUN: ready to operate",
        "2": "RDY_REF: operation enabled",
        "3": "TRIPPED: fault",
        "4": "OFF_2_STA: 1 = OFF2 inactive",
        "5": "OFF_3_STA: 1 = OFF3 inactive",
        "6": "SWC_ON_INHIB: switch-on inhibit active",
        "7": "ALARM",
        "8": "AT_SETPOINT: actual equals reference",
        "9": "REMOTE: 1 = EXT1/EXT2, 0 = local",
        "10": "ABOVE_LIMIT: supervised value above limit (group 32)",
        "11": "EXT CTRL LOC: 1 = EXT2 selected",
        "12": "EXT RUN ENABLE received",
        "13": "Unused",
        "14": "Unused",
        "15": "Unused"
      }
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "40005",
      "name": "Actual 1",
      "description": "Default copy of 0103 output frequency (5310); 0.1 Hz with the default.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "40006",
      "name": "Actual 2",
      "description": "Default copy of 0104 current (5311); 0.1 A with the default.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 30,
      "documented": "40031",
      "name": "DCU control word LSW",
      "description": "Only with 5305 = 1 (see 0301).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 31,
      "documented": "40032",
      "name": "DCU control word MSW",
      "description": "Only with 5305 = 1 (see 0302).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "40033",
      "name": "DCU status word LSW",
      "description": "Only with 5305 = 1 (see 0303).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 33,
      "documented": "40034",
      "name": "DCU status word MSW",
      "description": "Only with 5305 = 1 (see 0304).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 100,
      "documented": "40101",
      "name": "0101 Speed & dir",
      "description": "Signed motor speed; negative = reverse.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 101,
      "documented": "40102",
      "name": "0102 Speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 102,
      "documented": "40103",
      "name": "0103 Output freq",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 103,
      "documented": "40104",
      "name": "0104 Current",
      "description": "Measured motor current.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 104,
      "documented": "40105",
      "name": "0105 Torque",
      "description": "Percent of nominal motor torque.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 105,
      "documented": "40106",
      "name": "0106 Power",
      "description": "Measured motor power.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 106,
      "documented": "40107",
      "name": "0107 DC bus voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 108,
      "documented": "40109",
      "name": "0109 Output voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 109,
      "documented": "40110",
      "name": "0110 Drive temp",
      "description": "Power transistor temperature.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 111,
      "documented": "40112",
      "name": "0112 External ref 2",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 112,
      "documented": "40113",
      "name": "0113 Ctrl location",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "LOCAL",
        "1": "EXT1",
        "2": "EXT2"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 113,
      "documented": "40114",
      "name": "0114 Run time (R)",
      "description": "Resettable run hours.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 114,
      "documented": "40115",
      "name": "0115 kWh counter (R)",
      "description": "Rolls over at 65535; resettable.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 119,
      "documented": "40120",
      "name": "0120 AI 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 120,
      "documented": "40121",
      "name": "0121 AI 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 123,
      "documented": "40124",
      "name": "0124 AO 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 139,
      "documented": "40140",
      "name": "0140 Run time",
      "description": "Thousands of hours.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 140,
      "documented": "40141",
      "name": "0141 MWh counter",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "MWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 142,
      "documented": "40143",
      "name": "0143 Drive on time hi",
      "description": "Power-on days.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "days",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 143,
      "documented": "40144",
      "name": "0144 Drive on time lo",
      "description": "2 s ticks within the day.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 2,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 152,
      "documented": "40153",
      "name": "0153 Mot therm stress",
      "description": "Motor thermal load.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 304,
      "documented": "40305",
      "name": "0305 Fault word 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "OVERCURRENT",
        "1": "DC OVERVOLT",
        "2": "DEV OVERTEMP",
        "3": "SHORT CIRC",
        "4": "Reserved",
        "5": "DC UNDERVOLT",
        "6": "AI1 LOSS",
        "7": "AI2 LOSS",
        "8": "MOT OVERTEMP",
        "9": "PANEL LOSS",
        "10": "ID RUN FAIL",
        "11": "MOTOR STALL",
        "12": "CB OVERTEMP",
        "13": "EXT FAULT 1",
        "14": "EXT FAULT 2",
        "15": "EARTH FAULT"
      }
    },
    {
      "table": "holding_register",
      "address": 305,
      "documented": "40306",
      "name": "0306 Fault word 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Obsolete",
        "1": "THERM FAIL",
        "2": "OPEX LINK",
        "3": "OPEX PWR",
        "4": "CURR MEAS",
        "5": "SUPPLY PHASE",
        "6": "ENCODER ERR",
        "7": "OVERSPEED",
        "8": "Reserved",
        "9": "DRIVE ID",
        "10": "CONFIG FILE",
        "11": "SERIAL 1 ERR",
        "12": "EFB CON FILE",
        "13": "FORCE TRIP",
        "14": "MOTOR PHASE",
        "15": "OUTP WIRING"
      }
    },
    {
      "table": "holding_register",
      "address": 306,
      "documented": "40307",
      "name": "0307 Fault word 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "EFB 1",
        "1": "EFB 2",
        "2": "EFB 3",
        "3": "INCOMPATIBLE SW",
        "4": "USER LOAD CURVE",
        "5": "Reserved",
        "6": "Reserved",
        "7": "Reserved",
        "8": "Reserved",
        "9": "Reserved",
        "10": "System error",
        "11": "System error",
        "12": "System error",
        "13": "System error",
        "14": "System error",
        "15": "Param. setting fault"
      }
    },
    {
      "table": "holding_register",
      "address": 307,
      "documented": "40308",
      "name": "0308 Alarm word 1",
      "description": "Write 0 to clear.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "OVERCURRENT",
        "1": "OVERVOLTAGE",
        "2": "UNDERVOLTAGE",
        "3": "DIR LOCK",
        "4": "IO COMM",
        "5": "AI1 LOSS",
        "6": "AI2 LOSS",
        "7": "PANEL LOSS",
        "8": "DEVICE OVERTEMP",
        "9": "MOTOR TEMP",
        "10": "Reserved",
        "11": "MOTOR STALL",
        "12": "AUTORESET",
        "13": "AUTOCHANGE",
        "14": "PFA I LOCK",
        "15": "Reserved"
      }
    },
    {
      "table": "holding_register",
      "address": 308,
      "documented": "40309",
      "name": "0309 Alarm word 2",
      "description": "Write 0 to clear.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Reserved",
        "1": "PID SLEEP",
        "2": "ID RUN",
        "3": "Reserved",
        "4": "START ENABLE 1 MISSING",
        "5": "START ENABLE 2 MISSING",
        "6": "EMERGENCY STOP",
        "7": "ENCODER ERROR",
        "8": "FIRST START",
        "9": "Reserved",
        "10": "USER LOAD CURVE",
        "11": "START DELAY",
        "12": "Reserved",
        "13": "Reserved",
        "14": "Reserved",
        "15": "Reserved"
      }
    },
    {
      "table": "holding_register",
      "address": 400,
      "documented": "40401",
      "name": "0401 Last fault",
      "description": "Latest fault code; 0 = history clear.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 403,
      "documented": "40404",
      "name": "0404 Speed at flt",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 404,
      "documented": "40405",
      "name": "0405 Freq at flt",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 405,
      "documented": "40406",
      "name": "0406 Voltage at flt",
      "description": "DC bus voltage at the fault.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 406,
      "documented": "40407",
      "name": "0407 Current at flt",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 407,
      "documented": "40408",
      "name": "0408 Torque at flt",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 411,
      "documented": "40412",
      "name": "0412 Previous fault 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 412,
      "documented": "40413",
      "name": "0413 Previous fault 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1606,
      "documented": "41607",
      "name": "1607 Param. save",
      "description": "Write 1 to save parameters permanently.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "DONE",
        "1": "SAVE"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3017,
      "documented": "43018",
      "name": "3018 Comm fault func",
      "description": "Reaction to fieldbus loss.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "NOT SEL",
        "1": "FAULT",
        "2": "CONST SP 7",
        "3": "LAST SPEED"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3018,
      "documented": "43019",
      "name": "3019 Comm fault time",
      "description": "0.0-600.0 s, default 10.0 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5301,
      "documented": "45302",
      "name": "5302 EFB station ID",
      "description": "Default 1 for Modbus.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5303,
      "documented": "45304",
      "name": "5304 EFB parity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "8 NONE 1",
        "1": "8 NONE 2",
        "2": "8 EVEN 1",
        "3": "8 ODD 1"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5304,
      "documented": "45305",
      "name": "5305 EFB ctrl profile",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "ABB DRV LIM",
        "1": "DCU PROFILE",
        "2": "ABB DRV FULL"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5305,
      "documented": "45306",
      "name": "5306 EFB OK messages",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5306,
      "documented": "45307",
      "name": "5307 EFB CRC errors",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5307,
      "documented": "45308",
      "name": "5308 EFB UART errors",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5308,
      "documented": "45309",
      "name": "5309 EFB status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "IDLE",
        "1": "EXECUT INIT",
        "2": "TIME OUT",
        "3": "CONFIG ERROR",
        "4": "OFF-LINE",
        "5": "ON-LINE",
        "6": "RESET",
        "7": "LISTEN ONLY"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5309,
      "documented": "45310",
      "name": "5310 EFB par 10",
      "description": "Parameter mapped to 40005.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5310,
      "documented": "45311",
      "name": "5311 EFB par 11",
      "description": "Parameter mapped to 40006.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9801,
      "documented": "49802",
      "name": "9802 Comm prot sel",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "NOT SEL",
        "1": "STD MODBUS",
        "2": "N2",
        "3": "FLN",
        "4": "Fieldbus adapter (slot 2)",
        "5": "BACNET"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set 9802 = 1 (STD MODBUS), set 5302 and the line settings, then 5305 = 2 (ABB DRV FULL) and point 1001/1102/1103 at COMM. Write the control word and REF1 at 40001/40002, poll the status word 40004 and output frequency/current at 40103/40104.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 0,
        "why": "Control word: start/stop/reset"
      },
      {
        "table": "holding_register",
        "address": 1,
        "why": "Reference 1 (20000 = 1105 REF1 MAX)"
      },
      {
        "table": "holding_register",
        "address": 3,
        "why": "Status word"
      },
      {
        "table": "holding_register",
        "address": 102,
        "why": "0103 Output frequency, 0.1 Hz"
      },
      {
        "table": "holding_register",
        "address": 103,
        "why": "0104 Current, 0.1 A"
      },
      {
        "table": "holding_register",
        "address": 105,
        "why": "0106 Power, 0.1 kW"
      },
      {
        "table": "holding_register",
        "address": 400,
        "why": "0401 Last fault"
      },
      {
        "table": "holding_register",
        "address": 304,
        "why": "0305 Fault word 1"
      }
    ],
    "enable": "Set 9802 COMM PROT SEL = 1 (STD MODBUS); this loads Modbus defaults into group 53. Set 5302 station ID (a new address applies after a power cycle, or after setting 5302 to 0 and then the new value), 5303 baud and 5304 parity. For control set 1001 EXT1 COMMANDS = COMM, 1102 EXT1/EXT2 SEL and 1103 REF1 SELECT = COMM, and optionally 1601 RUN ENABLE and 1604 FAULT RESET SEL = COMM. Parameter writes are volatile until 1607 PARAM. SAVE = 1.",
    "watchdog": "3018 COMM FAULT FUNC (NOT SEL default / FAULT 28 SERIAL 1 ERR / CONST SP 7 / LAST SPEED with alarm 2005 I/O COMM) after 3019 COMM FAULT TIME (default 10.0 s).",
    "quirks": [
      "Zero-based addressing: 4xxxx is sent as xxxx - 1.",
      "Everything is 16-bit.",
      "With ABB DRV LIM (default) control word bits 4 and 10 are ignored; choose ABB DRV FULL for the full ABB Drives state machine.",
      "Alarm words 0308/0309 stay set until the whole word is written to zero."
    ],
    "setup": [
      "RS-485 on X1:28-32: A(-) and B(+), terminal 31 reference/AGND; the J2 switch sets the active termination/bias at the bus ends.",
      "Up to 31 ACH550 drives per RS-485 segment without repeaters (full-load transceiver)."
    ],
    "gotchas": [
      "5302 = 0 holds the RS-485 channel in reset and stops communication.",
      "If a protocol is missing from 9802, the drive does not have that protocol software loaded."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
