{
  "manufacturer": "ABB",
  "manufacturer_slug": "abb",
  "model": "ACS310 pump and fan drive (embedded Modbus RTU)",
  "model_slug": "acs310",
  "short_model": "ACS310",
  "aliases": [
    "ACS310-01E",
    "ACS310-01U",
    "ACS310-03E",
    "ACS310-03U"
  ],
  "equipment_type": "Variable frequency drive",
  "applies_to": "ACS310 drives (01E/01U/03E/03U) using the embedded fieldbus: Modbus RTU on the built-in EIA-485 terminals 23-26 or RS-232 on the panel connector; user's manual 3AUA0000044201 Rev D.",
  "summary": "ABB's ACS310 is a compact drive for pumps and fans with Modbus RTU built in on its I/O terminals. Every value is a 16-bit holding register: 40001-40006 carry the ABB Drives control word, two references, status word and two selectable actual values, 40031-40034 the DCU profile words, and each parameter NNNN sits at register 4NNNN. This map covers the control block, the main actual signals, fault and alarm words, fault history and the communication set-up parameters.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 9600,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "The manual lists 4xxxx holding registers and states that register 4xxxx is sent as xxxx - 1 in the Modbus message (its example: 40002 is addressed as 0001), so 40001 = wire address 0. Parameter NNNN sits at register 4NNNN (e.g. 0103 -> 40103, wire 102; 3018 -> 43018, wire 3017)."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "ACS310 drives user's manual",
    "doc_number": "3AUA0000044201 Rev D",
    "revision_date": "2016-01-11",
    "url": "https://search.abb.com/library/Download.aspx?DocumentID=3AUA0000044201&LanguageCode=en&DocumentPartId=1&Action=Launch",
    "pages": "FbEq definition p. 164; groups 01/03/04 pp. 170-176; 1607 p. 195; 3018/3019 p. 217; group 53 pp. 259-261; 9802 p. 261; embedded fieldbus chapter pp. 287-310 (setup p. 289, drive control parameters pp. 291-292, reference scaling p. 296, function codes p. 298, register mapping pp. 299-301 incl. 'xxxx - 1' rule, exception codes p. 301, ABB Drives CW/SW pp. 302-305)"
  },
  "notes": [
    "There are no 32-bit registers: the manual states all values read or written are limited to 16 bits (-32768...32767). Signals that can be negative are listed as INT16.",
    "Scaling is the manual's FbEq column (fieldbus integer per unit, e.g. '1 = 0.1 Hz' -> scale 0.1).",
    "40001 and 40004 work only with 5305 = ABB DRV LIM or ABB DRV FULL; 40031-40034 only with 5305 = DCU PROFILE. Control word bits 4 and 10 work only with ABB DRV FULL.",
    "Actual values 40005-40012 follow 5310-5317 (all default 0 in the parameter list). Their scaling is that of the chosen signal, so they are left unscaled; 40007-40012 are not listed.",
    "Reference scaling (ABB Drives profile): REF1 20000 = 1105 REF1 MAX, REF2 10000 = 1108 REF2 MAX; final references are limited by 1104/1105 and 1107/1108.",
    "Group 03 fault and alarm words are listed read-only, but the manual says an alarm can be cleared by writing zero to the whole alarm word.",
    "Left out: analog I/O, PID and process-variable signals (0116-0139, units depend on configuration), 0402/0403 fault time stamps, 0409 status at fault, energy-saving counters, 40080-40089 Modbus data OUT, and all motor/application parameters.",
    "Coils (control-word bits 1-16, relay outputs from 33), discrete inputs and two input registers (analog inputs) are mentioned in the function code table but not listed here."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "40001",
      "name": "Control word (ABB Drives)",
      "description": "ABB DRV LIM/FULL only (5305).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "OFF1 CONTROL: 1 = ready to operate, 0 = ramp stop",
        "1": "OFF2 CONTROL: 0 = emergency OFF, coast to stop",
        "2": "OFF3 CONTROL: 0 = emergency stop (2208 time)",
        "3": "INHIBIT OPERATION: 1 = operation enabled (run), 0 = inhibit",
        "4": "RAMP_OUT_ZERO (ABB DRV FULL only): 0 = force ramp output to zero",
        "5": "RAMP_HOLD: 0 = halt ramping",
        "6": "RAMP_IN_ZERO: 0 = force ramp input to zero",
        "7": "RESET: 0->1 = fault reset (1604 = COMM)",
        "8": "Not in use",
        "9": "Not in use",
        "10": "REMOTE_CMD (ABB DRV FULL only): 1 = fieldbus control enabled",
        "11": "EXT CTRL LOC: 1 = EXT2, 0 = EXT1 (1102 = COMM)",
        "12": "MOTOR_HEAT: 1 = start motor heating",
        "13": "Reserved",
        "14": "Reserved",
        "15": "Reserved"
      }
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "40002",
      "name": "Reference 1 (REF1)",
      "description": "Signed; 20000 = 1105 REF1 MAX (frequency).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "40003",
      "name": "Reference 2 (REF2)",
      "description": "Signed; 10000 = 1108 REF2 MAX.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "40004",
      "name": "Status word (ABB Drives)",
      "description": "ABB DRV LIM/FULL only (5305).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "RDY_ON: ready to switch on",
        "1": "RDY_RUN: ready to operate",
        "2": "RDY_REF: operation enabled",
        "3": "TRIPPED: fault",
        "4": "OFF_2_STA: 1 = OFF2 inactive",
        "5": "OFF_3_STA: 1 = OFF3 inactive",
        "6": "SWC_ON_INHIB: switch-on inhibited",
        "7": "ALARM",
        "8": "AT_SETPOINT: output frequency at reference",
        "9": "REMOTE: 1 = EXT1/EXT2, 0 = local",
        "10": "ABOVE_LIMIT: supervised value above limit (group 32)",
        "11": "EXT CTRL LOC: 1 = EXT2 selected",
        "12": "EXT RUN ENABLE: run enable received",
        "13": "MOTOR_HEAT: motor heating on",
        "14": "Reserved",
        "15": "Reserved"
      }
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "40005",
      "name": "Actual value 1",
      "description": "Signal chosen by 5310; scaling is that of the chosen signal.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "40006",
      "name": "Actual value 2",
      "description": "Signal chosen by 5311.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 30,
      "documented": "40031",
      "name": "DCU control word LSW (0301)",
      "description": "DCU profile only.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 31,
      "documented": "40032",
      "name": "DCU control word MSW (0302)",
      "description": "DCU profile only.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "40033",
      "name": "DCU status word LSW (0303)",
      "description": "DCU profile only.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 33,
      "documented": "40034",
      "name": "DCU status word MSW (0304)",
      "description": "DCU profile only.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 100,
      "documented": "40101",
      "name": "0101 Speed & dir",
      "description": "Calculated motor speed; negative = reverse.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 101,
      "documented": "40102",
      "name": "0102 Speed",
      "description": "Calculated motor speed.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 102,
      "documented": "40103",
      "name": "0103 Output freq",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 103,
      "documented": "40104",
      "name": "0104 Current",
      "description": "Measured motor current.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 104,
      "documented": "40105",
      "name": "0105 Torque",
      "description": "Percent of nominal motor torque.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 105,
      "documented": "40106",
      "name": "0106 Power",
      "description": "Measured motor power.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 106,
      "documented": "40107",
      "name": "0107 DC bus voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 108,
      "documented": "40109",
      "name": "0109 Output voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 109,
      "documented": "40110",
      "name": "0110 Drive temp",
      "description": "IGBT temperature.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 110,
      "documented": "40111",
      "name": "0111 External ref 1",
      "description": "REF1 in Hz.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 111,
      "documented": "40112",
      "name": "0112 External ref 2",
      "description": "REF2 in percent.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 112,
      "documented": "40113",
      "name": "0113 Ctrl location",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "LOCAL",
        "1": "EXT1",
        "2": "EXT2"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 113,
      "documented": "40114",
      "name": "0114 Run time (R)",
      "description": "Resettable run hours.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 114,
      "documented": "40115",
      "name": "0115 kWh counter (R)",
      "description": "Rolls over at 65535; resettable.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 139,
      "documented": "40140",
      "name": "0140 Run time",
      "description": "Run time in thousands of hours.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 140,
      "documented": "40141",
      "name": "0141 MWh counter",
      "description": "Rolls over at 65535.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "MWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 142,
      "documented": "40143",
      "name": "0143 Drive on time hi",
      "description": "Control board power-on time in days.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "days",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 143,
      "documented": "40144",
      "name": "0144 Drive on time lo",
      "description": "Power-on time in 2 s ticks within the day.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 2,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 161,
      "documented": "40162",
      "name": "0162 RO status",
      "description": "Relay output 1: 1 = energized.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 304,
      "documented": "40305",
      "name": "0305 Fault word 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "OVERCURRENT",
        "1": "DC OVERVOLT",
        "2": "DEV OVERTEMP",
        "3": "SHORT CIRC",
        "4": "Reserved",
        "5": "DC UNDERVOLT",
        "6": "AI1 LOSS",
        "7": "AI2 LOSS",
        "8": "MOT OVERTEMP",
        "9": "PANEL LOSS",
        "10": "Reserved",
        "11": "MOTOR STALL",
        "12": "Reserved",
        "13": "EXT FAULT 1",
        "14": "EXT FAULT 2",
        "15": "EARTH FAULT"
      }
    },
    {
      "table": "holding_register",
      "address": 305,
      "documented": "40306",
      "name": "0306 Fault word 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Reserved",
        "1": "THERM FAIL",
        "2": "Reserved",
        "3": "Reserved",
        "4": "CURR MEAS",
        "5": "SUPPLY PHASE",
        "6": "Reserved",
        "7": "OVERSPEED",
        "8": "Reserved",
        "9": "DRIVE ID",
        "10": "CONFIG FILE",
        "11": "SERIAL 1 ERR",
        "12": "EFB CON FILE",
        "13": "FORCE TRIP",
        "14": "MOTOR PHASE",
        "15": "OUTP WIRING"
      }
    },
    {
      "table": "holding_register",
      "address": 306,
      "documented": "40307",
      "name": "0307 Fault word 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "EFB 1",
        "1": "EFB 2",
        "2": "EFB 3",
        "3": "INCOMPATIBLE SW",
        "4": "USER LOAD CURVE",
        "5": "UNKNOWN EXTENSION",
        "6": "INLET VERY LOW",
        "7": "OUTLET VERY HIGH",
        "8": "INLET LOW",
        "9": "OUTLET HIGH",
        "10": "System error",
        "11": "System error",
        "12": "System error",
        "13": "System error",
        "14": "System error",
        "15": "Parameter setting fault"
      }
    },
    {
      "table": "holding_register",
      "address": 307,
      "documented": "40308",
      "name": "0308 Alarm word 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "OVERCURRENT",
        "1": "OVERVOLTAGE",
        "2": "UNDERVOLTAGE",
        "3": "DIR LOCK",
        "4": "IO COMM",
        "5": "AI1 LOSS",
        "6": "AI2 LOSS",
        "7": "PANEL LOSS",
        "8": "DEVICE OVERTEMP",
        "9": "MOTOR TEMP",
        "10": "Reserved",
        "11": "MOTOR STALL",
        "12": "AUTORESET",
        "13": "AUTOCHANGE",
        "14": "PFC I LOCK",
        "15": "Reserved"
      }
    },
    {
      "table": "holding_register",
      "address": 308,
      "documented": "40309",
      "name": "0309 Alarm word 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Reserved",
        "1": "PID SLEEP",
        "2": "Reserved",
        "3": "Reserved",
        "4": "START ENABLE 1 MISSING",
        "5": "START ENABLE 2 MISSING",
        "6": "EMERGENCY STOP",
        "7": "Reserved",
        "8": "FIRST START",
        "9": "Reserved",
        "10": "USER LOAD CURVE",
        "11": "START DELAY",
        "12": "Reserved",
        "13": "INLET LOW",
        "14": "OUTLET HIGH",
        "15": "PIPE FILL"
      }
    },
    {
      "table": "holding_register",
      "address": 309,
      "documented": "40310",
      "name": "0310 Alarm word 3",
      "description": "Bits 2-15 reserved.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "INLET VERY LOW",
        "1": "OUTLET VERY HIGH"
      }
    },
    {
      "table": "holding_register",
      "address": 400,
      "documented": "40401",
      "name": "0401 Last fault",
      "description": "Latest fault code; 0 = history clear.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 403,
      "documented": "40404",
      "name": "0404 Speed at flt",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 404,
      "documented": "40405",
      "name": "0405 Freq at flt",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 405,
      "documented": "40406",
      "name": "0406 Voltage at flt",
      "description": "DC voltage at the fault.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 406,
      "documented": "40407",
      "name": "0407 Current at flt",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 407,
      "documented": "40408",
      "name": "0408 Torque at flt",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 411,
      "documented": "40412",
      "name": "0412 Previous fault 1",
      "description": "Second latest fault code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 412,
      "documented": "40413",
      "name": "0413 Previous fault 2",
      "description": "Third latest fault code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1606,
      "documented": "41607",
      "name": "1607 Param save",
      "description": "Write 1 to save parameters to permanent memory.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "DONE",
        "1": "SAVE..."
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3017,
      "documented": "43018",
      "name": "3018 Comm fault func",
      "description": "Reaction to fieldbus communication loss.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "NOT SEL",
        "1": "FAULT",
        "2": "CONST SP 7",
        "3": "LAST SPEED"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3018,
      "documented": "43019",
      "name": "3019 Comm fault time",
      "description": "Delay before 3018 acts (0.0-600.0 s).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5301,
      "documented": "45302",
      "name": "5302 EFB station ID",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5302,
      "documented": "45303",
      "name": "5303 EFB baud rate",
      "description": "1.2-76.8 kbit/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kbit/s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5303,
      "documented": "45304",
      "name": "5304 EFB parity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "8 NONE 1",
        "1": "8 NONE 2",
        "2": "8 EVEN 1",
        "3": "8 ODD 1"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5304,
      "documented": "45305",
      "name": "5305 EFB ctrl profile",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "ABB DRV LIM",
        "1": "DCU PROFILE",
        "2": "ABB DRV FULL"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5305,
      "documented": "45306",
      "name": "5306 EFB OK messages",
      "description": "Count of valid messages.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5306,
      "documented": "45307",
      "name": "5307 EFB CRC errors",
      "description": "Count of messages with CRC errors.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5307,
      "documented": "45308",
      "name": "5308 EFB UART errors",
      "description": "Count of character errors.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5308,
      "documented": "45309",
      "name": "5309 EFB status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "IDLE",
        "1": "EXECUT INIT",
        "2": "TIME OUT",
        "3": "CONFIG ERROR",
        "4": "OFF-LINE",
        "5": "ON-LINE",
        "6": "RESET",
        "7": "LISTEN ONLY"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5309,
      "documented": "45310",
      "name": "5310 EFB par 10",
      "description": "Parameter index mapped to 40005.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5310,
      "documented": "45311",
      "name": "5311 EFB par 11",
      "description": "Parameter index mapped to 40006.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9801,
      "documented": "49802",
      "name": "9802 Comm prot sel",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "NOT SEL",
        "1": "STD MODBUS",
        "10": "MODBUS RS232"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set 9802 = STD MODBUS and the group 53 link settings, then 5305 = ABB DRV FULL, point 1001 EXT1 COMMANDS and 1103 REF1 SELECT at COMM, write the control word and REF1 at 40001/40002 and poll the status word plus 0103/0104 at 40103/40104.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 0,
        "why": "Control word: start/stop/reset"
      },
      {
        "table": "holding_register",
        "address": 1,
        "why": "REF1 frequency setpoint (20000 = 1105)"
      },
      {
        "table": "holding_register",
        "address": 3,
        "why": "Status word: ready/running/fault/remote"
      },
      {
        "table": "holding_register",
        "address": 102,
        "why": "0103 Output frequency, 0.1 Hz"
      },
      {
        "table": "holding_register",
        "address": 103,
        "why": "0104 Motor current, 0.1 A"
      },
      {
        "table": "holding_register",
        "address": 106,
        "why": "0107 DC bus voltage"
      },
      {
        "table": "holding_register",
        "address": 400,
        "why": "0401 Last fault code"
      },
      {
        "table": "holding_register",
        "address": 304,
        "why": "0305 Fault word 1"
      }
    ],
    "enable": "Set 1611 PARAMETER VIEW = LONG VIEW, then 9802 COMM PROT SEL = STD MODBUS (EIA-485 on terminals 23-26) or MODBUS RS232 (panel connector). Set 5302 station ID, 5303 baud, 5304 parity and 5305 profile. For control set 1001 EXT1 COMMANDS = COMM (1002 for EXT2), 1103 REF1 SELECT = COMM, and optionally 1102, 1601 RUN ENABLE and 1604 FAULT RESET SEL = COMM. Save fieldbus parameter writes with 1607 PARAM SAVE.",
    "watchdog": "3018 COMM FAULT FUNC (NOT SEL default / FAULT / CONST SP 7 / LAST SPEED) after the delay in 3019 COMM FAULT TIME (default 3.0 s, 0.1 s steps). FAULT trips SERIAL 1 ERR and coasts; the other two raise alarm IO COMM and keep running.",
    "quirks": [
      "Register 4xxxx is wire address xxxx - 1 (40001 = 0); parameter NNNN is register 4NNNN.",
      "Everything is 16-bit; there is no word order to worry about.",
      "Start per the state diagram (p. 306): write 0x0476 (ready to switch on), then 0x0477 once status bit 0 is 1 (ready to operate), then 0x047F to run; bits 4 and 10 in these values only matter with ABB DRV FULL. Control word bit 3 also needs the run enable (1601). Fault reset is a 0->1 edge on bit 7 with 1604 = COMM.",
      "Parameter writes over Modbus are volatile until 1607 PARAM SAVE is used."
    ],
    "setup": [
      "Parameter-list defaults: station 1, 9.6 kbit/s, 8 data bits, no parity, 1 stop bit.",
      "The RS-232 option uses the control panel connector."
    ],
    "gotchas": [
      "Reading or writing a register that is not a parameter returns exception 02; writing a read-only parameter, an out-of-range value, or a parameter while started returns exception 03.",
      "With the default ABB DRV LIM profile, control word bits 4 and 10 are ignored."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
