{
  "manufacturer": "ABB",
  "manufacturer_slug": "abb",
  "model": "CMS-700 circuit monitoring system control unit (Modbus RTU / TCP)",
  "model_slug": "cms-700",
  "short_model": "CMS-700",
  "aliases": [
    "CMS-700",
    "CMS700",
    "ABB CMS-700",
    "CMS-700 control unit"
  ],
  "equipment_type": "Power meter (branch circuit monitoring)",
  "applies_to": "ABB CMS-700 control unit with up to 96 CMS branch current sensors, per the CMS-700 user manual (Modbus and SNMP mapping chapter).",
  "summary": "The CMS-700 control unit measures mains voltage, current, power and energy and collects up to 96 open-core or solid-core branch current sensors. It serves everything over Modbus RTU (RS-485) and Modbus TCP on port 8001. Branch currents are 16-bit values in 0.01 A; mains values and branch power/energy are 32-bit, high word first.",
  "transport": [
    "RTU",
    "TCP"
  ],
  "defaults": {
    "unit_id": null,
    "baud": 19200,
    "parity": "Even",
    "data_bits": null,
    "stop_bits": 1,
    "tcp_port": 8001
  },
  "addressing": {
    "convention": "hex 0-based",
    "note": "The mapping table prints each address in hex (with the decimal beside it), and sensor 1 sits at 0000h, so the printed value is the request address with no offset. The manual has no example frame."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "CMS-700 User manual - Circuit Monitoring System",
    "doc_number": "2CCC481011M0201 Rev. C",
    "revision_date": "2018-09",
    "url": "https://library.e.abb.com/public/ae914775dba84d5ea4ed896c6c0378f9/CMS%20Manual_web.pdf",
    "pages": "Modbus encoding p. 54; RS-485 settings p. 55; data formats and special values pp. 56-57; mapping table pp. 63-67"
  },
  "notes": [
    "The manual says multi-register data has the most significant part in the lowest address (high word first).",
    "Per-sensor blocks repeat for sensors 1-96: TRMS 0000h-005Fh, AC 0100h-015Fh, DC 0200h-025Fh, min 0400h+, max 0800h+, hold 0C00h+, polarity 2000h+, power factor 7300h+ (one register each); branch power 2200h+ and energy 2300h+ (two registers each). Only the first entries are listed.",
    "Special values: 7FF0h = data pending, 7FFCh = sensor not reachable, 7FFDh = data type disabled, 7FFEh = overload, 7FFFh = no such sensor (FFFF7FFxh for 32-bit values).",
    "The table has a few misprints in its summary rows (the last AC sensor row shows 005F for 351; the group 2 energy row repeats 9'472); this map lists only rows whose hex and decimal agree.",
    "The frame description lists 1 stop bit; parity can be even (default), odd or none. Data bits are not stated.",
    "Left out: sensor serial/version blocks (1000h+), branch and group names, phase/group assignment registers and the threshold alarm block (8100h+).",
    "Group energy (2500h+, 100 Wh steps) is left out because the table prints the same decimal address (9'472) for groups 1 and 2."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "0000h (0)",
      "name": "TRMS current, sensor 1",
      "description": "Sensor n: add n-1 (n = 1-96).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "0001h (1)",
      "name": "TRMS current, sensor 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 95,
      "documented": "005Fh (95)",
      "name": "TRMS current, sensor 96",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 256,
      "documented": "0100h (256)",
      "name": "AC current, sensor 1",
      "description": "Sensor n: add n-1 (n = 1-96).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 512,
      "documented": "0200h (512)",
      "name": "DC current, sensor 1",
      "description": "Sensor n: add n-1 (n = 1-96). Signed.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1024,
      "documented": "0400h (1024)",
      "name": "TRMS minimum, sensor 1",
      "description": "Sensor n: add n-1 (n = 1-96).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2048,
      "documented": "0800h (2048)",
      "name": "TRMS maximum, sensor 1",
      "description": "Sensor n: add n-1 (n = 1-96).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3072,
      "documented": "0C00h (3072)",
      "name": "TRMS hold value, sensor 1",
      "description": "Captured by the trigger-hold command. Sensor n: add n-1 (n = 1-96).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8192,
      "documented": "2000h (8192)",
      "name": "DC polarity, sensor 1",
      "description": "Bit 12: 0 = direct, 1 = reverse. Sensor n: add n-1 (n = 1-96).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "12": "DC polarity reverse"
      }
    },
    {
      "table": "holding_register",
      "address": 8704,
      "documented": "2200h (8704)",
      "name": "Active power, sensor 1",
      "description": "Calculated branch power. Sensor n: add 2 x (n-1) (n = 1-96).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8960,
      "documented": "2300h (8960)",
      "name": "Active energy, sensor 1",
      "description": "Calculated branch energy. Sensor n: add 2 x (n-1) (n = 1-96).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9216,
      "documented": "2400h (9216)",
      "name": "Active power, group 1",
      "description": "Group n: add 2 x (n-1) (n = 1-96).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12304,
      "documented": "3010h (12304)",
      "name": "Trigger hold / reset min-max",
      "description": "Bit 4 = trigger hold, bit 0 = reset min/max.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": {
        "0": "Reset min and max values",
        "4": "Trigger hold measurement"
      }
    },
    {
      "table": "holding_register",
      "address": 29440,
      "documented": "7300h (29440)",
      "name": "Power factor, sensor 1",
      "description": "Configured PF used for branch power. Sensor n: add n-1 (n = 1-96).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 32768,
      "documented": "8000h (32768)",
      "name": "Number of current alarms",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 32769,
      "documented": "8001h (32769)",
      "name": "Alarm status, branch 1",
      "description": "Branch n: add n-1 (8001h-8060h).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36866,
      "documented": "9002h (36866)",
      "name": "Voltage L1-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36868,
      "documented": "9004h (36868)",
      "name": "Voltage L2-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36870,
      "documented": "9006h (36870)",
      "name": "Voltage L3-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36880,
      "documented": "9010h (36880)",
      "name": "Line current L1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36882,
      "documented": "9012h (36882)",
      "name": "Line current L2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36884,
      "documented": "9014h (36884)",
      "name": "Line current L3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36888,
      "documented": "9018h (36888)",
      "name": "Power factor L1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36890,
      "documented": "901Ah (36890)",
      "name": "Power factor L2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36892,
      "documented": "901Ch (36892)",
      "name": "Power factor L3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36902,
      "documented": "9026h (36902)",
      "name": "Total apparent power",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36904,
      "documented": "9028h (36904)",
      "name": "Apparent power L1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36906,
      "documented": "902Ah (36906)",
      "name": "Apparent power L2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36908,
      "documented": "902Ch (36908)",
      "name": "Apparent power L3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36910,
      "documented": "902Eh (36910)",
      "name": "Total active power",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36912,
      "documented": "9030h (36912)",
      "name": "Active power L1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36914,
      "documented": "9032h (36914)",
      "name": "Active power L2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36916,
      "documented": "9034h (36916)",
      "name": "Active power L3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36918,
      "documented": "9036h (36918)",
      "name": "Total reactive power",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAr",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36920,
      "documented": "9038h (36920)",
      "name": "Reactive power L1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAr",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36922,
      "documented": "903Ah (36922)",
      "name": "Reactive power L2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAr",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36924,
      "documented": "903Ch (36924)",
      "name": "Reactive power L3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAr",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36926,
      "documented": "903Eh (36926)",
      "name": "Total active energy",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36928,
      "documented": "9040h (36928)",
      "name": "Total reactive energy",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36980,
      "documented": "9074h (36980)",
      "name": "Active energy L1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36982,
      "documented": "9076h (36982)",
      "name": "Active energy L2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36984,
      "documented": "9078h (36984)",
      "name": "Active energy L3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36994,
      "documented": "9082h (36994)",
      "name": "Voltage THD L1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36996,
      "documented": "9084h (36996)",
      "name": "Voltage THD L2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36998,
      "documented": "9086h (36998)",
      "name": "Voltage THD L3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37000,
      "documented": "9088h (37000)",
      "name": "Current THD L1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37002,
      "documented": "908Ah (37002)",
      "name": "Current THD L2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37004,
      "documented": "908Ch (37004)",
      "name": "Current THD L3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37030,
      "documented": "90A6h (37030)",
      "name": "Total apparent energy",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37038,
      "documented": "90AEh (37038)",
      "name": "Active energy L1 (100 Wh steps)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 100,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37040,
      "documented": "90B0h (37040)",
      "name": "Active energy L2 (100 Wh steps)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 100,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37042,
      "documented": "90B2h (37042)",
      "name": "Active energy L3 (100 Wh steps)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 100,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37044,
      "documented": "90B4h (37044)",
      "name": "Total active energy (100 Wh steps)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 100,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37052,
      "documented": "90BCh (37052)",
      "name": "Total reactive energy (100 varh steps)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 100,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37060,
      "documented": "90C4h (37060)",
      "name": "Total apparent energy (100 VAh steps)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 100,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37632,
      "documented": "9300h (37632)",
      "name": "CT ratio L1/L2/L3",
      "description": "Range 0.1-6000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37633,
      "documented": "9301h (37633)",
      "name": "CT ratio N",
      "description": "Range 0.1-6000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37634,
      "documented": "9302h (37634)",
      "name": "Line current L4/N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37636,
      "documented": "9304h (37636)",
      "name": "Current THD L4/N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read 0000h-005Fh for all branch TRMS currents in one block (0.01 A) and 9002h-90C4h for the mains. Branch power and energy come from 2200h and 2300h.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 0,
        "why": "Branch 1 TRMS current"
      },
      {
        "table": "holding_register",
        "address": 36866,
        "why": "Mains voltage L1-N"
      },
      {
        "table": "holding_register",
        "address": 36880,
        "why": "Mains current L1"
      },
      {
        "table": "holding_register",
        "address": 36910,
        "why": "Mains total active power"
      },
      {
        "table": "holding_register",
        "address": 37044,
        "why": "Mains active energy (100 Wh)"
      },
      {
        "table": "holding_register",
        "address": 8960,
        "why": "Branch 1 energy"
      }
    ],
    "enable": "Set Modbus ID, baud rate and parity in the web UI (Settings > Communication / Modbus). Modbus TCP can be switched on or off there and its port changed; the standard port is 8001.",
    "watchdog": null,
    "quirks": [
      "Modbus TCP uses port 8001 by default, not 502.",
      "Reads use function 03 and single writes use 06; the manual says not to use other functions (the table also lists 10 for names and polarity).",
      "16-bit branch values use 7FF0h-7FFFh as status codes."
    ],
    "setup": [
      "Default 19200 baud, even parity.",
      "Add a 120 ohm terminator on units with serial number after 700K1820000 if needed."
    ],
    "gotchas": [
      "Below about 60 mA CT secondary current the mains current reads 0 and power factor reads 1.",
      "The FAQ gives 429,496 kWh as the maximum energy value for the mains and each branch."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
