{
  "manufacturer": "ABB",
  "manufacturer_slug": "abb",
  "model": "PSTX softstarter (built-in Modbus RTU)",
  "model_slug": "pstx-softstarter",
  "short_model": "PSTX",
  "aliases": [
    "PSTX30",
    "PSTX37",
    "PSTX45",
    "PSTX60",
    "PSTX72",
    "PSTX85",
    "PSTX105",
    "PSTX142",
    "PSTX170",
    "PSTX210",
    "PSTX250",
    "PSTX300",
    "PSTX370",
    "PSTX470",
    "PSTX570",
    "PSTX720",
    "PSTX840",
    "PSTX1050",
    "PSTX1250"
  ],
  "equipment_type": "Soft starter (motor control)",
  "applies_to": "ABB PSTX30...PSTX1250 softstarters using the built-in Modbus RTU interface on terminals 23/24 (Com3), document 1SFC132089M0201 Rev F.",
  "summary": "ABB's PSTX softstarters have a built-in Modbus RTU slave on their Com3 terminals. Status is read as 16 coils or one status word, ten programmable analog inputs carry measurements such as phase currents, and the motor is started and stopped either through coils or two control words. Parameters are read and written through a 'fieldbus task' handshake register. This map covers every published register.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "hex 0-based",
    "note": "Each table gives both the protocol address in hex (sent on the wire) and the Modicon address: protocol 01FFh = Modicon 30512, 02FEh = 40767, coil 0100h = 00257. The manual explains the translation itself (Modicon 40002 -> protocol 0001), and its example frames send 0000h, 0100h, 0201h and 0300h directly."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "Softstarter type PSTX - Fieldbus communication, Built-in Modbus RTU",
    "doc_number": "1SFC132089M0201 Rev F",
    "revision_date": "2021-05-03",
    "url": "https://search.abb.com/library/Download.aspx?DocumentID=1SFC132089M0201&LanguageCode=en&DocumentPartId=&Action=Launch",
    "pages": "p. 3 (enable parameters), pp. 4-5 (addressing), pp. 5-8 (digital input telegram), pp. 8-10 (analog inputs, status word, AI functions and scaling), pp. 11-13 (digital outputs, analog outputs, control words), pp. 14-19 (example frames), pp. 20-23 (fieldbus tasks)"
  },
  "notes": [
    "This map follows Rev F (2021), which includes the external relay coils 0118h-011Bh, the 'Refresh parameters' coil 011Ch and the matching control word 2 bits 8-12. Input data is updated every 20 ms.",
    "All values are 16-bit; there are no 32-bit registers.",
    "The digital input telegram (protocol 0000h-000Fh) is read with function 01 (Read Coil Status), so it is listed as read-only coils; the same bits are in the status word at 01FFh. The analog input block (01FFh-020Ah) can be read with function 03 or 04 and is listed as input registers.",
    "The ten analog inputs are programmable (parameters Fieldbus AI 1-10) and are left unscaled. Scaling per function from the manual: phase currents, mains voltage, motor current: 1000 = 100 A or 100 V (0.1); active power 1000 = 10 kW (0.01); power factor 100 = 1; mains frequency 1000 = 100 Hz (0.1); motor voltage and percentages 100 = 100 % (1); active energy 1000 = 10 kWh (0.01); 'high range' variants 100 = 100 A/kW (1).",
    "Start/stop can come from coils 0100h/0101h (with auto mode on coil 0103h) or from bits 0/1 of control word 1 (with auto mode in bit 3). If auto mode is set in both places the device ignores start/stop as a configuration error.",
    "Parameters are reached only through fieldbus tasks: put the task ID (1 read low word, 2 change value, 3 set clock, 4 read high word) and parameter number in 0300h, any value in 0301h/0302h, then toggle the FBT Toggle Bit; the result is in 0200h once the input toggle bit matches. Error codes: 0 illegal parameter, 1 cannot change, 3 limit violated, 4 invalid argument, 5 no error, 6 invalid task.",
    "No factory defaults for address, baud or parity are given in this document; they are in the Installation and commissioning manual 1SFC132081M0201."
  ],
  "registers": [
    {
      "table": "coil",
      "address": 0,
      "documented": "0000h (00001)",
      "name": "Auto mode status",
      "description": "1 = softstarter controlled through Modbus.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 1,
      "documented": "0001h (00002)",
      "name": "Event status",
      "description": "1 = active fault, warning or protection.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 2,
      "documented": "0002h (00003)",
      "name": "Ready to start",
      "description": "1 = a start will probably not cause a fault.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 3,
      "documented": "0003h (00004)",
      "name": "FBT Response 0",
      "description": "Fieldbus task response bit 0.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 4,
      "documented": "0004h (00005)",
      "name": "FBT Response 1",
      "description": "Fieldbus task response bit 1.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 5,
      "documented": "0005h (00006)",
      "name": "FBT Toggle Bit",
      "description": "Toggles to acknowledge a fieldbus task.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 6,
      "documented": "0006h (00007)",
      "name": "Programmable digital input 1",
      "description": "Function set by parameter Fieldbus DI 1.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 7,
      "documented": "0007h (00008)",
      "name": "Programmable digital input 2",
      "description": "Function set by parameter Fieldbus DI 2.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 8,
      "documented": "0008h (00009)",
      "name": "Programmable digital input 3",
      "description": "Function set by parameter Fieldbus DI 3.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 9,
      "documented": "0009h (00010)",
      "name": "Programmable digital input 4",
      "description": "Function set by parameter Fieldbus DI 4.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 10,
      "documented": "000Ah (00011)",
      "name": "Programmable digital input 5",
      "description": "Function set by parameter Fieldbus DI 5.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 11,
      "documented": "000Bh (00012)",
      "name": "Programmable digital input 6",
      "description": "Function set by parameter Fieldbus DI 6.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 12,
      "documented": "000Ch (00013)",
      "name": "Programmable digital input 7",
      "description": "Function set by parameter Fieldbus DI 7.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 13,
      "documented": "000Dh (00014)",
      "name": "Programmable digital input 8",
      "description": "Function set by parameter Fieldbus DI 8.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 14,
      "documented": "000Eh (00015)",
      "name": "Programmable digital input 9",
      "description": "Function set by parameter Fieldbus DI 9.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 15,
      "documented": "000Fh (00016)",
      "name": "Programmable digital input 10",
      "description": "Function set by parameter Fieldbus DI 10.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 256,
      "documented": "0100h (257)",
      "name": "Start",
      "description": "Starts the motor when set.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 257,
      "documented": "0101h (258)",
      "name": "Stop",
      "description": "Stops the motor when cleared.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 258,
      "documented": "0102h (259)",
      "name": "Fault reset",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 259,
      "documented": "0103h (260)",
      "name": "Auto mode",
      "description": "Must be set to control the motor.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 260,
      "documented": "0104h (261)",
      "name": "Slow speed reverse",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 261,
      "documented": "0105h (262)",
      "name": "Slow speed forward",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 263,
      "documented": "0107h (264)",
      "name": "Start1",
      "description": "Sequence start motor 1.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 264,
      "documented": "0108h (265)",
      "name": "Start2",
      "description": "Sequence start motor 2.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 265,
      "documented": "0109h (266)",
      "name": "Start3",
      "description": "Sequence start motor 3.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 266,
      "documented": "010Ah (267)",
      "name": "Motor heating",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 267,
      "documented": "010Bh (268)",
      "name": "Stand still brake",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 268,
      "documented": "010Ch (269)",
      "name": "Start reverse",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 270,
      "documented": "010Eh (271)",
      "name": "Emergency mode",
      "description": "1 = enable emergency mode.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 271,
      "documented": "010Fh (272)",
      "name": "FBT Toggle Bit",
      "description": "Change to execute a fieldbus task.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 272,
      "documented": "0110h (273)",
      "name": "User defined trip",
      "description": "1 = trigger the user defined protection.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 273,
      "documented": "0111h (274)",
      "name": "Switch to remote control",
      "description": "Rising edge switches to remote control.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 274,
      "documented": "0112h (275)",
      "name": "Pump cleaning automatic",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 275,
      "documented": "0113h (276)",
      "name": "Pump cleaning forward",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 276,
      "documented": "0114h (277)",
      "name": "Pump cleaning reverse",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 277,
      "documented": "0115h (278)",
      "name": "K4 relay command",
      "description": "Needs 10.4 K4 function = Fieldbus.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 278,
      "documented": "0116h (279)",
      "name": "K5 relay command",
      "description": "Needs 10.5 K5 function = Fieldbus.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 279,
      "documented": "0117h (280)",
      "name": "K6 relay command",
      "description": "Needs 10.6 K6 function = Fieldbus.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 280,
      "documented": "0118h (281)",
      "name": "1DO0 relay command",
      "description": "External relay; needs 11.9 1DO0 function = Fieldbus.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 281,
      "documented": "0119h (282)",
      "name": "1DO1 relay command",
      "description": "External relay; needs 11.10 = Fieldbus.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 282,
      "documented": "011Ah (283)",
      "name": "2DO2 relay command",
      "description": "External relay; needs 11.11 = Fieldbus.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 283,
      "documented": "011Bh (284)",
      "name": "2DO3 relay command",
      "description": "External relay; needs 11.12 = Fieldbus.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 284,
      "documented": "011Ch (285)",
      "name": "Refresh parameters",
      "description": "Restarts the fieldbus interface to apply new comm settings.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 511,
      "documented": "01FFh (30512)",
      "name": "Status word",
      "description": "Same bits as the digital input telegram; FC 03 or 04.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Auto mode status",
        "1": "Event status",
        "2": "Ready to start",
        "3": "FBT Response 0",
        "4": "FBT Response 1",
        "5": "FBT Toggle Bit",
        "6": "Programmable digital input 1",
        "7": "Programmable digital input 2",
        "8": "Programmable digital input 3",
        "9": "Programmable digital input 4",
        "10": "Programmable digital input 5",
        "11": "Programmable digital input 6",
        "12": "Programmable digital input 7",
        "13": "Programmable digital input 8",
        "14": "Programmable digital input 9",
        "15": "Programmable digital input 10"
      }
    },
    {
      "table": "input_register",
      "address": 512,
      "documented": "0200h (30513)",
      "name": "FBT Return Value",
      "description": "Result or error code of a fieldbus task.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 513,
      "documented": "0201h (30514)",
      "name": "Programmable analog input 1",
      "description": "Fieldbus AI 1 function (Phase L1 current in the manual's default example).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 514,
      "documented": "0202h (30515)",
      "name": "Programmable analog input 2",
      "description": "Fieldbus AI 2 function (Phase L2 current in the manual's default example).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 515,
      "documented": "0203h (30516)",
      "name": "Programmable analog input 3",
      "description": "Function set by parameter Fieldbus AI 3; scaling depends on that function.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 516,
      "documented": "0204h (30517)",
      "name": "Programmable analog input 4",
      "description": "Function set by parameter Fieldbus AI 4; scaling depends on that function.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 517,
      "documented": "0205h (30518)",
      "name": "Programmable analog input 5",
      "description": "Function set by parameter Fieldbus AI 5; scaling depends on that function.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 518,
      "documented": "0206h (30519)",
      "name": "Programmable analog input 6",
      "description": "Function set by parameter Fieldbus AI 6; scaling depends on that function.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 519,
      "documented": "0207h (30520)",
      "name": "Programmable analog input 7",
      "description": "Function set by parameter Fieldbus AI 7; scaling depends on that function.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 520,
      "documented": "0208h (30521)",
      "name": "Programmable analog input 8",
      "description": "Function set by parameter Fieldbus AI 8; scaling depends on that function.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 521,
      "documented": "0209h (30522)",
      "name": "Programmable analog input 9",
      "description": "Function set by parameter Fieldbus AI 9; scaling depends on that function.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 522,
      "documented": "020Ah (30523)",
      "name": "Programmable analog input 10",
      "description": "Function set by parameter Fieldbus AI 10; scaling depends on that function.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 766,
      "documented": "02FEh (40767)",
      "name": "Control word 1",
      "description": "Alternative to the digital output coils.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Start (start when set)",
        "1": "Stop (stop when cleared)",
        "2": "Fault reset",
        "3": "Auto mode (must be set to control the motor)",
        "4": "Slow speed reverse",
        "5": "Slow speed forward",
        "6": "Spare",
        "7": "Start1 (sequence start)",
        "8": "Start2 (sequence start)",
        "9": "Start3 (sequence start)",
        "10": "Motor heating",
        "11": "Stand still brake",
        "12": "Start reverse",
        "13": "Spare",
        "14": "Emergency mode",
        "15": "FBT Toggle Bit"
      }
    },
    {
      "table": "holding_register",
      "address": 767,
      "documented": "02FFh (40768)",
      "name": "Control word 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "User defined trip",
        "1": "Switch to remote control (rising edge)",
        "2": "Pump cleaning automatic",
        "3": "Pump cleaning forward",
        "4": "Pump cleaning reverse",
        "5": "K4 relay command (10.4 = Fieldbus)",
        "6": "K5 relay command (10.5 = Fieldbus)",
        "7": "K6 relay command (10.6 = Fieldbus)",
        "8": "1DO0 relay command (11.9 = Fieldbus)",
        "9": "1DO1 relay command (11.10 = Fieldbus)",
        "10": "2DO2 relay command (11.11 = Fieldbus)",
        "11": "2DO3 relay command (11.12 = Fieldbus)",
        "12": "Refresh parameters (restart fieldbus driver)",
        "13": "Spare",
        "14": "Spare",
        "15": "Spare"
      }
    },
    {
      "table": "holding_register",
      "address": 768,
      "documented": "0300h (40769)",
      "name": "FBT Control Word",
      "description": "Bits 12-14 task ID, bits 0-10 argument 1 (parameter number).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 769,
      "documented": "0301h (40770)",
      "name": "Fieldbus AO 1",
      "description": "FBT argument 2 or internal analog output, per 12.37.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 770,
      "documented": "0302h (40771)",
      "name": "Fieldbus AO 2",
      "description": "FBT argument 3 or external analog output, per 12.38.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set 12.1 Com3 function = Modbus RTU slave and 12.2 FB interface connector = Modbus RTU, then write control word 1 (02FEh) with bit 3 auto mode plus bit 1 stop-permit and bit 0 start, and read the status word (01FFh) and analog inputs 0201h-020Ah with function 04.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 766,
        "why": "Control word 1: start/stop/reset/auto mode"
      },
      {
        "table": "input_register",
        "address": 511,
        "why": "Status word: auto mode, event, ready to start"
      },
      {
        "table": "input_register",
        "address": 513,
        "why": "Analog input 1 (default phase L1 current)"
      },
      {
        "table": "input_register",
        "address": 514,
        "why": "Analog input 2 (default phase L2 current)"
      },
      {
        "table": "coil",
        "address": 1,
        "why": "Event status (fault/warning/protection)"
      },
      {
        "table": "holding_register",
        "address": 768,
        "why": "FBT control word for parameter access"
      }
    ],
    "enable": "Set 12.2 FB interface connector = Modbus RTU, 12.3 Fieldbus control = On (Off for monitoring only), 12.9 baud (9600-115200), 12.10 parity, 12.11 stop bits, 12.4 Fieldbus address (1-247) and 12.1 Com3 function = Modbus RTU slave. Power-cycle, or set 12.2 to None and back to Modbus RTU, for changes to apply.",
    "watchdog": "If no message passes for longer than the fieldbus failure timeout (19.12) the softstarter trips on fieldbus communication failure (P1E00) and by default stops the motor. Set 19.4 Fieldbus failure op = Off if the master does not poll continuously.",
    "quirks": [
      "Addresses are hex protocol addresses with the Modicon number alongside; use the hex value on the wire.",
      "Stop is active-low: bit 1 / coil 0101h must stay set for the motor to keep running.",
      "Fault reset, FBT toggle, switch to remote and K4-K6 relay commands work even when auto mode is off."
    ],
    "setup": [
      "Com3 shares terminals 23 and 24 with the DX111/DX112 expansion I/O module, so both cannot be used at once.",
      "Supported baud rates: 9600, 19200, 38400, 57600, 76800 and 115200."
    ],
    "gotchas": [
      "The motor may start unexpectedly when switching between fieldbus and hardwired control, or after Reset all settings, if a start signal is present.",
      "The local/remote switch on the HMI and the 'Fieldbus disable' digital input also decide whether auto mode (Modbus control) is active."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
