{
  "manufacturer": "Aermec",
  "manufacturer_slug": "aermec",
  "model": "WTX water-cooled chiller with Turbocor compressors (pCO5+ BMS)",
  "model_slug": "wtx-chiller",
  "short_model": "Aermec WTX",
  "aliases": [
    "WTX",
    "TBX"
  ],
  "equipment_type": "Chiller",
  "applies_to": "Aermec WTX oil-free (Danfoss Turbocor) water-cooled chillers with the pCO5+ controller, via the AER485P1 RS485 card or AERNET; BMS manual for WTX 5009100_00 (1705).",
  "summary": "The WTX controller is a Carel pCO5+ that answers Modbus RTU through the AER485P1 card. This map lists the integer registers (chiller mode, compressor states, currents, voltages, demand and limits, run-hour counters, unit status) and the digital points (on/off, alarm reset, relay outputs and the full alarm list for up to four Turbocor compressors).",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": 19200,
    "parity": "None",
    "data_bits": null,
    "stop_bits": 2,
    "tcp_port": null
  },
  "addressing": {
    "convention": "0-based",
    "note": "The manual states protocol addresses are base 0 and that addresses start from zero; its example reads address 1 with the frame 01 03 00 01. The BMS addresses in the tables go on the wire unchanged. Integer variables sit at 5001 + the Carel index (Carel 1 = 5002)."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "Manuale per creazione BMS - BMS manual, Connessione tramite Internet ModBus, WTX",
    "doc_number": "5009100_00",
    "revision_date": "2017-05",
    "url": "https://www.aermec.com/download?id=6523",
    "pages": "English section: p. 13 BMS card defaults, pp. 14-15 analogue variables (not mapped), pp. 15-16 integer variables, pp. 17-21 digital variables"
  },
  "notes": [
    "Left out: all analogue variables (temperatures, pressures, setpoints, addresses 1-205). The manual lists ranges like -999.9 to 999.9 but never states the register scale, so the raw-to-value factor is not settled.",
    "Also left out: compressor speed, minimum and maximum speed registers (5006/5007, 5037-5040, 5104/5105, 5116-5119), because the '[0 ... 48000] / 10 RPM' wording does not make clear whether the register holds rpm or rpm/10; and 5003 (Aermec internal use).",
    "Run-hour counters come in two parts: an upper register in thousands of hours and a lower register in hours (0-999).",
    "Digital points are read with function 1 and written with function 5, so they are listed as coils; integer variables use functions 3 and 6."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 5002,
      "documented": "5002",
      "name": "Chiller Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Comfort",
        "1": "Economy",
        "2": "From button"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5004,
      "documented": "5004",
      "name": "Compressor state 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "Lockout",
        "2": "Resetting",
        "3": "Ramping up",
        "4": "Partially closed",
        "5": "Normal",
        "6": "Max flow",
        "7": "Min IGV",
        "8": "Interlock open",
        "9": "Fault waiting",
        "10": "High temp stop",
        "11": "Loading up"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5005,
      "documented": "5005",
      "name": "Compressor state 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "Lockout",
        "2": "Resetting",
        "3": "Ramping up",
        "4": "Partially closed",
        "5": "Normal",
        "6": "Max flow",
        "7": "Min IGV",
        "8": "Interlock open",
        "9": "Fault waiting",
        "10": "High temp stop",
        "11": "Loading up"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5008,
      "documented": "5008",
      "name": "Pump pump 2 plant, top part",
      "description": "Thousands of hours; add the matching lower-part register.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "x1000 h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5009,
      "documented": "5009",
      "name": "Pump counter 1 plant, top part",
      "description": "Thousands of hours; add the matching lower-part register.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "x1000 h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5010,
      "documented": "5010",
      "name": "Pump pump 1 plant, lower part",
      "description": "Hours below 1000; add to the matching upper-part register.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5011,
      "documented": "5011",
      "name": "Pump pump 2 plant, lower part",
      "description": "Hours below 1000; add to the matching upper-part register.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5012,
      "documented": "5012",
      "name": "Cold demand limit",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5013,
      "documented": "5013",
      "name": "Upper part counters, comp.1",
      "description": "Thousands of hours; add the matching lower-part register.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "x1000 h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5014,
      "documented": "5014",
      "name": "Lower part counters, comp.1",
      "description": "Hours below 1000; add to the matching upper-part register.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5015,
      "documented": "5015",
      "name": "Upper part counters, comp.2",
      "description": "Thousands of hours; add the matching lower-part register.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "x1000 h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5016,
      "documented": "5016",
      "name": "Lower part counters, comp.2",
      "description": "Hours below 1000; add to the matching upper-part register.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5017,
      "documented": "5017",
      "name": "Thermostatic request",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5018,
      "documented": "5018",
      "name": "Thermostatic demand limit (from multiplier U7 power limitation)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5020,
      "documented": "5020",
      "name": "Required Limit Turbocor 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5021,
      "documented": "5021",
      "name": "Required Limit Turbocor 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5025,
      "documented": "5025",
      "name": "Total plant request",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5026,
      "documented": "5026",
      "name": "Required power Compressor 1 (%)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5027,
      "documented": "5027",
      "name": "Required Power Compressor 2 (%)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5028,
      "documented": "5028",
      "name": "Speed fans condenser pump",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5029,
      "documented": "5029",
      "name": "EEV_A, liquid electronic valve opening A (stp)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "steps",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5030,
      "documented": "5030",
      "name": "EEV_A, liquid electronic valve opening A (%)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5031,
      "documented": "5031",
      "name": "Current Compressor Power 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5032,
      "documented": "5032",
      "name": "Current compressor power 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5033,
      "documented": "5033",
      "name": "Compressor Current 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5034,
      "documented": "5034",
      "name": "Compressor Current 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5035,
      "documented": "5035",
      "name": "Compressor Voltage 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5036,
      "documented": "5036",
      "name": "Compressor Voltage 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5048,
      "documented": "5048",
      "name": "Upper part counters, comp.3",
      "description": "Thousands of hours; add the matching lower-part register.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "x1000 h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5049,
      "documented": "5049",
      "name": "Lower part counters, comp.3",
      "description": "Hours below 1000; add to the matching upper-part register.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5050,
      "documented": "5050",
      "name": "Upper part counters, comp.4",
      "description": "Thousands of hours; add the matching lower-part register.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "x1000 h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5051,
      "documented": "5051",
      "name": "Lower part counters, comp.4",
      "description": "Hours below 1000; add to the matching upper-part register.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5052,
      "documented": "5052",
      "name": "Software version Z (final part)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5071,
      "documented": "5071",
      "name": "Configurator - Chiller Signal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "TBX",
        "1": "WTX"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5072,
      "documented": "5072",
      "name": "WTX-Size Configurator",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5073,
      "documented": "5073",
      "name": "WTX Configurator - Efficiency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5074,
      "documented": "5074",
      "name": "WTX Configurator - Exchanger",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5075,
      "documented": "5075",
      "name": "WTX Configurator - Version",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5076,
      "documented": "5076",
      "name": "WTX Configurator - Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5102,
      "documented": "5102",
      "name": "Compressor state 3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "Lockout",
        "2": "Resetting",
        "3": "Ramping up",
        "4": "Partially closed",
        "5": "Normal",
        "6": "Max flow",
        "7": "Min IGV",
        "8": "Interlock open",
        "9": "Fault waiting",
        "10": "High temp stop",
        "11": "Loading up"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5103,
      "documented": "5103",
      "name": "Compressor state 4",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "Lockout",
        "2": "Resetting",
        "3": "Ramping up",
        "4": "Partially closed",
        "5": "Normal",
        "6": "Max flow",
        "7": "Min IGV",
        "8": "Interlock open",
        "9": "Fault waiting",
        "10": "High temp stop",
        "11": "Loading up"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5106,
      "documented": "5106",
      "name": "Required Limit Turbocor 3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5107,
      "documented": "5107",
      "name": "Required Limit Turbocor 4",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5108,
      "documented": "5108",
      "name": "Required power Compressor 3 (%)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5109,
      "documented": "5109",
      "name": "Required power Compressor 4 (%)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5110,
      "documented": "5110",
      "name": "Current compressor power 3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5111,
      "documented": "5111",
      "name": "Current compressor power 4",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5112,
      "documented": "5112",
      "name": "Compressor Current 3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5113,
      "documented": "5113",
      "name": "Compressor Current 4",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5114,
      "documented": "5114",
      "name": "Compressor Voltage 3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5115,
      "documented": "5115",
      "name": "Compressor Voltage 4",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5206,
      "documented": "5206",
      "name": "Units Status",
      "description": "Value 9 is cut off in the source.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "On",
        "2": "Alarm",
        "3": "Reboot",
        "4": "Off BMS",
        "5": "Off scheduler",
        "6": "Off digital input",
        "7": "Off touch display",
        "8": "Not used"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6240,
      "documented": "6240",
      "name": "EEV_B, liquid electronic valve opening B (%)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6241,
      "documented": "6241",
      "name": "EEV_B, liquid electronic valve opening B (stp)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "steps",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 1,
      "documented": "1",
      "name": "On / Off Unit",
      "description": "1 = unit on.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 2,
      "documented": "2",
      "name": "Reset alarms",
      "description": "Write 1 to reset.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 4,
      "documented": "4",
      "name": "ID1 digital input",
      "description": "0 = closed, 1 = open.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 10,
      "documented": "10",
      "name": "On / Off plant by supervisor",
      "description": "BMS on/off command.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 13,
      "documented": "13",
      "name": "Compressor Alarm 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 14,
      "documented": "14",
      "name": "Compressor Alarm 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 30,
      "documented": "30",
      "name": "NO1 - Pump 1 evaporator",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 31,
      "documented": "31",
      "name": "NO14 - Pump 2 evaporator",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 32,
      "documented": "32",
      "name": "NO2 - Antifreeze resistance",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 33,
      "documented": "33",
      "name": "NO4 - EEV valve suction",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 34,
      "documented": "34",
      "name": "NO5 - Conservation Consent",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 35,
      "documented": "35",
      "name": "NO7 - I / LOCK 1 - Turbocharger Consent 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 36,
      "documented": "36",
      "name": "Compressor 1 ON",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 37,
      "documented": "37",
      "name": "Compressor 2 ON",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 38,
      "documented": "38",
      "name": "NO12 - I / BLOCK 2 - Turbocharger Consent 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 42,
      "documented": "42",
      "name": "NO3 - Fan / condenser pump",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 43,
      "documented": "43",
      "name": "Turbocharger Solenoid Inverter 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 44,
      "documented": "44",
      "name": "Turbocharger solenoid 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 45,
      "documented": "45",
      "name": "Solenoid turbocharger engine 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 46,
      "documented": "46",
      "name": "Solenoid turbocharger 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 49,
      "documented": "49",
      "name": "NO13 - I / BLOCK 3 - Turbocharger Consent 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 50,
      "documented": "50",
      "name": "NO15 - I / BLOCK 4 - Turbocharger Consent 4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 51,
      "documented": "51",
      "name": "Compressor 3 ON",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 52,
      "documented": "52",
      "name": "Compressor 4 ON",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 53,
      "documented": "53",
      "name": "Turbocharger Solenoid Inverter 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 54,
      "documented": "54",
      "name": "Turbocharger solenoid inverter 4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 55,
      "documented": "55",
      "name": "Solenoid turbocharger 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 56,
      "documented": "56",
      "name": "Turbocharged solenoid engine 4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 78,
      "documented": "78",
      "name": "AL108 - Turbocor2 SCR phase",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 79,
      "documented": "79",
      "name": "AL109 - Turbocor2 Offline",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 80,
      "documented": "80",
      "name": "AL110 - Turbocor2 Startup failed",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 81,
      "documented": "81",
      "name": "AL111 - EVD Offline",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 82,
      "documented": "82",
      "name": "AL112 - EVD Probe S1 error",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 83,
      "documented": "83",
      "name": "AL113 - EVD Probe S2 Error",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 84,
      "documented": "84",
      "name": "AL114 - EVD Engine Error EEV",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 85,
      "documented": "85",
      "name": "AL115 - EVD Eeprom error",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 86,
      "documented": "86",
      "name": "AL116 - Low Liquid Level",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 87,
      "documented": "87",
      "name": "AL117 - High Liquid Level",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 88,
      "documented": "88",
      "name": "AL118 - Disconnected Modbus master (communication with Turbocor)",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 89,
      "documented": "89",
      "name": "AL119 - Thermal compressor 2",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 90,
      "documented": "90",
      "name": "AL120 - EEV, Battery Low",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 93,
      "documented": "93",
      "name": "AL123 - Fuga Gas (ID16 Open)",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 100,
      "documented": "100",
      "name": "Sum of all alarms",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 101,
      "documented": "101",
      "name": "AL001 - Digital input",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 102,
      "documented": "102",
      "name": "AL002 - Voltage or phase monitor",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 103,
      "documented": "103",
      "name": "AL003 - Evaporator Antifreeze",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 104,
      "documented": "104",
      "name": "AL004 - Compressor Thermal 1",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 105,
      "documented": "105",
      "name": "AL005 - Plant Flow Switch",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 106,
      "documented": "106",
      "name": "AL006 - Digital input, EEV",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 107,
      "documented": "107",
      "name": "AL007 - Pressure High Pressure",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 108,
      "documented": "108",
      "name": "AL008 - High Pressure Transducer",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 109,
      "documented": "109",
      "name": "AL009 - Low Pressure Pressure Switch",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 110,
      "documented": "110",
      "name": "AL010 - Low Pressure Transducer",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 111,
      "documented": "111",
      "name": "AL011 - Low pressure",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 112,
      "documented": "112",
      "name": "AL012 - Fan heat / condenser pump",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 113,
      "documented": "113",
      "name": "AL013 - Heat pump 1 plant",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 114,
      "documented": "114",
      "name": "AL014 - Heat pump 2 plant",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 115,
      "documented": "115",
      "name": "AL015 - Maintenance of pump 1 plant",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 116,
      "documented": "116",
      "name": "AL016 - Maintenance of pump 2 plant",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 117,
      "documented": "117",
      "name": "AL017 - Compressor Maintenance 1",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 118,
      "documented": "118",
      "name": "AL018 - Compressor Maintenance 2",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 119,
      "documented": "119",
      "name": "AL019 - Probe U1 faulty or disconnected",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 120,
      "documented": "120",
      "name": "AL020 - Probe U2 faulty or disconnected",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 121,
      "documented": "121",
      "name": "AL021 - Probe U3 faulty or disconnected",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 122,
      "documented": "122",
      "name": "AL022 - Probe U4 faulty or disconnected",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 123,
      "documented": "123",
      "name": "AL023 - Probe U5 faulty or disconnected",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 124,
      "documented": "124",
      "name": "AL024 - Probe U6 faulty or disconnected",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 125,
      "documented": "125",
      "name": "AL025 - Probe U7 faulty or disconnected",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 126,
      "documented": "126",
      "name": "AL026 - Probe U8 faulty or disconnected",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 127,
      "documented": "127",
      "name": "AL027 - Probe U9 faulty or disconnected",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 128,
      "documented": "128",
      "name": "AL028 - Probe U10 faulty or disconnected",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 129,
      "documented": "129",
      "name": "AL029 - Turbocor1 High Temperature Gas Pressed",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 130,
      "documented": "130",
      "name": "AL030 - Turbocor2 High Pressure Gas Temperature",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 131,
      "documented": "131",
      "name": "AL031 - Turbocor1 Inverter temp.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 132,
      "documented": "132",
      "name": "AL032 - Turbocor1 Discharge temp",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 133,
      "documented": "133",
      "name": "AL033 - Turbocor1 Suction press.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 134,
      "documented": "134",
      "name": "AL034 - Turbocor1 Discharge press.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 135,
      "documented": "135",
      "name": "AL035 - Turbocor1 Rotor Lock",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 136,
      "documented": "136",
      "name": "AL036 - Turbocor1 Phase current",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 137,
      "documented": "137",
      "name": "AL037 - Turbocor1 Cavity temp.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 138,
      "documented": "138",
      "name": "AL038 - Turbocor1 overcurrent",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 139,
      "documented": "139",
      "name": "AL039 - Turbocor1 Compressor ratio",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 140,
      "documented": "140",
      "name": "AL040 - Turbocor1 DC Low Voltage",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 141,
      "documented": "141",
      "name": "AL041 - Turbocor1 SCR temp.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 142,
      "documented": "142",
      "name": "AL042 - Turbocor1 System Locked out",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 143,
      "documented": "143",
      "name": "AL043 - Turbocor1 Calibration failed",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 144,
      "documented": "144",
      "name": "AL044 - Turbocor1 Startup failed",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 145,
      "documented": "145",
      "name": "AL045 - Turbocor1 Axial displacement",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 146,
      "documented": "146",
      "name": "AL046 - Turbocor1 Axial static load",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 147,
      "documented": "147",
      "name": "AL047 - Turbocor1 Front radial disp X",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 148,
      "documented": "148",
      "name": "AL048 - Turbocor1 Front radial disp Y",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 149,
      "documented": "149",
      "name": "AL049 - Turbocor1 Front radial load X",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 150,
      "documented": "150",
      "name": "AL050 - Turbocor1 Front radial load Y",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 151,
      "documented": "151",
      "name": "AL051 - Turbocor1 Back radial disp X",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 152,
      "documented": "152",
      "name": "AL052 - Turbocor1 Back radial disp Y",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 153,
      "documented": "153",
      "name": "AL053 - Turbocor1 Back radial load X",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 154,
      "documented": "154",
      "name": "AL054 - Turbocor1 Back radial load Y",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 155,
      "documented": "155",
      "name": "AL055 - Turbocor1 Single phase Overcurrent",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 156,
      "documented": "156",
      "name": "AL056 - Turbocor1 DC High voltage",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 157,
      "documented": "157",
      "name": "AL057 - Turbocor1 High current",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 158,
      "documented": "158",
      "name": "AL058 - Turbocor1 Sensors error",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 159,
      "documented": "159",
      "name": "AL059 - Turbocor1 IGBT error",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 160,
      "documented": "160",
      "name": "AL060 - Turbocor1 High winding temp.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 161,
      "documented": "161",
      "name": "AL061 - Turbocor1 Bearing error",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 162,
      "documented": "162",
      "name": "AL062 - Turbocor1 Superheat",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 163,
      "documented": "163",
      "name": "AL063 - Turbocor1 Inverter error signal",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 164,
      "documented": "164",
      "name": "AL064 - Turbocor1 AVC data missing",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 165,
      "documented": "165",
      "name": "AL065 - Turbocor1 Motor Back EMF low",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 166,
      "documented": "166",
      "name": "AL066 - Turbocor1 EEprom error",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 167,
      "documented": "167",
      "name": "AL067 - Turbocor1 Generator mode",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 168,
      "documented": "168",
      "name": "AL068 - Turbocor1 SCR phase",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 169,
      "documented": "169",
      "name": "AL069 - Turbocor1 Offline",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 170,
      "documented": "170",
      "name": "AL070 - Turbocor1 Startup failed",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 171,
      "documented": "171",
      "name": "AL071 - Turbocor2 Inverter temp.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 172,
      "documented": "172",
      "name": "AL072 - Turbocor2 Discharge temp.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 173,
      "documented": "173",
      "name": "AL073 - Turbocor2 Suction Press.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 174,
      "documented": "174",
      "name": "AL074 - Turbocor2 Discharge press.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 175,
      "documented": "175",
      "name": "AL075 - Turbocor2 Rotor Lock",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 176,
      "documented": "176",
      "name": "AL076 - Turbocor2 Phase current",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 177,
      "documented": "177",
      "name": "AL077 - Turbocor2 Cavity temp.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 178,
      "documented": "178",
      "name": "AL078 - Turbocor2 overcurrent",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 179,
      "documented": "179",
      "name": "AL079 - Turbocor2 Compressor ratio",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 180,
      "documented": "180",
      "name": "AL080 - Turbocor2 DC Low Voltage",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 181,
      "documented": "181",
      "name": "AL081 - Turbocor2 SCR temp.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 182,
      "documented": "182",
      "name": "AL082 - Turbocor2 System Locked out",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 183,
      "documented": "183",
      "name": "AL083 - Turbocor2 Calibration failed",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 184,
      "documented": "184",
      "name": "AL084 - Turbocor2 Startup failed",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 185,
      "documented": "185",
      "name": "AL085 - Turbocor2 Axial displacement",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 186,
      "documented": "186",
      "name": "AL086 - Turbocor2 Axial static load",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 187,
      "documented": "187",
      "name": "AL087 - Turbocor2 Front radial disp X",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 188,
      "documented": "188",
      "name": "AL088 - Turbocor2 Front radial disp Y",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 189,
      "documented": "189",
      "name": "AL089 - Turbocor2 Front radial load X",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 190,
      "documented": "190",
      "name": "AL090 - Turbocor2 Front radial load Y",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 191,
      "documented": "191",
      "name": "AL091 - Turbocor2 Back radial disp X",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 192,
      "documented": "192",
      "name": "AL092 - Turbocor2 Back radial disp Y",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 193,
      "documented": "193",
      "name": "AL093 - Turbocor2 Back radial load X",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 194,
      "documented": "194",
      "name": "AL094 - Turbocor2 Back radial load Y",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 195,
      "documented": "195",
      "name": "AL095 - Turbocor2 Single phase Overcurrent",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 196,
      "documented": "196",
      "name": "AL096 - Turbocor2 DC High Voltage",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 197,
      "documented": "197",
      "name": "AL097 - Turbocor2 High current",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 198,
      "documented": "198",
      "name": "AL098 - Turbocor2 Sensors error",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 199,
      "documented": "199",
      "name": "AL099 - Turbocor2 IGBT error",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 200,
      "documented": "200",
      "name": "AL100 - Turbocor2 High winding temp",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 201,
      "documented": "201",
      "name": "AL101 - Turbocor2 Bearing error",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 202,
      "documented": "202",
      "name": "AL102 - Turbocor2 Superheat",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 203,
      "documented": "203",
      "name": "AL103 - Turbocor2 Inverter error signal",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 204,
      "documented": "204",
      "name": "AL104 - Turbocor2 AVC data missing",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 205,
      "documented": "205",
      "name": "AL105 - Turbocor2 Motor Back EMF low",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 206,
      "documented": "206",
      "name": "AL106 - Turbocor2 EEprom error",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 207,
      "documented": "207",
      "name": "AL107 - Turbocor2 Generator mode",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 225,
      "documented": "225",
      "name": "AL125 - Compressor Maintenance 3",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 226,
      "documented": "226",
      "name": "AL126 - Compressor Maintenance 4",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 227,
      "documented": "227",
      "name": "AL127 - Reset Parameters ... Reboot Card!",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 228,
      "documented": "228",
      "name": "AL128 - Turbocor3 High Temperature Gas Pressed",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 229,
      "documented": "229",
      "name": "AL129 - Turbocor4 High Temperature Gas Pressed",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 230,
      "documented": "230",
      "name": "Compressor Alarm 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 231,
      "documented": "231",
      "name": "Compressor Alarm 4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 232,
      "documented": "232",
      "name": "AL130 - Compressor Thermal 3",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 233,
      "documented": "233",
      "name": "AL131 - Compressor Thermal 4",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 251,
      "documented": "251",
      "name": "AL151 - Turbocor3 Inverter temp.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 252,
      "documented": "252",
      "name": "AL152 - Turbocor3 Discharge temp.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 253,
      "documented": "253",
      "name": "AL153 - Turbocor3 Suction Press.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 254,
      "documented": "254",
      "name": "AL154 - Turbocor3 Discharge press.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 255,
      "documented": "255",
      "name": "AL155 - Turbocor3 Rotor Lock",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 256,
      "documented": "256",
      "name": "AL156 - Turbocor3 Phase current",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 257,
      "documented": "257",
      "name": "AL157 - Turbocor3 Cavity temp.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 258,
      "documented": "258",
      "name": "AL158 - Turbocor3 overcurrent",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 259,
      "documented": "259",
      "name": "AL159 - Turbocor3 Compressor ratio",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 260,
      "documented": "260",
      "name": "AL160 - Turbocor3 DC Low Voltage",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 261,
      "documented": "261",
      "name": "AL161 - Turbocor3 SCR temp.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 262,
      "documented": "262",
      "name": "AL162 - Turbocor3 System Locked out",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 263,
      "documented": "263",
      "name": "AL163 - Turbocor3 Calibration failed",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 264,
      "documented": "264",
      "name": "AL164 - Turbocor3 Startup failed",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 265,
      "documented": "265",
      "name": "AL165 - Turbocor3 Axial displacement",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 266,
      "documented": "266",
      "name": "AL166 - Turbocor3 Axial static load",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 267,
      "documented": "267",
      "name": "AL167 - Turbocor3 Front radial disp X",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 268,
      "documented": "268",
      "name": "AL168 - Turbocor3 Front radial disp Y",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 269,
      "documented": "269",
      "name": "AL169 - Turbocor3 Front radial load X",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 270,
      "documented": "270",
      "name": "AL170 - Turbocor3 Front radial load Y",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 271,
      "documented": "271",
      "name": "AL171 - Turbocor3 Back radial disp X",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 272,
      "documented": "272",
      "name": "AL172 - Turbocor3 Back radial disp Y",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 273,
      "documented": "273",
      "name": "AL173 - Turbocor3 Back radial load X",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 274,
      "documented": "274",
      "name": "AL174 - Turbocor3 Back radial load Y",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 275,
      "documented": "275",
      "name": "AL175 - Turbocor3 Single phase Overcurrent",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 276,
      "documented": "276",
      "name": "AL176 - Turbocor3 DC High Voltage",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 277,
      "documented": "277",
      "name": "AL177 - Turbocor3 High current",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 278,
      "documented": "278",
      "name": "AL178 - Turbocor3 Sensors error",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 279,
      "documented": "279",
      "name": "AL179 - Turbocor3 IGBT error",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 280,
      "documented": "280",
      "name": "AL180 - Turbocor3 High winding temp",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 281,
      "documented": "281",
      "name": "AL181 - Turbocor3 Bearing error",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 282,
      "documented": "282",
      "name": "AL182 - Turbocor3 Superheat",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 283,
      "documented": "283",
      "name": "AL183 - Turbocor3 Inverter error signal",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 284,
      "documented": "284",
      "name": "AL184 - Turbocor3 24Vdc fault",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 285,
      "documented": "285",
      "name": "AL185 - Turbocor3 Motor Back EMF low",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 286,
      "documented": "286",
      "name": "AL186 - Turbocor3 EEprom error",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 287,
      "documented": "287",
      "name": "AL187 - Turbocor3 Generator mode",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 288,
      "documented": "288",
      "name": "AL188 - Turbocor3 SCR phase",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 289,
      "documented": "289",
      "name": "AL189 - Turbocor3 Offline",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 290,
      "documented": "290",
      "name": "AL190 - Turbocor3 Startup failed",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 291,
      "documented": "291",
      "name": "AL191 - Turbocor4 Inverter temp.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 292,
      "documented": "292",
      "name": "AL192 - Turbocor4 Discharge temp.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 293,
      "documented": "293",
      "name": "AL193 - Turbocor4 Suction Press.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 294,
      "documented": "294",
      "name": "AL194 - Turbocor4 Discharge press.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 295,
      "documented": "295",
      "name": "AL195 - Turbocor4 Rotor Lock",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 296,
      "documented": "296",
      "name": "AL196 - Turbocor4 Phase current",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 297,
      "documented": "297",
      "name": "AL197 - Turbocor4 Cavity temp.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 298,
      "documented": "298",
      "name": "AL198 - Turbocor4 overcurrent",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 299,
      "documented": "299",
      "name": "AL199 - Turbocor4 Compressor ratio",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 300,
      "documented": "300",
      "name": "AL200 - Turbocor4 DC Low Voltage",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 301,
      "documented": "301",
      "name": "AL201 - Turbocor4 SCR temp.",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 302,
      "documented": "302",
      "name": "AL202 - Turbocor4 System Locked out",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 303,
      "documented": "303",
      "name": "AL203 - Turbocor4 Calibration failed",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 304,
      "documented": "304",
      "name": "AL204 - Turbocor4 Startup failed",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 305,
      "documented": "305",
      "name": "AL205 - Turbocor4 Axial displacement",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 306,
      "documented": "306",
      "name": "AL206 - Turbocor4 Axial static load",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 307,
      "documented": "307",
      "name": "AL207 - Turbocor4 Front radial disp X",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 308,
      "documented": "308",
      "name": "AL208 - Turbocor4 Front radial disp Y",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 309,
      "documented": "309",
      "name": "AL209 - Turbocor4 Front radial load X",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 310,
      "documented": "310",
      "name": "AL210 - Turbocor4 Front radial load Y",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 311,
      "documented": "311",
      "name": "AL211 - Turbocor4 Back radial disp X",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 312,
      "documented": "312",
      "name": "AL212 - Turbocor4 Back radial disp Y",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 313,
      "documented": "313",
      "name": "AL213 - Turbocor4 Back radial load X",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 314,
      "documented": "314",
      "name": "AL214 - Turbocor4 Back radial load Y",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 315,
      "documented": "315",
      "name": "AL215 - Turbocor4 Single phase Overcurrent",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 316,
      "documented": "316",
      "name": "AL216 - Turbocor4 DC High Voltage",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 317,
      "documented": "317",
      "name": "AL217 - Turbocor4 High current",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 318,
      "documented": "318",
      "name": "AL218 - Turbocor4 Sensors error",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 319,
      "documented": "319",
      "name": "AL219 - Turbocor4 IGBT error",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 320,
      "documented": "320",
      "name": "AL220 - Turbocor4 High winding temp",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 321,
      "documented": "321",
      "name": "AL221 - Turbocor4 Bearing error",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 322,
      "documented": "322",
      "name": "AL222 - Turbocor4 Superheat",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 323,
      "documented": "323",
      "name": "AL223 - Turbocor4 Inverter error signal",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 324,
      "documented": "324",
      "name": "AL224 - Turbocor4 24Vdc fault",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 325,
      "documented": "325",
      "name": "AL225 - Turbocor4 Motor Back EMF low",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 326,
      "documented": "326",
      "name": "AL226 - Turbocor4 EEprom error",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 327,
      "documented": "327",
      "name": "AL227 - Turbocor4 Generator mode",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 328,
      "documented": "328",
      "name": "AL228 - Turbocor4 SCR phase",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 329,
      "documented": "329",
      "name": "AL229 - Turbocor4 Offline",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 330,
      "documented": "330",
      "name": "AL230 - Turbocor4 Startup failed",
      "description": "1 = alarm active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read coil 1 for unit on, coil 100 (sum of all alarms) and integer 5206 for unit status; write coil 10 to switch the plant from the BMS and coil 2 to reset alarms. Demand limit is integer 5012 (R/W).",
    "minimum_registers": [
      {
        "table": "coil",
        "address": 1,
        "why": "Unit on/off status"
      },
      {
        "table": "coil",
        "address": 10,
        "why": "Plant on/off by BMS"
      },
      {
        "table": "coil",
        "address": 2,
        "why": "Alarm reset"
      },
      {
        "table": "holding_register",
        "address": 5206,
        "why": "Unit status"
      },
      {
        "table": "holding_register",
        "address": 5012,
        "why": "Cooling demand limit %"
      },
      {
        "table": "holding_register",
        "address": 5025,
        "why": "Total plant request %"
      },
      {
        "table": "holding_register",
        "address": 5002,
        "why": "Chiller mode"
      },
      {
        "table": "coil",
        "address": 100,
        "why": "Sum of all alarms"
      }
    ],
    "enable": "Fit the AER485P1 card (RS485) or AERNET (Ethernet) in the pCO5+ BMS slot; BMS card defaults are 19200 baud, no parity, 2 stop bits.",
    "watchdog": null,
    "quirks": [
      "Addresses are protocol (base 0) addresses; do not subtract 1.",
      "Integers live at 5001 + Carel index; digitals and analogues use the plain index."
    ],
    "setup": [
      "Set the BMS address and serial settings on the pCO5+ to match the master (default 19200 baud, 8N2 as listed)."
    ],
    "gotchas": [
      "Without a stated scale, verify any analogue value you add against the unit display before using it."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
