{
  "manufacturer": "Airzone",
  "manufacturer_slug": "airzone",
  "model": "Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners",
  "model_slug": "aidoo-pro-modbus-dx",
  "short_model": "Aidoo Pro Modbus DX",
  "aliases": [
    "Aidoo Pro",
    "Aidoo Pro Modbus",
    "Airzone Aidoo Modbus"
  ],
  "equipment_type": "VRF / split AC gateway",
  "applies_to": "Airzone Aidoo Pro units configured for Modbus output and connected to a direct-expansion AC unit; register table 'Registers for Direct Expansion units' of the Aidoo - Modbus integration manual (v. 201). The air-to-water table in the same manual is not covered.",
  "summary": "Aidoo Pro is a small Airzone interface for an air-conditioning unit that can serve Modbus RTU on RS-485 to a BMS. The direct-expansion map gives on/off, mode, setpoint, fan, louvres, room and refrigerant-circuit temperatures, pressures, current, error codes and 32-bit energy counters.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 19200,
    "parity": "Even",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "0-based",
    "note": "Registers are numbered from 0 (unit on/off is register 0) and the command description puts this number in the 'register address' field, so the printed number is the wire address."
  },
  "default_word_order": "CDAB",
  "firmware": null,
  "source": {
    "title": "Integration Manual Aidoo - Modbus",
    "doc_number": "v. 201",
    "revision_date": null,
    "url": "https://thermosilesia.pl/assets/default/system_object_files/4bc5a150b45a2a7401add97664eff2aa.pdf",
    "pages": "pp. 4-13 (serial settings, function codes, frames, direct-expansion registers)",
    "unofficial": true
  },
  "notes": [
    "Distributor copy: airzonecontrol.com answers automated requests with a bot check (not bypassed) and no other Airzone-hosted copy was found; this multilingual PDF carries Airzone's own layout and address.",
    "32-bit energy counters span two registers with the low word first: the manual's worked example reads (1) 0x1215 and (2) 0x0001 as 0x00011215 = 70165 kWh, so CDAB.",
    "The manual does not state signed or unsigned for 16-bit values; the remaining registers are listed as UINT16 because their normal values are not negative.",
    "The Modbus slave address is set in the Airzone Cloud app (Airtools > Integration > Modbus) or via register 56.",
    "Function codes 03, 04, 06 and 16 are supported.",
    "External (outdoor) temperature (35) and outdoor heat exchanger temperature (39) are left out: these routinely go below 0 °C and the manual gives no sign convention for 16-bit values."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "0",
      "name": "Unit status on/off",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "1",
      "name": "Setpoint",
      "description": "°C x 10 (230 = 23 °C). Limits depend on the AC unit.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "2",
      "name": "Local (room) temperature",
      "description": "°C x 10 (230 = 23 °C). Must be above 0.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "3",
      "name": "Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Auto",
        "2": "Cool",
        "3": "Heat",
        "4": "Fan",
        "5": "Dry"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "4",
      "name": "Fan speed (percentage)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Auto",
        "25": "Silent",
        "50": "Low",
        "75": "Medium",
        "100": "High"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "5",
      "name": "Louver vertical",
      "description": "4 bits per louver: 0-7 position, 8 auto, 9 swing, 10 swirl. Louver 1 = bits 0-3.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Louver 1 position nibble (bits 0-3)",
        "4": "Louver 2 position nibble (bits 4-7)",
        "8": "Louver 3 position nibble (bits 8-11)",
        "12": "Louver 4 position nibble (bits 12-15)"
      }
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "6",
      "name": "Louver horizontal",
      "description": "4 bits per louver: 0-7 position, 8 auto, 9 swing, 10 swirl. Louver 1 = bits 0-3.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Louver 1 position nibble (bits 0-3)",
        "4": "Louver 2 position nibble (bits 4-7)",
        "8": "Louver 3 position nibble (bits 8-11)",
        "12": "Louver 4 position nibble (bits 12-15)"
      }
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "7",
      "name": "Unit error code part 1",
      "description": "ASCII characters of the indoor unit error code (first part).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "8",
      "name": "Unit error code part 2",
      "description": "ASCII characters of the indoor unit error code (second part).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "14",
      "name": "Available modes",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Auto",
        "1": "Cool",
        "2": "Heat",
        "3": "Ventilation",
        "4": "Dry"
      }
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "15",
      "name": "Available speeds",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Auto",
        "1": "Super-low",
        "2": "Low",
        "3": "Medium-low",
        "4": "Medium",
        "5": "Medium-high",
        "6": "High",
        "7": "Super-high"
      }
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "16",
      "name": "Available louvers",
      "description": "Bits 8-11 / 12-15 give the number of vertical / horizontal positions (0-7).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Auto up/down",
        "3": "Swing up/down",
        "4": "Swing left/right",
        "5": "Swirl"
      }
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "17",
      "name": "Setpoint limit max air cool",
      "description": "°C x 10 (230 = 23 °C).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "18",
      "name": "Setpoint limit min air cool",
      "description": "°C x 10 (230 = 23 °C).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19,
      "documented": "19",
      "name": "Setpoint limit max air heat",
      "description": "°C x 10 (230 = 23 °C).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20,
      "documented": "20",
      "name": "Setpoint limit min air heat",
      "description": "°C x 10 (230 = 23 °C).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "21",
      "name": "Setpoint limit max air auto",
      "description": "°C x 10 (230 = 23 °C).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "22",
      "name": "Setpoint limit min air auto",
      "description": "°C x 10 (230 = 23 °C).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "23",
      "name": "Setpoint limit max air ventilation",
      "description": "°C x 10 (230 = 23 °C).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "24",
      "name": "Setpoint limit min air ventilation",
      "description": "°C x 10 (230 = 23 °C).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25,
      "documented": "25",
      "name": "Setpoint limit max air dry",
      "description": "°C x 10 (230 = 23 °C).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 26,
      "documented": "26",
      "name": "Setpoint limit min air dry",
      "description": "°C x 10 (230 = 23 °C).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "36",
      "name": "Return temperature",
      "description": "°C x 10 (230 = 23 °C).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37,
      "documented": "37",
      "name": "Indoor heat exchanger temperature",
      "description": "°C x 10 (230 = 23 °C).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 38,
      "documented": "38",
      "name": "Indoor gas pipe temperature",
      "description": "°C x 10 (230 = 23 °C).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40,
      "documented": "40",
      "name": "Outdoor compressor discharge temperature",
      "description": "°C x 10 (230 = 23 °C).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 41,
      "documented": "41",
      "name": "Outdoor expansion valve position",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "pulses",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "42",
      "name": "Indoor expansion valve position",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "pulses",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 43,
      "documented": "43",
      "name": "Evaporation pressure",
      "description": "MPa x 100 (127 = 1.27 MPa).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "MPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 44,
      "documented": "44",
      "name": "Condensation pressure",
      "description": "MPa x 100 (127 = 1.27 MPa).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "MPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 45,
      "documented": "45",
      "name": "Current consumption",
      "description": "A x 10 (70 = 7 A).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 53,
      "documented": "53",
      "name": "Work temperature",
      "description": "°C x 10 (230 = 23 °C).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 54,
      "documented": "54",
      "name": "Fan speed (numeric)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Auto",
        "1": "Silent",
        "2": "Low",
        "3": "Medium",
        "4": "High"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 55,
      "documented": "55",
      "name": "Error value",
      "description": "Numeric indoor unit error value.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 56,
      "documented": "56",
      "name": "Modbus slave address",
      "description": "Default 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57,
      "documented": "57",
      "name": "Port baud rate",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "100",
        "1": "300",
        "2": "500",
        "3": "1200",
        "4": "2400",
        "5": "4800",
        "6": "7800",
        "7": "9600",
        "8": "19200",
        "9": "57600",
        "10": "115200"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 58,
      "documented": "58",
      "name": "Port parity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "Odd",
        "2": "Even"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 59,
      "documented": "59",
      "name": "Emergency heat status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Deactivated",
        "1": "Activated"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 60,
      "documented": "60",
      "name": "Input T1T2 status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Deactivated",
        "1": "Activated"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 73,
      "documented": "73 / 74",
      "name": "Total energy generated in heating",
      "description": "Low word at 73, high word at 74 (manual example 0x1215 + 0x0001 = 70165).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 75,
      "documented": "75",
      "name": "Actual power generated in heating",
      "description": "Example 0x1CAC = 7340 W.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 76,
      "documented": "76 / 77",
      "name": "Total energy generated in cooling",
      "description": "Low word at 76, high word at 77 (manual example 0x1215 + 0x0001 = 70165).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 78,
      "documented": "78",
      "name": "Actual power generated in cooling",
      "description": "Example 0x1CAC = 7340 W.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 82,
      "documented": "82",
      "name": "Actual power generated by photovoltaic",
      "description": "Example 0x1CAC = 7340 W.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 83,
      "documented": "83 / 84",
      "name": "Total energy produced",
      "description": "Low word at 83, high word at 84 (manual example 0x1215 + 0x0001 = 70165).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 85,
      "documented": "85 / 86",
      "name": "Total energy consumed by heat pump",
      "description": "Low word at 85, high word at 86 (manual example 0x1215 + 0x0001 = 70165).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 87,
      "documented": "87",
      "name": "Actual power consumed by heat pump",
      "description": "Example 0x1CAC = 7340 W.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 88,
      "documented": "88",
      "name": "Actual power consumed by whole building",
      "description": "Example 0x1CAC = 7340 W.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 89,
      "documented": "89 / 90",
      "name": "Electric resistor consumption in heating",
      "description": "Low word at 89, high word at 90 (manual example 0x1215 + 0x0001 = 70165).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 93,
      "documented": "93 / 94",
      "name": "Compressor consumption in heating",
      "description": "Low word at 93, high word at 94 (manual example 0x1215 + 0x0001 = 70165).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 95,
      "documented": "95 / 96",
      "name": "Compressor consumption in cooling",
      "description": "Low word at 95, high word at 96 (manual example 0x1215 + 0x0001 = 70165).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 99,
      "documented": "99 / 100",
      "name": "Total consumption",
      "description": "Low word at 99, high word at 100 (manual example 0x1215 + 0x0001 = 70165).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set the Aidoo output to Modbus and the slave ID in the Airzone Cloud app, connect RS-485 at 19200 8E1, then use registers 0-4 for on/off, setpoint (x10), mode and fan and poll 2, 7-8 and 55 for room temperature and errors.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 0,
        "why": "On/off"
      },
      {
        "table": "holding_register",
        "address": 3,
        "why": "Mode"
      },
      {
        "table": "holding_register",
        "address": 1,
        "why": "Setpoint (x10)"
      },
      {
        "table": "holding_register",
        "address": 4,
        "why": "Fan speed"
      },
      {
        "table": "holding_register",
        "address": 2,
        "why": "Room temperature (x10)"
      },
      {
        "table": "holding_register",
        "address": 7,
        "why": "Error code (ASCII)"
      },
      {
        "table": "holding_register",
        "address": 14,
        "why": "Modes the unit supports"
      }
    ],
    "enable": "In the Airzone Cloud app: Airtools > advanced configuration via Bluetooth > Integration > output Modbus, set the Modbus ID.",
    "watchdog": null,
    "quirks": [
      "Mode codes start at 1 (1 Auto, 2 Cool, 3 Heat, 4 Fan, 5 Dry).",
      "Fan speed can be set as a percentage (register 4) or a step number (register 54).",
      "Energy counters are low word first (CDAB)."
    ],
    "setup": [
      "Factory serial settings 19200 baud, 8 data bits, even parity, 1 stop bit, half duplex.",
      "Slave address default 1."
    ],
    "gotchas": [
      "The manual footnotes that the local temperature (register 2) must be greater than 0."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
