{
  "manufacturer": "APC (Schneider Electric)",
  "manufacturer_slug": "apc",
  "model": "Galaxy VL 200-500 kW three-phase UPS",
  "model_slug": "galaxy-vl",
  "short_model": "Galaxy VL",
  "aliases": [
    "Galaxy VL",
    "GVL",
    "Galaxy VL 200 kW",
    "Galaxy VL 500 kW"
  ],
  "equipment_type": "UPS",
  "applies_to": "Schneider Electric Galaxy VL 200-500 kW UPS with firmware 7.23 or later, per register map 990-6447.",
  "summary": "The Galaxy VL is a 200-500 kW three-phase UPS. It serves Modbus TCP and Modbus RTU, with all data read from holding registers using function 03 only. This map covers the status and alarm bit words, identification strings, input, bypass and output measurements, battery and charger values, operating modes, parallel-system totals and the configuration settings (as read-only values).",
  "transport": [
    "RTU",
    "TCP"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "Each row lists a Modicon number plus the absolute address in hex and decimal. Note 12 says absolute address 0 is register 40001 and address zero on the wire, so 44865 (0x1300) is wire address 4864."
  },
  "default_word_order": "ABCD",
  "firmware": "7.23 and later",
  "source": {
    "title": "Modbus Register Map: Galaxy VL 200-500 kW",
    "doc_number": "990-6447",
    "revision_date": null,
    "url": "https://download.se.com/files?p_Doc_Ref=Modbus_Register_Map_Galaxy_VL",
    "pages": "Notes p. 1; status/alarm bits pp. 1-9; identification and measurements pp. 9-15; configuration pp. 15-18"
  },
  "notes": [
    "Word order: note 2 says INT32/UINT32 keep the most significant word at n+0, so 32-bit values are ABCD.",
    "Scale is the 'Multiply reading by' column (for example 0.1, matching 'Divide by 10'). Every numeric register kept here has both columns filled and they agree.",
    "Left out: the statistics timers 4208-4224 (UINT32 in minutes, no multiply/divide entry), the settings 8194, 8199, 8200 and 8218, which give a unit but no multiplier, and battery current 5642, which the map types as UINT16 while saying negative values mean discharging.",
    "Note 3: only function code 3 is supported, so everything is listed as read-only, configuration rows included.",
    "Note 13: the factors for 4867-4869, 5123-5125, 5379-5381 and 6144-6153 differ from the Galaxy VS and Galaxy PX maps; do not reuse those maps' factors.",
    "Bit words: bit 0 is the least significant bit and 1 means the condition is active. Reserved bits are omitted.",
    "Strings are two characters per register, high byte first, padded with nulls.",
    "Phase registers are listed L1, L2, L3 in that order, from the '(phase1)'-'(phase3)' suffixes in the source."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 1,
      "documented": "40002 (0x0001)",
      "name": "UPS status bits",
      "description": "1 = condition active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "UPS operation mode - Battery",
        "1": "Battery is below minimum acceptable runtime",
        "2": "Bypass",
        "3": "UPS operation mode - Battery test",
        "9": "Battery inoperable",
        "13": "Informational alarm present",
        "14": "Warning alarm present",
        "15": "Critical alarm present"
      }
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "40003 (0x0002)",
      "name": "Alarms: bypass",
      "description": "1 = condition active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Bypass voltage out of tolerance",
        "1": "Bypass phase sequence incorrect",
        "2": "Bypass frequency out of tolerance",
        "3": "Bypass phase missing",
        "4": "Bypass backfeed breaker open"
      }
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "40004 (0x0003)",
      "name": "Alarms: energy storage (1)",
      "description": "1 = condition active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Battery breaker BB1 open",
        "1": "Battery breaker BB2 open",
        "2": "Battery breaker BB3 open",
        "3": "Battery breaker BB4 open",
        "4": "Batteries are discharging",
        "5": "Charger shutdown due to high battery temperature",
        "6": "Battery is below minimum acceptable runtime",
        "7": "Battery voltage does not match battery configuration",
        "8": "Battery condition is weak",
        "9": "Battery condition is poor",
        "10": "High battery temperature level",
        "11": "Low battery temperature level",
        "12": "Battery capacity is below minimum acceptable level",
        "13": "Battery charge power is reduced",
        "14": "Battery is not working correctly",
        "15": "Battery float charge current exceeds expected value"
      }
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "40005 (0x0004)",
      "name": "Alarms: energy storage (2)",
      "description": "1 = condition active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "High battery temperature shutdown",
        "1": "Battery configuration is incorrect"
      }
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "40006 (0x0005)",
      "name": "Alarms: general (1)",
      "description": "1 = condition active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "EPO switch activated",
        "1": "Synchronization unavailable - system is free running",
        "2": "Inverter output is not in phase with bypass input",
        "3": "UPS operation mode - Battery",
        "4": "UPS operation mode - Requested static bypass",
        "5": "UPS operation mode - Forced static bypass",
        "6": "UPS operation mode - Maintenance bypass",
        "7": "UPS operation mode - Battery test",
        "8": "UPS operation mode - Off",
        "9": "UPS operation mode - Initialization",
        "10": "UPS operation mode - Static bypass standby",
        "11": "UPS operation mode - Inverter standby",
        "12": "System operation mode - Off",
        "13": "System operation mode - Forced static bypass",
        "14": "System operation mode - Requested static bypass",
        "15": "System operation mode - Maintenance bypass"
      }
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "40007 (0x0006)",
      "name": "Alarms: general (2)",
      "description": "1 = condition active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "System operation mode - Static bypass standby",
        "9": "System locked in bypass operation",
        "10": "Unsupported power frame type detected",
        "11": "Unsupported power module type detected",
        "12": "Unsupported static bypass switch module type detected",
        "13": "Incorrect system voltage configuration detected"
      }
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "40008 (0x0007)",
      "name": "Alarms: general (3)",
      "description": "1 = condition active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Incorrect 3-wire configuration detected",
        "1": "No static bypass switch present",
        "2": "No power module(s) present",
        "4": "Static bypass switch power rating lower than configured UPS power rating",
        "5": "Ambient temperature out of tolerance",
        "6": "Ambient temperature high",
        "7": "Inverter is off due to a request by the user",
        "8": "Settings file not accepted",
        "9": "Warranty expiring soon",
        "10": "Technical check recommended",
        "11": "Air filter technical check recommended",
        "12": "Controller box disabled",
        "13": "UPS surveillance detected fault",
        "14": "Display communication lost - display is disconnected from the system",
        "15": "Display communication lost but the display is connected to the system"
      }
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "40009 (0x0008)",
      "name": "Alarms: general (4)",
      "description": "1 = condition active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Display communication not authenticated",
        "1": "Multiple NTP server connections enabled",
        "7": "Internal power module redundancy lost",
        "8": "UPS output load is too low to allow ECOnversion",
        "10": "Incompatible power module type detected",
        "11": "Start-up recommended",
        "12": "UPS output load power factor is too low to allow ECOnversion"
      }
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "40012 (0x000B)",
      "name": "Alarms: input",
      "description": "1 = condition active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Input voltage out of tolerance",
        "1": "Input phase sequence incorrect",
        "2": "Input frequency out of tolerance",
        "3": "Input phase missing",
        "4": "External sync voltage out of tolerance",
        "5": "External sync phase sequence incorrect",
        "6": "External sync frequency out of tolerance",
        "7": "External sync phase missing",
        "8": "External sync temporarily disabled",
        "9": "Neutral displacement detected",
        "10": "Bonding between neutral and ground missing"
      }
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "40013 (0x000C)",
      "name": "Alarms: output",
      "description": "1 = condition active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Output voltage out of tolerance",
        "1": "Output frequency out of tolerance",
        "2": "Overload or short-circuit on UPS",
        "3": "Overload on UPS due to high ambient temperature",
        "4": "Overload on installation",
        "5": "Load on UPS is above warning level"
      }
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "40014 (0x000D)",
      "name": "Alarms: parallel system",
      "description": "1 = condition active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parallel communication lost on PBUS cable 1",
        "1": "Parallel communication lost on PBUS cable 2",
        "2": "General parallel system event",
        "3": "Parallel mixed operation mode",
        "4": "Parallel unit not present",
        "5": "Parallel redundancy lost",
        "6": "Not enough UPSs ready to turn on inverter",
        "7": "Firmware versions in parallel UPSs are not identical",
        "8": "Confirm redundancy lost and/or transfer to forced static bypass",
        "10": "Parallel breaker status inconsistency detected"
      }
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "40015 (0x000E)",
      "name": "Alarms: power module",
      "description": "1 = condition active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Power module inoperable",
        "1": "Power module temperature warning",
        "2": "Power module overheated",
        "3": "Power module inlet temperature high",
        "4": "Power module inlet temperature out of tolerance",
        "7": "Power module fan inoperable",
        "8": "Power module disabled",
        "9": "Power module surveillance detected fault",
        "10": "PMC communication lost - disconnected",
        "11": "PMC communication lost - connected",
        "12": "PMC communication not authenticated"
      }
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "40017 (0x0010)",
      "name": "Alarms: static bypass switch",
      "description": "1 = condition active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Static bypass switch fan inoperable",
        "2": "Static bypass switch warning",
        "3": "Static bypass switch inoperable",
        "4": "Static bypass switch controller communication lost disconnected",
        "5": "Static bypass switch controller communication lost connected",
        "6": "Static bypass switch controller communication not authenticated"
      }
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "40018 (0x0011)",
      "name": "Alarms: switchgear (1)",
      "description": "1 = condition active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Breaker UIB open",
        "1": "Breaker UOB open",
        "2": "Breaker MBB closed",
        "3": "Breaker SIB open",
        "4": "Breaker SSIB open",
        "9": "Ground fault detected",
        "10": "Genset is supplying the UPS",
        "11": "Battery room ventilation inoperable",
        "12": "External battery monitoring detected fault",
        "13": "UOB redundant monitoring not working correctly",
        "14": "MBB redundant monitoring not working correctly"
      }
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "40019 (0x0012)",
      "name": "Alarms: switchgear (2)",
      "description": "1 = condition active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "UPS locked in static bypass mode: activated",
        "2": "High efficiency mode disabled",
        "3": "External energy storage monitoring: minor alarm",
        "4": "External energy storage monitoring: major alarm",
        "5": "External charger off command: activated",
        "6": "Temperature of input and/or output transformer is too high"
      }
    },
    {
      "table": "holding_register",
      "address": 19,
      "documented": "40020 (0x0013)",
      "name": "Alarms: system level controller",
      "description": "1 = condition active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "SLC in controller box is not working correctly"
      }
    },
    {
      "table": "holding_register",
      "address": 20,
      "documented": "40021 (0x0014)",
      "name": "Alarms: unit controller",
      "description": "1 = condition active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "8": "UC in controller box is not working correctly",
        "9": "UC communication lost - disconnected",
        "10": "UC communication lost - connected",
        "11": "UC communication not authenticated"
      }
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "40023 (0x0016)",
      "name": "Alarms: energy storage (3)",
      "description": "1 = condition active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "2": "High battery discharge current shutdown"
      }
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "40024 (0x0017)",
      "name": "Alarms: network and remote sensor",
      "description": "1 = condition active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Low temperature threshold violation at remote sensor",
        "1": "Minimum temperature threshols violation at remote sensor",
        "2": "High temperature threshold violation at remote sensor",
        "3": "Maximum temperature threshold violation at remote sensor",
        "4": "Low humidity threshold violation at remote sensor",
        "5": "Minimum humidity threshold violation at remote sensor",
        "6": "High humidity threshold violation at remote sensor",
        "7": "Maximum humidity threshold violation at remote sensor",
        "8": "Lost communication to remote sensor",
        "9": "Communication link between NMC and SLC is lost. NMC is disconnected from the system",
        "10": "Communication link between NMC and SLC is lost but the NMC is connected to the system",
        "11": "Communication link between NMC and SLC is not authenticated",
        "12": "NMC firmware incompatible"
      }
    },
    {
      "table": "holding_register",
      "address": 4096,
      "documented": "44097 (0x1000)",
      "name": "UPS firmware package version",
      "description": "",
      "data_type": "STRING",
      "length": 8,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4104,
      "documented": "44105 (0x1008)",
      "name": "UPS hardware version",
      "description": "",
      "data_type": "STRING",
      "length": 16,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4120,
      "documented": "44121 (0x1018)",
      "name": "UPS model number",
      "description": "",
      "data_type": "STRING",
      "length": 16,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4136,
      "documented": "44137 (0x1028)",
      "name": "UPS serial number",
      "description": "",
      "data_type": "STRING",
      "length": 16,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4152,
      "documented": "44153 (0x1038)",
      "name": "NMC firmware version",
      "description": "",
      "data_type": "STRING",
      "length": 8,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4160,
      "documented": "44161 (0x1040)",
      "name": "NMC hardware version",
      "description": "",
      "data_type": "STRING",
      "length": 16,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4176,
      "documented": "44177 (0x1050)",
      "name": "NMC model number",
      "description": "",
      "data_type": "STRING",
      "length": 16,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4192,
      "documented": "44193 (0x1060)",
      "name": "NMC serial number",
      "description": "",
      "data_type": "STRING",
      "length": 16,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4608,
      "documented": "44609 (0x1200)",
      "name": "Unit alarm status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarms present",
        "1": "Informational alarm present",
        "2": "Warning alarm present",
        "3": "Critical alarm present"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4864,
      "documented": "44865 (0x1300)",
      "name": "Output apparent power L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4865,
      "documented": "44866 (0x1301)",
      "name": "Output apparent power L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4866,
      "documented": "44867 (0x1302)",
      "name": "Output apparent power L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4867,
      "documented": "44868 (0x1303)",
      "name": "Output current L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4868,
      "documented": "44869 (0x1304)",
      "name": "Output current L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4869,
      "documented": "44870 (0x1305)",
      "name": "Output current L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4870,
      "documented": "44871 (0x1306)",
      "name": "Output crest factor L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4871,
      "documented": "44872 (0x1307)",
      "name": "Output crest factor L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4872,
      "documented": "44873 (0x1308)",
      "name": "Output crest factor L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4873,
      "documented": "44874 (0x1309)",
      "name": "Output current THD L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4874,
      "documented": "44875 (0x130A)",
      "name": "Output current THD L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4875,
      "documented": "44876 (0x130B)",
      "name": "Output current THD L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4876,
      "documented": "44877 (0x130C)",
      "name": "Output power factor L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4877,
      "documented": "44878 (0x130D)",
      "name": "Output power factor L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4878,
      "documented": "44879 (0x130E)",
      "name": "Output power factor L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4879,
      "documented": "44880 (0x130F)",
      "name": "Output active power L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4880,
      "documented": "44881 (0x1310)",
      "name": "Output active power L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4881,
      "documented": "44882 (0x1311)",
      "name": "Output active power L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4882,
      "documented": "44883 (0x1312)",
      "name": "Output voltage L-N L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4883,
      "documented": "44884 (0x1313)",
      "name": "Output voltage L-N L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4884,
      "documented": "44885 (0x1314)",
      "name": "Output voltage L-N L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4885,
      "documented": "44886 (0x1315)",
      "name": "Output voltage L-L L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4886,
      "documented": "44887 (0x1316)",
      "name": "Output voltage L-L L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4887,
      "documented": "44888 (0x1317)",
      "name": "Output voltage L-L L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4888,
      "documented": "44889 (0x1318)",
      "name": "Output apparent power total",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4889,
      "documented": "44890 (0x1319)",
      "name": "Output current % of capacity",
      "description": "Highest phase current as a percentage of available current.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4890,
      "documented": "44891 (0x131A)",
      "name": "Output frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4891,
      "documented": "44892 (0x131B)",
      "name": "Output active power total",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4892,
      "documented": "44893 (0x131C)",
      "name": "Output energy",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4894,
      "documented": "44895 (0x131E)",
      "name": "Output neutral current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5120,
      "documented": "45121 (0x1400)",
      "name": "Input apparent power L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5121,
      "documented": "45122 (0x1401)",
      "name": "Input apparent power L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5122,
      "documented": "45123 (0x1402)",
      "name": "Input apparent power L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5123,
      "documented": "45124 (0x1403)",
      "name": "Input current L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5124,
      "documented": "45125 (0x1404)",
      "name": "Input current L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5125,
      "documented": "45126 (0x1405)",
      "name": "Input current L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5126,
      "documented": "45127 (0x1406)",
      "name": "Input power factor L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5127,
      "documented": "45128 (0x1407)",
      "name": "Input power factor L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5128,
      "documented": "45129 (0x1408)",
      "name": "Input power factor L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5129,
      "documented": "45130 (0x1409)",
      "name": "Input active power L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5130,
      "documented": "45131 (0x140A)",
      "name": "Input active power L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5131,
      "documented": "45132 (0x140B)",
      "name": "Input active power L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5132,
      "documented": "45133 (0x140C)",
      "name": "Input voltage L-N L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5133,
      "documented": "45134 (0x140D)",
      "name": "Input voltage L-N L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5134,
      "documented": "45135 (0x140E)",
      "name": "Input voltage L-N L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5135,
      "documented": "45136 (0x140F)",
      "name": "Input voltage L-L L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5136,
      "documented": "45137 (0x1410)",
      "name": "Input voltage L-L L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5137,
      "documented": "45138 (0x1411)",
      "name": "Input voltage L-L L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5138,
      "documented": "45139 (0x1412)",
      "name": "Input apparent power total",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5139,
      "documented": "45140 (0x1413)",
      "name": "Input frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5140,
      "documented": "45141 (0x1414)",
      "name": "Input active power total",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5141,
      "documented": "45142 (0x1415)",
      "name": "Input energy",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5376,
      "documented": "45377 (0x1500)",
      "name": "Bypass apparent power L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5377,
      "documented": "45378 (0x1501)",
      "name": "Bypass apparent power L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5378,
      "documented": "45379 (0x1502)",
      "name": "Bypass apparent power L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5379,
      "documented": "45380 (0x1503)",
      "name": "Bypass current L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5380,
      "documented": "45381 (0x1504)",
      "name": "Bypass current L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5381,
      "documented": "45382 (0x1505)",
      "name": "Bypass current L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5382,
      "documented": "45383 (0x1506)",
      "name": "Bypass power factor L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5383,
      "documented": "45384 (0x1507)",
      "name": "Bypass power factor L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5384,
      "documented": "45385 (0x1508)",
      "name": "Bypass power factor L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5385,
      "documented": "45386 (0x1509)",
      "name": "Bypass active power L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5386,
      "documented": "45387 (0x150A)",
      "name": "Bypass active power L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5387,
      "documented": "45388 (0x150B)",
      "name": "Bypass active power L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5388,
      "documented": "45389 (0x150C)",
      "name": "Bypass voltage L-N L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5389,
      "documented": "45390 (0x150D)",
      "name": "Bypass voltage L-N L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5390,
      "documented": "45391 (0x150E)",
      "name": "Bypass voltage L-N L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5391,
      "documented": "45392 (0x150F)",
      "name": "Bypass voltage L-L L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5392,
      "documented": "45393 (0x1510)",
      "name": "Bypass voltage L-L L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5393,
      "documented": "45394 (0x1511)",
      "name": "Bypass voltage L-L L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5394,
      "documented": "45395 (0x1512)",
      "name": "Bypass apparent power total",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5395,
      "documented": "45396 (0x1513)",
      "name": "Bypass frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5396,
      "documented": "45397 (0x1514)",
      "name": "Bypass active power total",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5632,
      "documented": "45633 (0x1600)",
      "name": "Charger condition",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Float charging",
        "1": "Boost charging",
        "2": "Cyclic resting",
        "3": "Not charging",
        "4": "Equalization charging",
        "5": "Test in progress",
        "6": "Cyclic float charging"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5633,
      "documented": "45634 (0x1601)",
      "name": "Highest battery temperature",
      "description": "Highest reading of the connected battery temperature sensors.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5634,
      "documented": "45635 (0x1602)",
      "name": "Battery DC power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5635,
      "documented": "45636 (0x1603)",
      "name": "Battery breakers status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Open",
        "1": "Closed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5636,
      "documented": "45637 (0x1604)",
      "name": "Battery runtime remaining",
      "description": "Time until batteries reach the low-voltage shutdown level.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5638,
      "documented": "45639 (0x1606)",
      "name": "Battery recharge time",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5640,
      "documented": "45641 (0x1608)",
      "name": "Battery charge",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5641,
      "documented": "45642 (0x1609)",
      "name": "Battery voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5643,
      "documented": "45644 (0x160B)",
      "name": "Battery self-test status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Battery self-test is inactive",
        "1": "Battery self-test is running",
        "2": "Battery self-test is aborted because the system detects a critical alarm",
        "3": "Battery self-test is aborted due to user command",
        "4": "Battery self-test is completed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5644,
      "documented": "45645 (0x160C)",
      "name": "Battery health",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Battery condition is OK",
        "1": "Battery condition is unknown",
        "2": "Battery condition is weak",
        "3": "Battery condition is poor"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5645,
      "documented": "45646 (0x160D)",
      "name": "Charger operation mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Battery is resting",
        "1": "Battery is charging",
        "2": "Battery is discharging"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5646,
      "documented": "45647 (0x160E)",
      "name": "Battery capacity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Ah",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5888,
      "documented": "45889 (0x1700)",
      "name": "Switchgear status bits",
      "description": "Bit = 1 means the breaker is closed.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Unit input breaker (UIB) status",
        "1": "Unit output breaker (UOB) status",
        "2": "Static switch input breaker (SSIB) status",
        "4": "Maintenance bypass breaker (MBB) status",
        "6": "System isolation breaker (SIB) status"
      }
    },
    {
      "table": "holding_register",
      "address": 5889,
      "documented": "45890 (0x1701)",
      "name": "Firmware upgrade status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Firmware update in INIT state",
        "1": "Firmware update in IDLE State",
        "2": "Firmware package is DOWNLOADING",
        "3": "Firmware package is INSTALLING",
        "4": "Firmware package is in REBOOTING state",
        "5": "Firmware update in FULL_SYS_UPDATE_FAIL state",
        "6": "Firmware update in FULL_SYS_UPDATE_DONE state",
        "7": "Firmware update in FULL_SYS_UPDATE_ABORTED state",
        "8": "Firmware update in SPARE_PART_UPDATE state",
        "9": "Firmware update did not succeed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5891,
      "documented": "45892 (0x1703)",
      "name": "System operation mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "System: off operation",
        "1": "System: inverter operation",
        "2": "System: forced static bypass operation",
        "3": "System: requested static bypass operation",
        "4": "System: maintenance bypass operation",
        "5": "System: static bypass standby operation",
        "6": "System: ECOnversion mode",
        "7": "System: ECO mode"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5892,
      "documented": "45893 (0x1704)",
      "name": "UPS operation mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "UPS: initialize operation",
        "1": "UPS: off operation",
        "2": "UPS: battery operation",
        "3": "UPS: normal operation",
        "4": "UPS: forced static bypass operation",
        "5": "UPS: requested static bypass operation",
        "6": "UPS: maintenance bypass operation",
        "7": "UPS: emergency static bypass operation",
        "8": "UPS: inverter standby operation",
        "9": "UPS: static bypass standby operation",
        "10": "UPS: battery test",
        "11": "UPS: inverter SPoT mode",
        "12": "UPS: charger SPoT mode",
        "13": "UPS: battery SPoT mode",
        "14": "UPS: ECOnversion mode",
        "15": "UPS: ECO mode"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5893,
      "documented": "45894 (0x1705)",
      "name": "Base model number check",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "State is OK",
        "1": "State is not OK"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6144,
      "documented": "46145 (0x1800)",
      "name": "Parallel system input current L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6145,
      "documented": "46146 (0x1801)",
      "name": "Parallel system input current L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6146,
      "documented": "46147 (0x1802)",
      "name": "Parallel system input current L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6147,
      "documented": "46148 (0x1803)",
      "name": "Parallel system bypass current L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6148,
      "documented": "46149 (0x1804)",
      "name": "Parallel system bypass current L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6149,
      "documented": "46150 (0x1805)",
      "name": "Parallel system bypass current L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6150,
      "documented": "46151 (0x1806)",
      "name": "Parallel system output current L1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6151,
      "documented": "46152 (0x1807)",
      "name": "Parallel system output current L2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6152,
      "documented": "46153 (0x1808)",
      "name": "Parallel system output current L3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6153,
      "documented": "46154 (0x1809)",
      "name": "Parallel system output apparent power",
      "description": "Total for the parallel system.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6154,
      "documented": "46155 (0x180A)",
      "name": "Parallel system load",
      "description": "Share of system capacity in use, based on the most loaded phase.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6155,
      "documented": "46156 (0x180B)",
      "name": "Parallel system output active power",
      "description": "Total for the parallel system.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6400,
      "documented": "46401 (0x1900)",
      "name": "Remote sensor temperature",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6401,
      "documented": "46402 (0x1901)",
      "name": "Remote sensor humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8192,
      "documented": "48193 (0x2000)",
      "name": "AC voltage system setting",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Output voltage 380VAC PhPh",
        "1": "Output voltage 400VAC PhPh",
        "2": "Output voltage 415VAC PhPh",
        "3": "Output voltage 480VAC PhPh",
        "4": "Output voltage 208VAC PhPh",
        "5": "Output voltage 200VAC PhPh",
        "6": "Output voltage 220VAC PhPh",
        "7": "Output voltage 440VAC PhPh"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8193,
      "documented": "48194 (0x2001)",
      "name": "Single or dual mains",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Single mains system",
        "1": "Dual mains system"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8195,
      "documented": "48196 (0x2003)",
      "name": "AC wiring configuration",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "3-wire system configuration",
        "1": "4-wire system configuration",
        "2": "4-wire system configuration HRG"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8196,
      "documented": "48197 (0x2004)",
      "name": "Energy storage type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No energy storage",
        "1": "Battery/batteries",
        "2": "Flywheel",
        "3": "Ultra capacitors"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8197,
      "documented": "48198 (0x2005)",
      "name": "Cable voltage compensation",
      "description": "Raises output voltage to make up for cable length.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8198,
      "documented": "48199 (0x2006)",
      "name": "Output frequency setting",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Frequency of 50 Hz +/- 1.0 Hz.",
        "1": "Frequency of 50 Hz +/- 3.0 Hz.",
        "2": "Frequency of 60 Hz +/- 1.0 Hz.",
        "3": "Frequency of 60 Hz +/- 3.0 Hz.",
        "4": "Frequency of 50 Hz +/- 10.0 Hz.",
        "5": "Frequency of 60 Hz +/- 10.0 Hz."
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8201,
      "documented": "48202 (0x2009)",
      "name": "Inverter autostart after outage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Function disabled",
        "1": "Function enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8202,
      "documented": "48203 (0x200A)",
      "name": "Output overload threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8203,
      "documented": "48204 (0x200B)",
      "name": "Charger autoboost",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Disable autoboost charger",
        "1": "Enable autoboost charger"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8204,
      "documented": "48205 (0x200C)",
      "name": "Charge current rate",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8205,
      "documented": "48206 (0x200D)",
      "name": "Auto cyclic charge mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Function disabled",
        "1": "Function enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8206,
      "documented": "48207 (0x200E)",
      "name": "Breaker configuration (8206)",
      "description": "Two consecutive rows are both named 'Configuration of breakers'; the breaker is not identified.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not present",
        "1": "Present"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8207,
      "documented": "48208 (0x200F)",
      "name": "Breaker configuration (8207)",
      "description": "See 8206; the breaker is not identified in the source.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not present",
        "1": "Present"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8208,
      "documented": "48209 (0x2010)",
      "name": "Battery deep discharge",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Deep discharge is not allowed.",
        "1": "Deep discharge is allowed."
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8209,
      "documented": "48210 (0x2011)",
      "name": "Battery minimum temperature",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8210,
      "documented": "48211 (0x2012)",
      "name": "Battery maximum temperature",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8211,
      "documented": "48212 (0x2013)",
      "name": "Battery solution",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Custom battery solution",
        "1": "Battery solution type GVSCBC7A",
        "2": "Battery solution type GVSCBC7B",
        "3": "Battery solution type GVSCBC7C",
        "4": "Battery solution type GVSCBC10A/GVSCBC10A2",
        "5": "Battery solution type GVSCBC10B/GVSCBC10B2",
        "6": "Battery solution type GVSCBT1/GVSCBT1ST",
        "7": "Battery solution type GVSCBT2/GVSCBT2ST",
        "8": "Battery solution type GVSCBT3/GVSCBT3ST",
        "9": "Battery solution type GVSCBT4/GVSCBT4ST",
        "10": "Battery solution type GVSCBT5/GVSCBT5ST",
        "11": "Battery solution type LIBATTSMGEIEC",
        "12": "Battery solution type LIBATTSMGEUL",
        "13": "Modular battery solution",
        "14": "Battery solution type GVSCBT6ST",
        "15": "Battery solution type GVSCBT7ST"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8212,
      "documented": "48213 (0x2014)",
      "name": "Automatic battery test interval",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Never autotest",
        "1": "Autotest every week",
        "2": "Autotest every 2 week",
        "3": "Autotest every 4 week",
        "4": "Autotest every 8 week",
        "5": "Autotest every 12 week",
        "6": "Autotest every 26 week",
        "7": "Autotest every 52 week"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8213,
      "documented": "48214 (0x2015)",
      "name": "Battery test time of day",
      "description": "Seconds after midnight, 0-86399.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8215,
      "documented": "48216 (0x2017)",
      "name": "Battery test day of week",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Test on Monday",
        "1": "Test on Tuesday",
        "2": "Test on Wednesday",
        "3": "Test on Thursday",
        "4": "Test on Friday",
        "5": "Test on Saturday",
        "6": "Test on Sunday"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8216,
      "documented": "48217 (0x2018)",
      "name": "Switchgear configuration bits",
      "description": "One bit per breaker in the switchgear configuration.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Unit input breaker (UIB) setting",
        "1": "Unit output breaker (UOB) setting",
        "2": "Static switch input breaker (SSIB) setting",
        "3": "Maintenance bypass breaker (MBB) setting",
        "5": "System isolation breaker (SIB) setting"
      }
    },
    {
      "table": "holding_register",
      "address": 8217,
      "documented": "48218 (0x2019)",
      "name": "Inverter slew rate",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Slew rate is 0.25 Hz/s",
        "1": "Slew rate is 0.50 Hz/s",
        "2": "Slew rate is 1 Hz/s",
        "3": "Slew rate is 2 Hz/s",
        "4": "Slew rate is 4 Hz/s",
        "5": "Slew rate is 6 Hz/s"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8219,
      "documented": "48220 (0x201B)",
      "name": "Asynchronous bypass break duration",
      "description": "Interruption time on transfer to an asynchronous bypass.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8220,
      "documented": "48221 (0x201C)",
      "name": "Charging capacity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8222,
      "documented": "48223 (0x201E)",
      "name": "Parallel UPS number",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8223,
      "documented": "48224 (0x201F)",
      "name": "Parallel UPSs present",
      "description": "One bit per parallel unit; 1 = present.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "unit_1",
        "1": "unit_2",
        "2": "unit_3",
        "3": "unit_4"
      }
    },
    {
      "table": "holding_register",
      "address": 8224,
      "documented": "48225 (0x2020)",
      "name": "Redundancy setting",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "N+0",
        "1": "N+1",
        "2": "N+2",
        "3": "N+3"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8225,
      "documented": "48226 (0x2021)",
      "name": "Minimum units for auto start-up",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8226,
      "documented": "48227 (0x2022)",
      "name": "Enough UPSs for inverter operation",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "State is OK",
        "1": "State is not OK"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read holding registers with function 03. Poll the UPS status word at 1 and the alarm words 2-23, the UPS operation mode at 5892, and the output, input and battery measurements in the 0x1300, 0x1400 and 0x1600 blocks, applying the 0.1 or 0.01 multipliers.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 1,
        "why": "UPS status bits (on battery, bypass, alarms)"
      },
      {
        "table": "holding_register",
        "address": 4608,
        "why": "Overall alarm severity"
      },
      {
        "table": "holding_register",
        "address": 5892,
        "why": "UPS operation mode"
      },
      {
        "table": "holding_register",
        "address": 4889,
        "why": "Output load as % of capacity"
      },
      {
        "table": "holding_register",
        "address": 4891,
        "why": "Total output active power"
      },
      {
        "table": "holding_register",
        "address": 5636,
        "why": "Battery runtime remaining"
      },
      {
        "table": "holding_register",
        "address": 5640,
        "why": "Battery charge %"
      },
      {
        "table": "holding_register",
        "address": 5139,
        "why": "Input frequency"
      },
      {
        "table": "holding_register",
        "address": 4882,
        "why": "Output voltage L1-N"
      }
    ],
    "enable": "Modbus settings are made on the UPS display; the register map refers to the display for detailed configuration.",
    "watchdog": null,
    "quirks": [
      "Only function 03 is supported.",
      "32-bit values are high word first (ABCD).",
      "Status bits are consistent only within one register."
    ],
    "setup": [
      "Serial RTU and TCP are both supported; set address, serial settings and IP from the UPS display."
    ],
    "gotchas": [
      "A single-register read of a reserved address returns an error; block reads return zeros for gaps.",
      "The register map applies from firmware 7.23."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
