{
  "manufacturer": "Bachmann",
  "manufacturer_slug": "bachmann",
  "model": "BlueNet BN PRO intelligent PDU (Modbus TCP)",
  "model_slug": "bluenet-bn-pro",
  "short_model": "BN PRO",
  "aliases": [
    "BlueNet BN PRO",
    "BN PRO PDU",
    "BlueNet 2 BN PRO"
  ],
  "equipment_type": "Power meter (metered/switched rack PDU)",
  "applies_to": "Bachmann BlueNet BN PRO rack PDUs with Modbus TCP, protocol v1.00 REV00 register list.",
  "summary": "BlueNet BN PRO is a family of intelligent rack PDUs with metering at inlet, phase and outlet level, residual-current monitoring and optional sensors. Modbus TCP exposes everything as read-only holding registers (FC 03) with fixed decimal resolutions. This map covers inlet, phase and outlet measurements, energy counters, MCB and RCM status, residual currents, GPIO and external temperature/humidity sensors.",
  "transport": [
    "TCP"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "1-based",
    "note": "Each row prints a 1-based register number plus the 0-based wire address in hex and decimal. The 'documented' column here is the register number; the address is the printed decimal address (register - 1). Register 18 (inlet current) is requested as address 17 (0x0011)."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "BlueNet BN PRO Modbus TCP v1.00 Protocol - ModBus Register (Read Holding Register 0x03)",
    "doc_number": "BN_PRO_Modbus-Register v1.00 REV00",
    "revision_date": null,
    "url": "https://www.bachmann.com/fileadmin/05a_Downloads/BlueNet/BN_PRO/BN_PRO_Modbus-Register_v1.00_REV00.pdf",
    "pages": "pp. 2-33 (inlet p. 2, phases pp. 3-4, MCB pp. 5-6, RCM pp. 6-7, outlets pp. 7-25, GPIO and external sensors pp. 26-33)"
  },
  "notes": [
    "Energy counters are split into a register named 'High Byte' followed by one named 'Low Byte'. Each pair is listed as one 32-bit value at the 'High' register, high word first (ABCD), as the names indicate.",
    "The list gives a resolution for each value but no data type. Status and power-factor-suffix codes include negative numbers, so they are INT16; temperatures are listed as INT16, other measurements as UINT16. Check signedness on site if a value can go negative.",
    "Single and main PDUs answer to unit ID 1. Linked PDUs in a cluster answer to the unit ID of their position in the cluster.",
    "Power factor is unsigned (resolution 0.001); the separate 'Power Factor Suffix' register says whether the load is inductive (1, LA) or capacitive (-1, LE).",
    "MCB current registers are left out: the list prints no resolution or unit for them.",
    "Several hex addresses in the list do not match the decimal column (e.g. phase 2 suffix: register 182 printed as 0x00B1 but decimal 181); the decimal column, which always equals register - 1, is used.",
    "The list is read-only (FC 03 only); there are no switching or reset registers.",
    "Outlet blocks are listed for outlets 1-36.",
    "Humidity rows print only '%' as resolution; they are listed with scale 1."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 16,
      "documented": "17",
      "name": "Status Inlet State",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "18",
      "name": "Inlet level - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "19",
      "name": "Inlet level - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19,
      "documented": "20",
      "name": "Inlet level - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20,
      "documented": "21",
      "name": "Inlet level - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "22",
      "name": "Inlet level - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "23",
      "name": "Inlet level - Active Energy",
      "description": "Registers 23 (high) + 24 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "25",
      "name": "Inlet level - Custom Active Energy",
      "description": "Registers 25 (high) + 26 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 26,
      "documented": "27",
      "name": "Inlet level - Neutral Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 27,
      "documented": "28",
      "name": "Inlet level - Peak Neutral Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 28,
      "documented": "29",
      "name": "Inlet level - Frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 142,
      "documented": "143",
      "name": "Status Phase 1",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "-3": "Under Voltage",
        "-4": "Over Voltage",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 143,
      "documented": "144",
      "name": "Phase 1 level - Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 144,
      "documented": "145",
      "name": "Phase 1 level - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 145,
      "documented": "146",
      "name": "Phase 1 level - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 146,
      "documented": "147",
      "name": "Phase 1 level - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 147,
      "documented": "148",
      "name": "Phase 1 level - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 148,
      "documented": "149",
      "name": "Phase 1 level - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 149,
      "documented": "150",
      "name": "Phase 1 level - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 150,
      "documented": "151",
      "name": "Phase 1 level - Active Energy",
      "description": "Registers 151 (high) + 152 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 152,
      "documented": "153",
      "name": "Phase 1 level - Custom Active Energy",
      "description": "Registers 153 (high) + 154 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 154,
      "documented": "155",
      "name": "Phase 1 level - Apparent Energy",
      "description": "Registers 155 (high) + 156 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 161,
      "documented": "162",
      "name": "Phase 1 level - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 162,
      "documented": "163",
      "name": "Status Phase 2",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "-3": "Under Voltage",
        "-4": "Over Voltage",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 163,
      "documented": "164",
      "name": "Phase 2 level - Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 164,
      "documented": "165",
      "name": "Phase 2 level - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 165,
      "documented": "166",
      "name": "Phase 2 level - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 166,
      "documented": "167",
      "name": "Phase 2 level - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 167,
      "documented": "168",
      "name": "Phase 2 level - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 168,
      "documented": "169",
      "name": "Phase 2 level - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 169,
      "documented": "170",
      "name": "Phase 2 level - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 170,
      "documented": "171",
      "name": "Phase 2 level - Active Energy",
      "description": "Registers 171 (high) + 172 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 172,
      "documented": "173",
      "name": "Phase 2 level - Custom Active Energy",
      "description": "Registers 173 (high) + 174 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 174,
      "documented": "175",
      "name": "Phase 2 level - Apparent Energy",
      "description": "Registers 175 (high) + 176 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 181,
      "documented": "182",
      "name": "Phase 2 level - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 182,
      "documented": "183",
      "name": "Status Phase 3",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "-3": "Under Voltage",
        "-4": "Over Voltage",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 183,
      "documented": "184",
      "name": "Phase 3 level - Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 184,
      "documented": "185",
      "name": "Phase 3 level - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 185,
      "documented": "186",
      "name": "Phase 3 level - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 186,
      "documented": "187",
      "name": "Phase 3 level - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 187,
      "documented": "188",
      "name": "Phase 3 level - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 188,
      "documented": "189",
      "name": "Phase 3 level - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 189,
      "documented": "190",
      "name": "Phase 3 level - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 190,
      "documented": "191",
      "name": "Phase 3 level - Active Energy",
      "description": "Registers 191 (high) + 192 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 192,
      "documented": "193",
      "name": "Phase 3 level - Custom Active Energy",
      "description": "Registers 193 (high) + 194 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 194,
      "documented": "195",
      "name": "Phase 3 level - Apparent Energy",
      "description": "Registers 195 (high) + 196 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 201,
      "documented": "202",
      "name": "Phase 3 level - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 394,
      "documented": "395",
      "name": "Status MCB 1 state",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-5": "Tripped",
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 398,
      "documented": "399",
      "name": "Status MCB 2 state",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-5": "Tripped",
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 402,
      "documented": "403",
      "name": "Status MCB 3 state",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-5": "Tripped",
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 406,
      "documented": "407",
      "name": "Status MCB 4 state",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-5": "Tripped",
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 410,
      "documented": "411",
      "name": "Status MCB 5 state",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-5": "Tripped",
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 414,
      "documented": "415",
      "name": "Status MCB 6 state",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-5": "Tripped",
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 442,
      "documented": "443",
      "name": "Status RCM 1 state",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-9": "RCM defect",
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 443,
      "documented": "444",
      "name": "RCM 1 - RCM AC",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 444,
      "documented": "445",
      "name": "RCM 1 - Peak RCM AC",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 445,
      "documented": "446",
      "name": "RCM 1 - RCM DC",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 446,
      "documented": "447",
      "name": "RCM 1 - Peak RCM DC",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 448,
      "documented": "449",
      "name": "Status RCM 2 state",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-9": "RCM defect",
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 449,
      "documented": "450",
      "name": "RCM 2 - RCM AC",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 450,
      "documented": "451",
      "name": "RCM 2 - Peak RCM AC",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 451,
      "documented": "452",
      "name": "RCM 2 - RCM DC",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 452,
      "documented": "453",
      "name": "RCM 2 - Peak RCM DC",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 455,
      "documented": "456",
      "name": "Status RCM 3 state",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-9": "RCM defect",
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 456,
      "documented": "457",
      "name": "RCM 3 - RCM AC",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 457,
      "documented": "458",
      "name": "RCM 3 - Peak RCM AC",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 458,
      "documented": "459",
      "name": "RCM 3 - RCM DC",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 459,
      "documented": "460",
      "name": "RCM 3 - Peak RCM DC",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 526,
      "documented": "527",
      "name": "Status Outlet 1",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 527,
      "documented": "528",
      "name": "Outlet 1 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 528,
      "documented": "529",
      "name": "Outlet 1 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 529,
      "documented": "530",
      "name": "Outlet 1 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 530,
      "documented": "531",
      "name": "Outlet 1 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 531,
      "documented": "532",
      "name": "Outlet 1 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 532,
      "documented": "533",
      "name": "Outlet 1 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 533,
      "documented": "534",
      "name": "Outlet 1 - Active Energy",
      "description": "Registers 534 (high) + 535 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 535,
      "documented": "536",
      "name": "Outlet 1 - Custom Active Energy",
      "description": "Registers 536 (high) + 537 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 537,
      "documented": "538",
      "name": "Outlet 1 - Apparent Energy",
      "description": "Registers 538 (high) + 539 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 539,
      "documented": "540",
      "name": "Outlet 1 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 541,
      "documented": "542",
      "name": "Status Outlet 2",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 542,
      "documented": "543",
      "name": "Outlet 2 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 543,
      "documented": "544",
      "name": "Outlet 2 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 544,
      "documented": "545",
      "name": "Outlet 2 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 545,
      "documented": "546",
      "name": "Outlet 2 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 546,
      "documented": "547",
      "name": "Outlet 2 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 547,
      "documented": "548",
      "name": "Outlet 2 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 548,
      "documented": "549",
      "name": "Outlet 2 - Active Energy",
      "description": "Registers 549 (high) + 550 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 550,
      "documented": "551",
      "name": "Outlet 2 - Custom Active Energy",
      "description": "Registers 551 (high) + 552 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 552,
      "documented": "553",
      "name": "Outlet 2 - Apparent Energy",
      "description": "Registers 553 (high) + 554 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 554,
      "documented": "555",
      "name": "Outlet 2 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 556,
      "documented": "557",
      "name": "Status Outlet 3",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 557,
      "documented": "558",
      "name": "Outlet 3 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 558,
      "documented": "559",
      "name": "Outlet 3 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 559,
      "documented": "560",
      "name": "Outlet 3 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 560,
      "documented": "561",
      "name": "Outlet 3 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 561,
      "documented": "562",
      "name": "Outlet 3 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 562,
      "documented": "563",
      "name": "Outlet 3 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 563,
      "documented": "564",
      "name": "Outlet 3 - Active Energy",
      "description": "Registers 564 (high) + 565 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 565,
      "documented": "566",
      "name": "Outlet 3 - Custom Active Energy",
      "description": "Registers 566 (high) + 567 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 567,
      "documented": "568",
      "name": "Outlet 3 - Apparent Energy",
      "description": "Registers 568 (high) + 569 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 569,
      "documented": "570",
      "name": "Outlet 3 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 571,
      "documented": "572",
      "name": "Status Outlet 4",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 572,
      "documented": "573",
      "name": "Outlet 4 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 573,
      "documented": "574",
      "name": "Outlet 4 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 574,
      "documented": "575",
      "name": "Outlet 4 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 575,
      "documented": "576",
      "name": "Outlet 4 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 576,
      "documented": "577",
      "name": "Outlet 4 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 577,
      "documented": "578",
      "name": "Outlet 4 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 578,
      "documented": "579",
      "name": "Outlet 4 - Active Energy",
      "description": "Registers 579 (high) + 580 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 580,
      "documented": "581",
      "name": "Outlet 4 - Custom Active Energy",
      "description": "Registers 581 (high) + 582 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 582,
      "documented": "583",
      "name": "Outlet 4 - Apparent Energy",
      "description": "Registers 583 (high) + 584 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 584,
      "documented": "585",
      "name": "Outlet 4 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 586,
      "documented": "587",
      "name": "Status Outlet 5",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 587,
      "documented": "588",
      "name": "Outlet 5 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 588,
      "documented": "589",
      "name": "Outlet 5 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 589,
      "documented": "590",
      "name": "Outlet 5 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 590,
      "documented": "591",
      "name": "Outlet 5 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 591,
      "documented": "592",
      "name": "Outlet 5 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 592,
      "documented": "593",
      "name": "Outlet 5 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 593,
      "documented": "594",
      "name": "Outlet 5 - Active Energy",
      "description": "Registers 594 (high) + 595 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 595,
      "documented": "596",
      "name": "Outlet 5 - Custom Active Energy",
      "description": "Registers 596 (high) + 597 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 597,
      "documented": "598",
      "name": "Outlet 5 - Apparent Energy",
      "description": "Registers 598 (high) + 599 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 599,
      "documented": "600",
      "name": "Outlet 5 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 601,
      "documented": "602",
      "name": "Status Outlet 6",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 602,
      "documented": "603",
      "name": "Outlet 6 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 603,
      "documented": "604",
      "name": "Outlet 6 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 604,
      "documented": "605",
      "name": "Outlet 6 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 605,
      "documented": "606",
      "name": "Outlet 6 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 606,
      "documented": "607",
      "name": "Outlet 6 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 607,
      "documented": "608",
      "name": "Outlet 6 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 608,
      "documented": "609",
      "name": "Outlet 6 - Active Energy",
      "description": "Registers 609 (high) + 610 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 610,
      "documented": "611",
      "name": "Outlet 6 - Custom Active Energy",
      "description": "Registers 611 (high) + 612 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 612,
      "documented": "613",
      "name": "Outlet 6 - Apparent Energy",
      "description": "Registers 613 (high) + 614 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 614,
      "documented": "615",
      "name": "Outlet 6 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 616,
      "documented": "617",
      "name": "Status Outlet 7",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 617,
      "documented": "618",
      "name": "Outlet 7 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 618,
      "documented": "619",
      "name": "Outlet 7 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 619,
      "documented": "620",
      "name": "Outlet 7 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 620,
      "documented": "621",
      "name": "Outlet 7 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 621,
      "documented": "622",
      "name": "Outlet 7 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 622,
      "documented": "623",
      "name": "Outlet 7 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 623,
      "documented": "624",
      "name": "Outlet 7 - Active Energy",
      "description": "Registers 624 (high) + 625 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 625,
      "documented": "626",
      "name": "Outlet 7 - Custom Active Energy",
      "description": "Registers 626 (high) + 627 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 627,
      "documented": "628",
      "name": "Outlet 7 - Apparent Energy",
      "description": "Registers 628 (high) + 629 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 629,
      "documented": "630",
      "name": "Outlet 7 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 631,
      "documented": "632",
      "name": "Status Outlet 8",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 632,
      "documented": "633",
      "name": "Outlet 8 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 633,
      "documented": "634",
      "name": "Outlet 8 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 634,
      "documented": "635",
      "name": "Outlet 8 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 635,
      "documented": "636",
      "name": "Outlet 8 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 636,
      "documented": "637",
      "name": "Outlet 8 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 637,
      "documented": "638",
      "name": "Outlet 8 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 638,
      "documented": "639",
      "name": "Outlet 8 - Active Energy",
      "description": "Registers 639 (high) + 640 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 640,
      "documented": "641",
      "name": "Outlet 8 - Custom Active Energy",
      "description": "Registers 641 (high) + 642 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 642,
      "documented": "643",
      "name": "Outlet 8 - Apparent Energy",
      "description": "Registers 643 (high) + 644 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 644,
      "documented": "645",
      "name": "Outlet 8 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 646,
      "documented": "647",
      "name": "Status Outlet 9",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 647,
      "documented": "648",
      "name": "Outlet 9 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 648,
      "documented": "649",
      "name": "Outlet 9 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 649,
      "documented": "650",
      "name": "Outlet 9 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 650,
      "documented": "651",
      "name": "Outlet 9 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 651,
      "documented": "652",
      "name": "Outlet 9 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 652,
      "documented": "653",
      "name": "Outlet 9 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 653,
      "documented": "654",
      "name": "Outlet 9 - Active Energy",
      "description": "Registers 654 (high) + 655 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 655,
      "documented": "656",
      "name": "Outlet 9 - Custom Active Energy",
      "description": "Registers 656 (high) + 657 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 657,
      "documented": "658",
      "name": "Outlet 9 - Apparent Energy",
      "description": "Registers 658 (high) + 659 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 659,
      "documented": "660",
      "name": "Outlet 9 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 661,
      "documented": "662",
      "name": "Status Outlet 10",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 662,
      "documented": "663",
      "name": "Outlet 10 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 663,
      "documented": "664",
      "name": "Outlet 10 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 664,
      "documented": "665",
      "name": "Outlet 10 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 665,
      "documented": "666",
      "name": "Outlet 10 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 666,
      "documented": "667",
      "name": "Outlet 10 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 667,
      "documented": "668",
      "name": "Outlet 10 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 668,
      "documented": "669",
      "name": "Outlet 10 - Active Energy",
      "description": "Registers 669 (high) + 670 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 670,
      "documented": "671",
      "name": "Outlet 10 - Custom Active Energy",
      "description": "Registers 671 (high) + 672 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 672,
      "documented": "673",
      "name": "Outlet 10 - Apparent Energy",
      "description": "Registers 673 (high) + 674 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 674,
      "documented": "675",
      "name": "Outlet 10 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 676,
      "documented": "677",
      "name": "Status Outlet 11",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 677,
      "documented": "678",
      "name": "Outlet 11 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 678,
      "documented": "679",
      "name": "Outlet 11 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 679,
      "documented": "680",
      "name": "Outlet 11 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 680,
      "documented": "681",
      "name": "Outlet 11 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 681,
      "documented": "682",
      "name": "Outlet 11 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 682,
      "documented": "683",
      "name": "Outlet 11 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 683,
      "documented": "684",
      "name": "Outlet 11 - Active Energy",
      "description": "Registers 684 (high) + 685 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 685,
      "documented": "686",
      "name": "Outlet 11 - Custom Active Energy",
      "description": "Registers 686 (high) + 687 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 687,
      "documented": "688",
      "name": "Outlet 11 - Apparent Energy",
      "description": "Registers 688 (high) + 689 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 689,
      "documented": "690",
      "name": "Outlet 11 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 691,
      "documented": "692",
      "name": "Status Outlet 12",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 692,
      "documented": "693",
      "name": "Outlet 12 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 693,
      "documented": "694",
      "name": "Outlet 12 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 694,
      "documented": "695",
      "name": "Outlet 12 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 695,
      "documented": "696",
      "name": "Outlet 12 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 696,
      "documented": "697",
      "name": "Outlet 12 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 697,
      "documented": "698",
      "name": "Outlet 12 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 698,
      "documented": "699",
      "name": "Outlet 12 - Active Energy",
      "description": "Registers 699 (high) + 700 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 700,
      "documented": "701",
      "name": "Outlet 12 - Custom Active Energy",
      "description": "Registers 701 (high) + 702 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 702,
      "documented": "703",
      "name": "Outlet 12 - Apparent Energy",
      "description": "Registers 703 (high) + 704 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 704,
      "documented": "705",
      "name": "Outlet 12 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 706,
      "documented": "707",
      "name": "Status Outlet 13",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 707,
      "documented": "708",
      "name": "Outlet 13 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 708,
      "documented": "709",
      "name": "Outlet 13 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 709,
      "documented": "710",
      "name": "Outlet 13 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 710,
      "documented": "711",
      "name": "Outlet 13 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 711,
      "documented": "712",
      "name": "Outlet 13 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 712,
      "documented": "713",
      "name": "Outlet 13 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 713,
      "documented": "714",
      "name": "Outlet 13 - Active Energy",
      "description": "Registers 714 (high) + 715 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 715,
      "documented": "716",
      "name": "Outlet 13 - Custom Active Energy",
      "description": "Registers 716 (high) + 717 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 717,
      "documented": "718",
      "name": "Outlet 13 - Apparent Energy",
      "description": "Registers 718 (high) + 719 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 719,
      "documented": "720",
      "name": "Outlet 13 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 721,
      "documented": "722",
      "name": "Status Outlet 14",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 722,
      "documented": "723",
      "name": "Outlet 14 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 723,
      "documented": "724",
      "name": "Outlet 14 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 724,
      "documented": "725",
      "name": "Outlet 14 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 725,
      "documented": "726",
      "name": "Outlet 14 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 726,
      "documented": "727",
      "name": "Outlet 14 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 727,
      "documented": "728",
      "name": "Outlet 14 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 728,
      "documented": "729",
      "name": "Outlet 14 - Active Energy",
      "description": "Registers 729 (high) + 730 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 730,
      "documented": "731",
      "name": "Outlet 14 - Custom Active Energy",
      "description": "Registers 731 (high) + 732 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 732,
      "documented": "733",
      "name": "Outlet 14 - Apparent Energy",
      "description": "Registers 733 (high) + 734 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 734,
      "documented": "735",
      "name": "Outlet 14 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 736,
      "documented": "737",
      "name": "Status Outlet 15",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 737,
      "documented": "738",
      "name": "Outlet 15 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 738,
      "documented": "739",
      "name": "Outlet 15 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 739,
      "documented": "740",
      "name": "Outlet 15 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 740,
      "documented": "741",
      "name": "Outlet 15 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 741,
      "documented": "742",
      "name": "Outlet 15 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 742,
      "documented": "743",
      "name": "Outlet 15 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 743,
      "documented": "744",
      "name": "Outlet 15 - Active Energy",
      "description": "Registers 744 (high) + 745 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 745,
      "documented": "746",
      "name": "Outlet 15 - Custom Active Energy",
      "description": "Registers 746 (high) + 747 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 747,
      "documented": "748",
      "name": "Outlet 15 - Apparent Energy",
      "description": "Registers 748 (high) + 749 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 749,
      "documented": "750",
      "name": "Outlet 15 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 751,
      "documented": "752",
      "name": "Status Outlet 16",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 752,
      "documented": "753",
      "name": "Outlet 16 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 753,
      "documented": "754",
      "name": "Outlet 16 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 754,
      "documented": "755",
      "name": "Outlet 16 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 755,
      "documented": "756",
      "name": "Outlet 16 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 756,
      "documented": "757",
      "name": "Outlet 16 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 757,
      "documented": "758",
      "name": "Outlet 16 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 758,
      "documented": "759",
      "name": "Outlet 16 - Active Energy",
      "description": "Registers 759 (high) + 760 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 760,
      "documented": "761",
      "name": "Outlet 16 - Custom Active Energy",
      "description": "Registers 761 (high) + 762 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 762,
      "documented": "763",
      "name": "Outlet 16 - Apparent Energy",
      "description": "Registers 763 (high) + 764 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 764,
      "documented": "765",
      "name": "Outlet 16 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 766,
      "documented": "767",
      "name": "Status Outlet 17",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 767,
      "documented": "768",
      "name": "Outlet 17 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 768,
      "documented": "769",
      "name": "Outlet 17 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 769,
      "documented": "770",
      "name": "Outlet 17 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 770,
      "documented": "771",
      "name": "Outlet 17 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 771,
      "documented": "772",
      "name": "Outlet 17 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 772,
      "documented": "773",
      "name": "Outlet 17 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 773,
      "documented": "774",
      "name": "Outlet 17 - Active Energy",
      "description": "Registers 774 (high) + 775 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 775,
      "documented": "776",
      "name": "Outlet 17 - Custom Active Energy",
      "description": "Registers 776 (high) + 777 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 777,
      "documented": "778",
      "name": "Outlet 17 - Apparent Energy",
      "description": "Registers 778 (high) + 779 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 779,
      "documented": "780",
      "name": "Outlet 17 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 781,
      "documented": "782",
      "name": "Status Outlet 18",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 782,
      "documented": "783",
      "name": "Outlet 18 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 783,
      "documented": "784",
      "name": "Outlet 18 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 784,
      "documented": "785",
      "name": "Outlet 18 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 785,
      "documented": "786",
      "name": "Outlet 18 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 786,
      "documented": "787",
      "name": "Outlet 18 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 787,
      "documented": "788",
      "name": "Outlet 18 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 788,
      "documented": "789",
      "name": "Outlet 18 - Active Energy",
      "description": "Registers 789 (high) + 790 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 790,
      "documented": "791",
      "name": "Outlet 18 - Custom Active Energy",
      "description": "Registers 791 (high) + 792 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 792,
      "documented": "793",
      "name": "Outlet 18 - Apparent Energy",
      "description": "Registers 793 (high) + 794 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 794,
      "documented": "795",
      "name": "Outlet 18 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 796,
      "documented": "797",
      "name": "Status Outlet 19",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 797,
      "documented": "798",
      "name": "Outlet 19 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 798,
      "documented": "799",
      "name": "Outlet 19 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 799,
      "documented": "800",
      "name": "Outlet 19 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 800,
      "documented": "801",
      "name": "Outlet 19 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 801,
      "documented": "802",
      "name": "Outlet 19 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 802,
      "documented": "803",
      "name": "Outlet 19 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 803,
      "documented": "804",
      "name": "Outlet 19 - Active Energy",
      "description": "Registers 804 (high) + 805 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 805,
      "documented": "806",
      "name": "Outlet 19 - Custom Active Energy",
      "description": "Registers 806 (high) + 807 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 807,
      "documented": "808",
      "name": "Outlet 19 - Apparent Energy",
      "description": "Registers 808 (high) + 809 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 809,
      "documented": "810",
      "name": "Outlet 19 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 811,
      "documented": "812",
      "name": "Status Outlet 20",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 812,
      "documented": "813",
      "name": "Outlet 20 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 813,
      "documented": "814",
      "name": "Outlet 20 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 814,
      "documented": "815",
      "name": "Outlet 20 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 815,
      "documented": "816",
      "name": "Outlet 20 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 816,
      "documented": "817",
      "name": "Outlet 20 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 817,
      "documented": "818",
      "name": "Outlet 20 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 818,
      "documented": "819",
      "name": "Outlet 20 - Active Energy",
      "description": "Registers 819 (high) + 820 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 820,
      "documented": "821",
      "name": "Outlet 20 - Custom Active Energy",
      "description": "Registers 821 (high) + 822 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 822,
      "documented": "823",
      "name": "Outlet 20 - Apparent Energy",
      "description": "Registers 823 (high) + 824 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 824,
      "documented": "825",
      "name": "Outlet 20 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 826,
      "documented": "827",
      "name": "Status Outlet 21",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 827,
      "documented": "828",
      "name": "Outlet 21 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 828,
      "documented": "829",
      "name": "Outlet 21 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 829,
      "documented": "830",
      "name": "Outlet 21 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 830,
      "documented": "831",
      "name": "Outlet 21 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 831,
      "documented": "832",
      "name": "Outlet 21 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 832,
      "documented": "833",
      "name": "Outlet 21 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 833,
      "documented": "834",
      "name": "Outlet 21 - Active Energy",
      "description": "Registers 834 (high) + 835 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 835,
      "documented": "836",
      "name": "Outlet 21 - Custom Active Energy",
      "description": "Registers 836 (high) + 837 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 837,
      "documented": "838",
      "name": "Outlet 21 - Apparent Energy",
      "description": "Registers 838 (high) + 839 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 839,
      "documented": "840",
      "name": "Outlet 21 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 841,
      "documented": "842",
      "name": "Status Outlet 22",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 842,
      "documented": "843",
      "name": "Outlet 22 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 843,
      "documented": "844",
      "name": "Outlet 22 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 844,
      "documented": "845",
      "name": "Outlet 22 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 845,
      "documented": "846",
      "name": "Outlet 22 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 846,
      "documented": "847",
      "name": "Outlet 22 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 847,
      "documented": "848",
      "name": "Outlet 22 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 848,
      "documented": "849",
      "name": "Outlet 22 - Active Energy",
      "description": "Registers 849 (high) + 850 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 850,
      "documented": "851",
      "name": "Outlet 22 - Custom Active Energy",
      "description": "Registers 851 (high) + 852 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 852,
      "documented": "853",
      "name": "Outlet 22 - Apparent Energy",
      "description": "Registers 853 (high) + 854 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 854,
      "documented": "855",
      "name": "Outlet 22 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 856,
      "documented": "857",
      "name": "Status Outlet 23",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 857,
      "documented": "858",
      "name": "Outlet 23 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 858,
      "documented": "859",
      "name": "Outlet 23 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 859,
      "documented": "860",
      "name": "Outlet 23 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 860,
      "documented": "861",
      "name": "Outlet 23 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 861,
      "documented": "862",
      "name": "Outlet 23 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 862,
      "documented": "863",
      "name": "Outlet 23 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 863,
      "documented": "864",
      "name": "Outlet 23 - Active Energy",
      "description": "Registers 864 (high) + 865 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 865,
      "documented": "866",
      "name": "Outlet 23 - Custom Active Energy",
      "description": "Registers 866 (high) + 867 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 867,
      "documented": "868",
      "name": "Outlet 23 - Apparent Energy",
      "description": "Registers 868 (high) + 869 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 869,
      "documented": "870",
      "name": "Outlet 23 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 871,
      "documented": "872",
      "name": "Status Outlet 24",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 872,
      "documented": "873",
      "name": "Outlet 24 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 873,
      "documented": "874",
      "name": "Outlet 24 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 874,
      "documented": "875",
      "name": "Outlet 24 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 875,
      "documented": "876",
      "name": "Outlet 24 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 876,
      "documented": "877",
      "name": "Outlet 24 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 877,
      "documented": "878",
      "name": "Outlet 24 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 878,
      "documented": "879",
      "name": "Outlet 24 - Active Energy",
      "description": "Registers 879 (high) + 880 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 880,
      "documented": "881",
      "name": "Outlet 24 - Custom Active Energy",
      "description": "Registers 881 (high) + 882 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 882,
      "documented": "883",
      "name": "Outlet 24 - Apparent Energy",
      "description": "Registers 883 (high) + 884 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 884,
      "documented": "885",
      "name": "Outlet 24 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 886,
      "documented": "887",
      "name": "Status Outlet 25",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 887,
      "documented": "888",
      "name": "Outlet 25 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 888,
      "documented": "889",
      "name": "Outlet 25 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 889,
      "documented": "890",
      "name": "Outlet 25 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 890,
      "documented": "891",
      "name": "Outlet 25 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 891,
      "documented": "892",
      "name": "Outlet 25 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 892,
      "documented": "893",
      "name": "Outlet 25 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 893,
      "documented": "894",
      "name": "Outlet 25 - Active Energy",
      "description": "Registers 894 (high) + 895 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 895,
      "documented": "896",
      "name": "Outlet 25 - Custom Active Energy",
      "description": "Registers 896 (high) + 897 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 897,
      "documented": "898",
      "name": "Outlet 25 - Apparent Energy",
      "description": "Registers 898 (high) + 899 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 899,
      "documented": "900",
      "name": "Outlet 25 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 901,
      "documented": "902",
      "name": "Status Outlet 26",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 902,
      "documented": "903",
      "name": "Outlet 26 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 903,
      "documented": "904",
      "name": "Outlet 26 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 904,
      "documented": "905",
      "name": "Outlet 26 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 905,
      "documented": "906",
      "name": "Outlet 26 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 906,
      "documented": "907",
      "name": "Outlet 26 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 907,
      "documented": "908",
      "name": "Outlet 26 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 908,
      "documented": "909",
      "name": "Outlet 26 - Active Energy",
      "description": "Registers 909 (high) + 910 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 910,
      "documented": "911",
      "name": "Outlet 26 - Custom Active Energy",
      "description": "Registers 911 (high) + 912 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 912,
      "documented": "913",
      "name": "Outlet 26 - Apparent Energy",
      "description": "Registers 913 (high) + 914 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 914,
      "documented": "915",
      "name": "Outlet 26 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 916,
      "documented": "917",
      "name": "Status Outlet 27",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 917,
      "documented": "918",
      "name": "Outlet 27 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 918,
      "documented": "919",
      "name": "Outlet 27 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 919,
      "documented": "920",
      "name": "Outlet 27 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 920,
      "documented": "921",
      "name": "Outlet 27 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 921,
      "documented": "922",
      "name": "Outlet 27 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 922,
      "documented": "923",
      "name": "Outlet 27 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 923,
      "documented": "924",
      "name": "Outlet 27 - Active Energy",
      "description": "Registers 924 (high) + 925 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 925,
      "documented": "926",
      "name": "Outlet 27 - Custom Active Energy",
      "description": "Registers 926 (high) + 927 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 927,
      "documented": "928",
      "name": "Outlet 27 - Apparent Energy",
      "description": "Registers 928 (high) + 929 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 929,
      "documented": "930",
      "name": "Outlet 27 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 931,
      "documented": "932",
      "name": "Status Outlet 28",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 932,
      "documented": "933",
      "name": "Outlet 28 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 933,
      "documented": "934",
      "name": "Outlet 28 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 934,
      "documented": "935",
      "name": "Outlet 28 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 935,
      "documented": "936",
      "name": "Outlet 28 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 936,
      "documented": "937",
      "name": "Outlet 28 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 937,
      "documented": "938",
      "name": "Outlet 28 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 938,
      "documented": "939",
      "name": "Outlet 28 - Active Energy",
      "description": "Registers 939 (high) + 940 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 940,
      "documented": "941",
      "name": "Outlet 28 - Custom Active Energy",
      "description": "Registers 941 (high) + 942 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 942,
      "documented": "943",
      "name": "Outlet 28 - Apparent Energy",
      "description": "Registers 943 (high) + 944 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 944,
      "documented": "945",
      "name": "Outlet 28 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 946,
      "documented": "947",
      "name": "Status Outlet 29",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 947,
      "documented": "948",
      "name": "Outlet 29 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 948,
      "documented": "949",
      "name": "Outlet 29 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 949,
      "documented": "950",
      "name": "Outlet 29 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 950,
      "documented": "951",
      "name": "Outlet 29 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 951,
      "documented": "952",
      "name": "Outlet 29 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 952,
      "documented": "953",
      "name": "Outlet 29 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 953,
      "documented": "954",
      "name": "Outlet 29 - Active Energy",
      "description": "Registers 954 (high) + 955 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 955,
      "documented": "956",
      "name": "Outlet 29 - Custom Active Energy",
      "description": "Registers 956 (high) + 957 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 957,
      "documented": "958",
      "name": "Outlet 29 - Apparent Energy",
      "description": "Registers 958 (high) + 959 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 959,
      "documented": "960",
      "name": "Outlet 29 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 961,
      "documented": "962",
      "name": "Status Outlet 30",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 962,
      "documented": "963",
      "name": "Outlet 30 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 963,
      "documented": "964",
      "name": "Outlet 30 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 964,
      "documented": "965",
      "name": "Outlet 30 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 965,
      "documented": "966",
      "name": "Outlet 30 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 966,
      "documented": "967",
      "name": "Outlet 30 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 967,
      "documented": "968",
      "name": "Outlet 30 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 968,
      "documented": "969",
      "name": "Outlet 30 - Active Energy",
      "description": "Registers 969 (high) + 970 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 970,
      "documented": "971",
      "name": "Outlet 30 - Custom Active Energy",
      "description": "Registers 971 (high) + 972 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 972,
      "documented": "973",
      "name": "Outlet 30 - Apparent Energy",
      "description": "Registers 973 (high) + 974 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 974,
      "documented": "975",
      "name": "Outlet 30 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 976,
      "documented": "977",
      "name": "Status Outlet 31",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 977,
      "documented": "978",
      "name": "Outlet 31 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 978,
      "documented": "979",
      "name": "Outlet 31 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 979,
      "documented": "980",
      "name": "Outlet 31 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 980,
      "documented": "981",
      "name": "Outlet 31 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 981,
      "documented": "982",
      "name": "Outlet 31 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 982,
      "documented": "983",
      "name": "Outlet 31 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 983,
      "documented": "984",
      "name": "Outlet 31 - Active Energy",
      "description": "Registers 984 (high) + 985 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 985,
      "documented": "986",
      "name": "Outlet 31 - Custom Active Energy",
      "description": "Registers 986 (high) + 987 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 987,
      "documented": "988",
      "name": "Outlet 31 - Apparent Energy",
      "description": "Registers 988 (high) + 989 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 989,
      "documented": "990",
      "name": "Outlet 31 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 991,
      "documented": "992",
      "name": "Status Outlet 32",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 992,
      "documented": "993",
      "name": "Outlet 32 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 993,
      "documented": "994",
      "name": "Outlet 32 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 994,
      "documented": "995",
      "name": "Outlet 32 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 995,
      "documented": "996",
      "name": "Outlet 32 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 996,
      "documented": "997",
      "name": "Outlet 32 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 997,
      "documented": "998",
      "name": "Outlet 32 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 998,
      "documented": "999",
      "name": "Outlet 32 - Active Energy",
      "description": "Registers 999 (high) + 1000 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1000,
      "documented": "1001",
      "name": "Outlet 32 - Custom Active Energy",
      "description": "Registers 1001 (high) + 1002 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1002,
      "documented": "1003",
      "name": "Outlet 32 - Apparent Energy",
      "description": "Registers 1003 (high) + 1004 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1004,
      "documented": "1005",
      "name": "Outlet 32 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1006,
      "documented": "1007",
      "name": "Status Outlet 33",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1007,
      "documented": "1008",
      "name": "Outlet 33 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1008,
      "documented": "1009",
      "name": "Outlet 33 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1009,
      "documented": "1010",
      "name": "Outlet 33 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1010,
      "documented": "1011",
      "name": "Outlet 33 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1011,
      "documented": "1012",
      "name": "Outlet 33 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1012,
      "documented": "1013",
      "name": "Outlet 33 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1013,
      "documented": "1014",
      "name": "Outlet 33 - Active Energy",
      "description": "Registers 1014 (high) + 1015 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1015,
      "documented": "1016",
      "name": "Outlet 33 - Custom Active Energy",
      "description": "Registers 1016 (high) + 1017 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1017,
      "documented": "1018",
      "name": "Outlet 33 - Apparent Energy",
      "description": "Registers 1018 (high) + 1019 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1019,
      "documented": "1020",
      "name": "Outlet 33 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1021,
      "documented": "1022",
      "name": "Status Outlet 34",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1022,
      "documented": "1023",
      "name": "Outlet 34 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1023,
      "documented": "1024",
      "name": "Outlet 34 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1024,
      "documented": "1025",
      "name": "Outlet 34 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1025,
      "documented": "1026",
      "name": "Outlet 34 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1026,
      "documented": "1027",
      "name": "Outlet 34 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1027,
      "documented": "1028",
      "name": "Outlet 34 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1028,
      "documented": "1029",
      "name": "Outlet 34 - Active Energy",
      "description": "Registers 1029 (high) + 1030 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1030,
      "documented": "1031",
      "name": "Outlet 34 - Custom Active Energy",
      "description": "Registers 1031 (high) + 1032 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1032,
      "documented": "1033",
      "name": "Outlet 34 - Apparent Energy",
      "description": "Registers 1033 (high) + 1034 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1034,
      "documented": "1035",
      "name": "Outlet 34 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1036,
      "documented": "1037",
      "name": "Status Outlet 35",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1037,
      "documented": "1038",
      "name": "Outlet 35 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1038,
      "documented": "1039",
      "name": "Outlet 35 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1039,
      "documented": "1040",
      "name": "Outlet 35 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1040,
      "documented": "1041",
      "name": "Outlet 35 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1041,
      "documented": "1042",
      "name": "Outlet 35 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1042,
      "documented": "1043",
      "name": "Outlet 35 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1043,
      "documented": "1044",
      "name": "Outlet 35 - Active Energy",
      "description": "Registers 1044 (high) + 1045 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1045,
      "documented": "1046",
      "name": "Outlet 35 - Custom Active Energy",
      "description": "Registers 1046 (high) + 1047 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1047,
      "documented": "1048",
      "name": "Outlet 35 - Apparent Energy",
      "description": "Registers 1048 (high) + 1049 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1049,
      "documented": "1050",
      "name": "Outlet 35 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1051,
      "documented": "1052",
      "name": "Status Outlet 36",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-1": "Offline",
        "-2": "Connection Lost",
        "0": "On",
        "1": "Off",
        "-128": "Unknown Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1052,
      "documented": "1053",
      "name": "Outlet 36 - Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1053,
      "documented": "1054",
      "name": "Outlet 36 - Peak Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1054,
      "documented": "1055",
      "name": "Outlet 36 - Power Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1055,
      "documented": "1056",
      "name": "Outlet 36 - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1056,
      "documented": "1057",
      "name": "Outlet 36 - Peak Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1057,
      "documented": "1058",
      "name": "Outlet 36 - Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1058,
      "documented": "1059",
      "name": "Outlet 36 - Active Energy",
      "description": "Registers 1059 (high) + 1060 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1060,
      "documented": "1061",
      "name": "Outlet 36 - Custom Active Energy",
      "description": "Registers 1061 (high) + 1062 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1062,
      "documented": "1063",
      "name": "Outlet 36 - Apparent Energy",
      "description": "Registers 1063 (high) + 1064 (low).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1064,
      "documented": "1065",
      "name": "Outlet 36 - Power Factor Suffix",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "LA - inductive load",
        "-1": "LE - capacitive load"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1261,
      "documented": "1262",
      "name": "GPIO Sensor Digital Output 1",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "On",
        "1": "Off"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1281,
      "documented": "1282",
      "name": "GPIO Sensor Digital Output 2",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "On",
        "1": "Off"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1301,
      "documented": "1302",
      "name": "GPIO Sensor Digital Input 1",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Low",
        "0": "High"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1321,
      "documented": "1322",
      "name": "GPIO Sensor Digital Input 2",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Low",
        "0": "High"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1341,
      "documented": "1342",
      "name": "Status Ext Sensor 1",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-2": "Connection Lost",
        "-1": "Offline",
        "0": "Okay (active)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1342,
      "documented": "1343",
      "name": "Ext. Sensor 1 - Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1343,
      "documented": "1344",
      "name": "Ext. Sensor 1 - Peak Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1344,
      "documented": "1345",
      "name": "Ext. Sensor 1 - Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1345,
      "documented": "1346",
      "name": "Ext. Sensor 1 - Peak Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1361,
      "documented": "1362",
      "name": "Status Ext Sensor 2",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-2": "Connection Lost",
        "-1": "Offline",
        "0": "Okay (active)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1362,
      "documented": "1363",
      "name": "Ext. Sensor 2 - Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1363,
      "documented": "1364",
      "name": "Ext. Sensor 2 - Peak Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1364,
      "documented": "1365",
      "name": "Ext. Sensor 2 - Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1365,
      "documented": "1366",
      "name": "Ext. Sensor 2 - Peak Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1381,
      "documented": "1382",
      "name": "Status Ext Sensor 3",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-2": "Connection Lost",
        "-1": "Offline",
        "0": "Okay (active)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1382,
      "documented": "1383",
      "name": "Ext. Sensor 3 - Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1383,
      "documented": "1384",
      "name": "Ext. Sensor 3 - Peak Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1384,
      "documented": "1385",
      "name": "Ext. Sensor 3 - Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1385,
      "documented": "1386",
      "name": "Ext. Sensor 3 - Peak Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1401,
      "documented": "1402",
      "name": "Status Ext Sensor 4",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-2": "Connection Lost",
        "-1": "Offline",
        "0": "Okay (active)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1402,
      "documented": "1403",
      "name": "Ext. Sensor 4 - Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1403,
      "documented": "1404",
      "name": "Ext. Sensor 4 - Peak Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1404,
      "documented": "1405",
      "name": "Ext. Sensor 4 - Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1405,
      "documented": "1406",
      "name": "Ext. Sensor 4 - Peak Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1421,
      "documented": "1422",
      "name": "Status Ext Sensor 5",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-2": "Connection Lost",
        "-1": "Offline",
        "0": "Okay (active)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1422,
      "documented": "1423",
      "name": "Ext. Sensor 5 - Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1423,
      "documented": "1424",
      "name": "Ext. Sensor 5 - Peak Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1424,
      "documented": "1425",
      "name": "Ext. Sensor 5 - Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1425,
      "documented": "1426",
      "name": "Ext. Sensor 5 - Peak Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1441,
      "documented": "1442",
      "name": "Status Ext Sensor 6",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-2": "Connection Lost",
        "-1": "Offline",
        "0": "Okay (active)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1442,
      "documented": "1443",
      "name": "Ext. Sensor 6 - Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1443,
      "documented": "1444",
      "name": "Ext. Sensor 6 - Peak Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1444,
      "documented": "1445",
      "name": "Ext. Sensor 6 - Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1445,
      "documented": "1446",
      "name": "Ext. Sensor 6 - Peak Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1461,
      "documented": "1462",
      "name": "Status Ext Sensor 7",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-2": "Connection Lost",
        "-1": "Offline",
        "0": "Okay (active)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1462,
      "documented": "1463",
      "name": "Ext. Sensor 7 - Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1463,
      "documented": "1464",
      "name": "Ext. Sensor 7 - Peak Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1464,
      "documented": "1465",
      "name": "Ext. Sensor 7 - Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1465,
      "documented": "1466",
      "name": "Ext. Sensor 7 - Peak Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1481,
      "documented": "1482",
      "name": "Status Ext Sensor 8",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-2": "Connection Lost",
        "-1": "Offline",
        "0": "Okay (active)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1482,
      "documented": "1483",
      "name": "Ext. Sensor 8 - Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1483,
      "documented": "1484",
      "name": "Ext. Sensor 8 - Peak Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1484,
      "documented": "1485",
      "name": "Ext. Sensor 8 - Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1485,
      "documented": "1486",
      "name": "Ext. Sensor 8 - Peak Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1501,
      "documented": "1502",
      "name": "Status Ext Sensor 9",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-2": "Connection Lost",
        "-1": "Offline",
        "0": "Okay (active)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1502,
      "documented": "1503",
      "name": "Ext. Sensor 9 - Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1503,
      "documented": "1504",
      "name": "Ext. Sensor 9 - Peak Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1504,
      "documented": "1505",
      "name": "Ext. Sensor 9 - Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1505,
      "documented": "1506",
      "name": "Ext. Sensor 9 - Peak Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1521,
      "documented": "1522",
      "name": "Status Ext Sensor 10",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "-2": "Connection Lost",
        "-1": "Offline",
        "0": "Okay (active)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1522,
      "documented": "1523",
      "name": "Ext. Sensor 10 - Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1523,
      "documented": "1524",
      "name": "Ext. Sensor 10 - Peak Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1524,
      "documented": "1525",
      "name": "Ext. Sensor 10 - Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1525,
      "documented": "1526",
      "name": "Ext. Sensor 10 - Peak Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Connect to the PDU's IP address with Modbus TCP, unit ID 1 for a single or main PDU, and read holding registers with FC 03. Inlet values start at address 16; scale each register by its resolution.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 16,
        "why": "Inlet status"
      },
      {
        "table": "holding_register",
        "address": 17,
        "why": "Inlet current"
      },
      {
        "table": "holding_register",
        "address": 19,
        "why": "Inlet active power"
      },
      {
        "table": "holding_register",
        "address": 22,
        "why": "Inlet active energy"
      },
      {
        "table": "holding_register",
        "address": 143,
        "why": "Phase 1 voltage"
      },
      {
        "table": "holding_register",
        "address": 28,
        "why": "Frequency"
      },
      {
        "table": "holding_register",
        "address": 443,
        "why": "RCM 1 AC residual current"
      }
    ],
    "enable": "The register list does not say how Modbus TCP is enabled on the PDU or which TCP port it uses; check the BlueNet PDU documentation.",
    "watchdog": null,
    "quirks": [
      "Register numbers are 1-based; send the decimal address (register - 1).",
      "Values are integers with fixed resolutions (0.01 A, 0.1 V, 1 W, 0.1 kWh, 0.1 °C).",
      "Linked PDUs use unit IDs by cluster position."
    ],
    "setup": [
      "Use unit ID 1 for single and main PDUs.",
      "Read-only access with function code 03."
    ],
    "gotchas": [
      "Status registers return negative codes (e.g. -2 connection lost) for offline outlets or sensors.",
      "Read each energy pair (high + low register) in one request to avoid a torn value."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
