{
  "manufacturer": "BTicino",
  "manufacturer_slug": "bticino",
  "model": "M7000CBNCU03 automatic transfer switch controller (Modbus)",
  "model_slug": "m7000cbncu03",
  "short_model": "M7000CBNCU03",
  "aliases": [
    "M7000CBNCU03",
    "4 226 82",
    "422682",
    "Legrand 4 226 82"
  ],
  "equipment_type": "Transfer switch controller",
  "applies_to": "BTicino M7000CBNCU03 (Legrand cat. no. 4 226 82) automatic changeover controller, Modbus RTU/ASCII via the M7000CBNRS485 expansion module or the IR-USB / IR-WiFi front interfaces, per document LE09509AA-01/17-01.",
  "summary": "The M7000CBNCU03 is BTicino's automatic transfer (changeover) controller for two supply lines. With the RS485 expansion module, or the front optical USB/WiFi interface, it speaks Modbus RTU or ASCII. This map covers both lines' voltages and frequencies, battery voltage, run-time and switching counters, the alarm word, keypad, input, line, breaker and output-function status words and the global status double word.",
  "transport": [
    "RTU",
    "ASCII"
  ],
  "defaults": {
    "unit_id": 5,
    "baud": 19200,
    "parity": "Even",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "1-based",
    "note": "Table addresses are hex and one higher than the wire address. The manual says the request address is the table address minus 1, and its example reads breaker-1 switching alarms (table 3A hex) with the frame 01 04 00 39 00 02."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "M7000CBNCU03 Centralina di commutazione automatica - Protocollo di comunicazione Modbus",
    "doc_number": "LE09509AA-01/17-01",
    "revision_date": "2017-01",
    "url": "https://assets.legrand.com/pim/NP-FT-GT/LE09509AA.pdf",
    "pages": "Parameters (menu M08) p. 4; functions and example p. 6; measures p. 11-12; status bits pp. 13-16; commands pp. 16-17; global status p. 18"
  },
  "notes": [
    "The source is in Italian; names here are our English translations.",
    "Word order: the manual's example answers 00 00 00 07 for 7 alarms, so 2-word values are high word first (ABCD).",
    "Measurements are read with function 04 (input registers) or 03; the manual also lists 06, 07, 16 and 17. Function 06 works only on addresses above 1000 hex.",
    "Defaults of the COM parameters (P08.n.01-05) as printed: node address 05, 19200 baud, 8 bits even parity, 1 stop bit, Modbus RTU.",
    "Left out: line 2 voltage/breaker status, printed at 2176/2177 hex while the line 1 rows are 2074/2075 (probably 2076/2077, but not certain); the input-functions status at 2078 (listed as 2 words of 'unsigned integer'); display-message and LED status words; the generic counters CNT1-4 and limits LIM1-4; and all command registers (2F00-2FF0, 4F00), whose wiring into this map would need the full parameter manual.",
    "Left out: the digital-outputs status word. The status table puts it at 2140 hex, but the bit table below it reads the outputs at 2072 hex, so the address is uncertain."
  ],
  "registers": [
    {
      "table": "input_register",
      "address": 1,
      "documented": "02 hex",
      "name": "Line 1 voltage L1-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3,
      "documented": "04 hex",
      "name": "Line 1 voltage L2-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 5,
      "documented": "06 hex",
      "name": "Line 1 voltage L3-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 7,
      "documented": "08 hex",
      "name": "Line 1 voltage L1-L2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 9,
      "documented": "0A hex",
      "name": "Line 1 voltage L2-L3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 11,
      "documented": "0C hex",
      "name": "Line 1 voltage L3-L1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 13,
      "documented": "0E hex",
      "name": "Line 2 voltage L1-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 15,
      "documented": "10 hex",
      "name": "Line 2 voltage L2-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 17,
      "documented": "12 hex",
      "name": "Line 2 voltage L3-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 19,
      "documented": "14 hex",
      "name": "Line 2 voltage L1-L2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 21,
      "documented": "16 hex",
      "name": "Line 2 voltage L2-L3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 23,
      "documented": "18 hex",
      "name": "Line 2 voltage L3-L1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 25,
      "documented": "1A hex",
      "name": "Line 1 frequency",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 27,
      "documented": "1C hex",
      "name": "Line 2 frequency",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 29,
      "documented": "1E hex",
      "name": "Battery (DC supply) voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 31,
      "documented": "20 hex",
      "name": "Total operating time",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 33,
      "documented": "22 hex",
      "name": "Total time line 1 OK",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 35,
      "documented": "24 hex",
      "name": "Total time line 2 OK",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 37,
      "documented": "26 hex",
      "name": "Total time line 1 not OK",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 39,
      "documented": "28 hex",
      "name": "Total time line 2 not OK",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 41,
      "documented": "2A hex",
      "name": "Total time breaker line 1 closed",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 43,
      "documented": "2C hex",
      "name": "Total time breaker line 2 closed",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 45,
      "documented": "2E hex",
      "name": "Total time both breakers open",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 49,
      "documented": "32 hex",
      "name": "Breaker 1 operations in AUT",
      "description": "Count.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 51,
      "documented": "34 hex",
      "name": "Breaker 2 operations in AUT",
      "description": "Count.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 53,
      "documented": "36 hex",
      "name": "Breaker 1 operations in MAN",
      "description": "Count.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 55,
      "documented": "38 hex",
      "name": "Breaker 2 operations in MAN",
      "description": "Count.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 57,
      "documented": "3A hex",
      "name": "Breaker 1 switching alarms",
      "description": "Count. The manual's example reads 7 here.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 59,
      "documented": "3C hex",
      "name": "Breaker 2 switching alarms",
      "description": "Count.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 63,
      "documented": "40 hex",
      "name": "Alarms",
      "description": "32-bit alarm flags; bit set = alarm active.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "A01 Battery voltage too low",
        "1": "A02 Battery voltage too high",
        "2": "A03 Line 1 breaker timeout",
        "3": "A04 Line 2 breaker timeout",
        "4": "A05 Line 1 wrong phase sequence",
        "5": "A06 Line 2 wrong phase sequence",
        "6": "A07 Load not supplied timeout",
        "7": "A08 External charger fault",
        "8": "A09 Emergency",
        "9": "A10 Line 1 breaker protection trip",
        "10": "A11 Line 2 breaker protection trip",
        "11": "A12 Line 1 generator not available",
        "12": "A13 Line 2 generator not available",
        "13": "A14 Hour maintenance 1",
        "14": "A15 Hour maintenance 2",
        "15": "A16 Operation maintenance 1",
        "16": "A17 Operation maintenance 2",
        "17": "A18 Auxiliary voltage alarm",
        "18": "UA1 User alarm",
        "19": "UA2 User alarm",
        "20": "UA3 User alarm",
        "21": "UA4 User alarm"
      }
    },
    {
      "table": "input_register",
      "address": 79,
      "documented": "50 hex",
      "name": "Battery voltage minimum",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 81,
      "documented": "52 hex",
      "name": "Battery voltage maximum",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 83,
      "documented": "54 hex",
      "name": "Hour maintenance line 1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 85,
      "documented": "56 hex",
      "name": "Hour maintenance line 2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 87,
      "documented": "58 hex",
      "name": "Operations left to maintenance, line 1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 89,
      "documented": "5A hex",
      "name": "Operations left to maintenance, line 2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 8303,
      "documented": "2070 hex",
      "name": "Front keypad status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Up arrow",
        "1": "OFF/RESET",
        "2": "MAN",
        "3": "Down arrow",
        "4": "AUT/ENTER"
      }
    },
    {
      "table": "input_register",
      "address": 8447,
      "documented": "2100 hex",
      "name": "Digital inputs status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Input 1",
        "1": "Input 2",
        "2": "Input 3",
        "3": "Input 4",
        "4": "Input 5",
        "5": "Input 6",
        "6": "Input 7",
        "7": "Input 8",
        "8": "Input 9",
        "9": "Input 10",
        "10": "Input 11",
        "11": "Input 12",
        "12": "Input 13",
        "13": "Input 14"
      }
    },
    {
      "table": "input_register",
      "address": 8307,
      "documented": "2074 hex",
      "name": "Line 1 voltage status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Line within limits",
        "1": "Line within limits + delay",
        "2": "Voltage within limits",
        "3": "Voltage OK",
        "4": "Frequency within limits",
        "5": "Frequency OK",
        "6": "Voltage below minimum",
        "7": "Voltage above maximum",
        "8": "Voltage asymmetry out of threshold",
        "9": "Voltage below phase-loss threshold",
        "10": "Frequency below minimum",
        "11": "Frequency above maximum",
        "12": "Wrong phase sequence",
        "13": "All line parameters OK"
      }
    },
    {
      "table": "input_register",
      "address": 8308,
      "documented": "2075 hex",
      "name": "Line 1 breaker status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Breaker closed",
        "1": "Trip alarm",
        "3": "Commanded state (1 = closed)",
        "4": "Close command output",
        "5": "Open command output"
      }
    },
    {
      "table": "input_register",
      "address": 8313,
      "documented": "207A hex",
      "name": "Output functions status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Open line 1",
        "1": "Open line 2",
        "2": "Close line 1",
        "3": "Close line 2",
        "4": "Global alarm",
        "5": "Start generator 1",
        "6": "Start generator 2",
        "7": "ATS ready",
        "8": "Load shed",
        "11": "Open all",
        "12": "Undervoltage coil 1",
        "13": "Undervoltage coil 2",
        "14": "Line 1 OK",
        "15": "Line 2 OK"
      }
    },
    {
      "table": "input_register",
      "address": 8315,
      "documented": "207C hex",
      "name": "Controller general status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Mode OFF/Reset",
        "1": "Mode MAN",
        "2": "Mode AUT",
        "3": "Mode TEST",
        "4": "In error",
        "5": "AC supply present",
        "6": "DC supply present",
        "7": "Global alarm active"
      }
    },
    {
      "table": "input_register",
      "address": 8719,
      "documented": "2210 hex",
      "name": "Global device status",
      "description": "32-bit status flags (bit 0-31).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Device in OFF",
        "1": "Device in MAN",
        "2": "Device in AUT",
        "3": "Device in TEST",
        "4": "Line 1 voltage OK",
        "5": "Line 2 voltage OK",
        "6": "Line 1 LED on",
        "7": "Line 2 LED on",
        "10": "Mains contactor closed",
        "11": "Generator contactor closed",
        "12": "Global alarm",
        "13": "AC supply",
        "14": "Start generator 1",
        "15": "Start generator 2",
        "16": "Line 1 max volt",
        "17": "Line 1 min volt",
        "18": "Line 1 max Hz",
        "19": "Line 1 min Hz",
        "20": "Line 1 phase loss",
        "21": "Line 1 asymmetry",
        "22": "Line 2 max volt",
        "23": "Line 2 min volt",
        "24": "Line 2 max Hz",
        "25": "Line 2 min Hz",
        "26": "Line 2 phase loss",
        "27": "Line 2 asymmetry"
      }
    }
  ],
  "integration": {
    "summary": "Read input registers (function 04) at table address minus 1: 0x0001 for line 1 L1-N voltage, 0x003F for the alarm double word and 0x220F for the global status flags.",
    "minimum_registers": [
      {
        "table": "input_register",
        "address": 1,
        "why": "Line 1 voltage L1-N"
      },
      {
        "table": "input_register",
        "address": 13,
        "why": "Line 2 voltage L1-N"
      },
      {
        "table": "input_register",
        "address": 25,
        "why": "Line 1 frequency"
      },
      {
        "table": "input_register",
        "address": 63,
        "why": "Alarm flags"
      },
      {
        "table": "input_register",
        "address": 8719,
        "why": "Global status (mode, which line feeds the load)"
      },
      {
        "table": "input_register",
        "address": 8315,
        "why": "Controller mode and error"
      }
    ],
    "enable": "Fit the M7000CBNRS485 module, then in the Settings menu open M08 Communication for COM1 or COM2 and set node address, baud, data format, stop bits and protocol. The front IR-USB/IR-WiFi interfaces need no setup.",
    "watchdog": null,
    "quirks": [
      "Table addresses minus 1 on the wire.",
      "Voltages are whole volts; frequency and battery voltage in tenths."
    ],
    "setup": [
      "Address 1-247 (248-255 internal).",
      "Baud 1200-115200; 7-bit formats only for Modbus ASCII."
    ],
    "gotchas": [
      "Writes with function 06 are accepted only above 1000 hex.",
      "Up to 80 registers per request."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
