{
  "manufacturer": "Camille Bauer Metrawatt",
  "manufacturer_slug": "camille-bauer",
  "model": "SINEAX CAM universal measurement device (Modbus/TCP)",
  "model_slug": "sineax-cam",
  "short_model": "SINEAX CAM",
  "aliases": [
    "SINEAX CAM",
    "CAM"
  ],
  "equipment_type": "Power meter (universal measuring / power quality device)",
  "applies_to": "SINEAX CAM with Ethernet (Modbus/TCP) bus card; document W 157471, change 2014-018. Instantaneous values, THD/TDD, system analysis, analog inputs, I/O states.",
  "summary": "The SINEAX CAM is a Swiss universal measurement device for heavy-current networks with plug-in I/O modules. With the Modbus/TCP bus card it publishes its measurements as holding registers (mostly IEEE 754 floats), relay and digital output states as coils and digital inputs as discrete inputs. This map covers firmware info, the full instantaneous value block, THD/TDD, symmetrical components, analog inputs and the I/O states.",
  "transport": [
    "TCP"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": 502
  },
  "addressing": {
    "convention": "Modicon",
    "note": "Registers are printed 4xxxx and coils/inputs 0xxxx/1xxxx. The manual's own example: U1N at 40102 is sent as address 101 (0x65). Coil 1 is address 0, discrete input 10003 is address 2."
  },
  "default_word_order": "CDAB",
  "firmware": "Analysis firmware 1.32+ (timestamp), 1.37+ (system analysis block), 1.39+ (tariff register 41485)",
  "source": {
    "title": "Modbus/TCP interface SINEAX CAM",
    "doc_number": "W 157471 (modification 2014-018, 18.06.14)",
    "revision_date": "2014-06-18",
    "url": "https://api-usa.com/pdf/cb/Modbus_TCP_Interface_CAM.pdf",
    "unofficial": true,
    "pages": "pp. 5-9 (ports, addressing, float format), pp. 11-22 (device info, measurements, I/O, meters)"
  },
  "notes": [
    "Host: this copy is hosted on api-usa.com, not on a Camille Bauer site; no public copy was found on camillebauer.com.",
    "Float word order: the manual says the first register holds bits 0-15 and the second bits 16-31, and its U1N example reads 0xE878 then 0x436B (= 234.908 V). That is low word first, CDAB.",
    "Power units: the manual does not print units for P, Q, S (only V and A are given, in the system-analysis table and the U1N example), so units are left blank here; check against the device display.",
    "Left out: every UINT32 / TIME value (energy meters 41400-41482, logic-function words 43917-43923, timestamps 40096-40098 and min/max times), because the document gives no word order for 32-bit integers. Energy meters also need a scaling exponent whose register is not listed for the standard meters.",
    "Left out: min/max floats 40584-40666, harmonics 40200-40493 (UINT16 x 0.1 %, same scale as THD), mean values 41030-41322 (meaning depends on configuration) and parameter blocks.",
    "Availability depends on the connection type (single phase, split phase, 3-wire, 4-wire); registers that do not apply read 0.",
    "Function codes 0x05 and 0x06 (single coil/register write) and 0x04 (input registers) are not implemented; use 0x0F and 0x10."
  ],
  "integration": {
    "summary": "Connect to TCP port 502 and read 40100-40187 in one FC3 request: 44 floats with voltage, current, power, frequency and power factor, low word first. THD/TDD sit in 40190-40196 as tenths of a percent.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 101,
        "why": "Voltage L1-N"
      },
      {
        "table": "holding_register",
        "address": 117,
        "why": "Current L1"
      },
      {
        "table": "holding_register",
        "address": 133,
        "why": "Active power system"
      },
      {
        "table": "holding_register",
        "address": 157,
        "why": "Frequency"
      },
      {
        "table": "holding_register",
        "address": 159,
        "why": "Power factor system"
      },
      {
        "table": "holding_register",
        "address": 190,
        "why": "Voltage THD phase 1"
      }
    ],
    "enable": "Assign IP address, mask and gateway with the CB-Manager software (factory IP 192.168.1.101). The Modbus/TCP port can be changed there, but 502 is always supported.",
    "watchdog": null,
    "quirks": [
      "Floats are low word first (CDAB).",
      "Use FC 0x10 / 0x0F for writes; single-write function codes are not implemented.",
      "The manual's TCP examples use unit ID 0xFF since the IP address selects the device."
    ],
    "setup": [
      "At least 5 simultaneous Modbus/TCP clients are supported.",
      "Up to two NTP servers can be set in CB-Manager for clock synchronisation (port 123)."
    ],
    "gotchas": [
      "Several blocks only exist from a given analysis firmware version (1.32, 1.37, 1.39); read FV_OUTPUT at 40007 first.",
      "Register 40016 (CFG_DIGIO) is writable and changes module I/O direction; do not write it by accident."
    ]
  },
  "registers": [
    {
      "table": "holding_register",
      "address": 5,
      "documented": "40006",
      "name": "FV_INPUT - firmware measurement part",
      "description": "Hex coded, e.g. 0x0106 = 1.06.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "40007",
      "name": "FV_OUTPUT - firmware analysis unit",
      "description": "Hex coded, e.g. 0x0137 = 1.37. Several blocks need a minimum version.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "40008",
      "name": "FV_COM - firmware communication unit",
      "description": "Hex coded.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "40015",
      "name": "HW_FREQ - calibration frequency",
      "description": "5000 = 50.00 Hz.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 99,
      "documented": "40100",
      "name": "U",
      "description": "System voltage",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 101,
      "documented": "40102",
      "name": "U1N",
      "description": "Voltage L1-N",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 103,
      "documented": "40104",
      "name": "U2N",
      "description": "Voltage L2-N",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 105,
      "documented": "40106",
      "name": "U3N",
      "description": "Voltage L3-N",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 107,
      "documented": "40108",
      "name": "U12",
      "description": "Voltage L1-L2",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 109,
      "documented": "40110",
      "name": "U23",
      "description": "Voltage L2-L3",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 111,
      "documented": "40112",
      "name": "U31",
      "description": "Voltage L3-L1",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 113,
      "documented": "40114",
      "name": "UNE",
      "description": "Zero displacement voltage (4-wire)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 115,
      "documented": "40116",
      "name": "I",
      "description": "System current",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 117,
      "documented": "40118",
      "name": "I1",
      "description": "Current L1",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 119,
      "documented": "40120",
      "name": "I2",
      "description": "Current L2",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 121,
      "documented": "40122",
      "name": "I3",
      "description": "Current L3",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 123,
      "documented": "40124",
      "name": "IN",
      "description": "Neutral current",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 125,
      "documented": "40126",
      "name": "IB",
      "description": "Bimetal current (balanced systems)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 127,
      "documented": "40128",
      "name": "IB1",
      "description": "Bimetal current L1",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 129,
      "documented": "40130",
      "name": "IB2",
      "description": "Bimetal current L2",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 131,
      "documented": "40132",
      "name": "IB3",
      "description": "Bimetal current L3",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 133,
      "documented": "40134",
      "name": "P",
      "description": "Active power system (P1+P2+P3)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 135,
      "documented": "40136",
      "name": "P1",
      "description": "Active power L1",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 137,
      "documented": "40138",
      "name": "P2",
      "description": "Active power L2",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 139,
      "documented": "40140",
      "name": "P3",
      "description": "Active power L3",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 141,
      "documented": "40142",
      "name": "Q",
      "description": "Reactive power system",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 143,
      "documented": "40144",
      "name": "Q1",
      "description": "Reactive power L1",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 145,
      "documented": "40146",
      "name": "Q2",
      "description": "Reactive power L2",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 147,
      "documented": "40148",
      "name": "Q3",
      "description": "Reactive power L3",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 149,
      "documented": "40150",
      "name": "S",
      "description": "Apparent power system",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 151,
      "documented": "40152",
      "name": "S1",
      "description": "Apparent power L1",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 153,
      "documented": "40154",
      "name": "S2",
      "description": "Apparent power L2",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 155,
      "documented": "40156",
      "name": "S3",
      "description": "Apparent power L3",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 157,
      "documented": "40158",
      "name": "F",
      "description": "System frequency",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 159,
      "documented": "40160",
      "name": "PF",
      "description": "Active power factor system (P/S)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 161,
      "documented": "40162",
      "name": "PF1",
      "description": "Power factor L1",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 163,
      "documented": "40164",
      "name": "PF2",
      "description": "Power factor L2",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 165,
      "documented": "40166",
      "name": "PF3",
      "description": "Power factor L3",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 167,
      "documented": "40168",
      "name": "QF",
      "description": "Reactive power factor system (Q/S)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 169,
      "documented": "40170",
      "name": "QF1",
      "description": "Reactive power factor L1",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 171,
      "documented": "40172",
      "name": "QF2",
      "description": "Reactive power factor L2",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 173,
      "documented": "40174",
      "name": "QF3",
      "description": "Reactive power factor L3",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 175,
      "documented": "40176",
      "name": "LF",
      "description": "Load factor system",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 177,
      "documented": "40178",
      "name": "LF1",
      "description": "Load factor L1",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 179,
      "documented": "40180",
      "name": "LF2",
      "description": "Load factor L2",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 181,
      "documented": "40182",
      "name": "LF3",
      "description": "Load factor L3",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 183,
      "documented": "40184",
      "name": "U_MEAN",
      "description": "Average of U1N, U2N, U3N",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 185,
      "documented": "40186",
      "name": "I_MEAN",
      "description": "Average of I1, I2, I3",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 189,
      "documented": "40190",
      "name": "UNB_U",
      "description": "Voltage unbalance factor (4-wire); 1000 = 100 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 190,
      "documented": "40191",
      "name": "THD_U1X",
      "description": "Voltage THD phase 1; 1000 = 100 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 191,
      "documented": "40192",
      "name": "THD_U2X",
      "description": "Voltage THD phase 2; 1000 = 100 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 192,
      "documented": "40193",
      "name": "THD_U3X",
      "description": "Voltage THD phase 3; 1000 = 100 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 193,
      "documented": "40194",
      "name": "TDD_I1",
      "description": "Current TDD phase 1; 1000 = 100 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 194,
      "documented": "40195",
      "name": "TDD_I2",
      "description": "Current TDD phase 2; 1000 = 100 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 195,
      "documented": "40196",
      "name": "TDD_I3",
      "description": "Current TDD phase 3; 1000 = 100 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 989,
      "documented": "40990",
      "name": "UR1",
      "description": "Voltage positive sequence (FW 1.37+)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 991,
      "documented": "40992",
      "name": "UR2",
      "description": "Voltage negative sequence",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 993,
      "documented": "40994",
      "name": "U0",
      "description": "Voltage zero sequence",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 995,
      "documented": "40996",
      "name": "IR1",
      "description": "Current positive sequence",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 997,
      "documented": "40998",
      "name": "IR2",
      "description": "Current negative sequence",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 999,
      "documented": "41000",
      "name": "I0",
      "description": "Current zero sequence",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1001,
      "documented": "41002",
      "name": "UNB_UR2_UR1",
      "description": "Voltage unbalance UR2/UR1",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1003,
      "documented": "41004",
      "name": "UNB_IR2_IR1",
      "description": "Current unbalance IR2/IR1",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1005,
      "documented": "41006",
      "name": "UNB_U0_UR1",
      "description": "Voltage unbalance U0/UR1",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1007,
      "documented": "41008",
      "name": "UNB_I0_IR1",
      "description": "Current unbalance I0/IR1",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1009,
      "documented": "41010",
      "name": "THD_U1X (float)",
      "description": "Voltage THD phase 1",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1011,
      "documented": "41012",
      "name": "THD_U2X (float)",
      "description": "Voltage THD phase 2",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1013,
      "documented": "41014",
      "name": "THD_U3X (float)",
      "description": "Voltage THD phase 3",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1015,
      "documented": "41016",
      "name": "TDD_I1 (float)",
      "description": "Current TDD phase 1",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1017,
      "documented": "41018",
      "name": "TDD_I2 (float)",
      "description": "Current TDD phase 2",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1019,
      "documented": "41020",
      "name": "TDD_I3 (float)",
      "description": "Current TDD phase 3",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1329,
      "documented": "41330",
      "name": "AIN1.1 analog input value",
      "description": "Value of analog input module 1 channel 1 (unit as configured).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1331,
      "documented": "41332",
      "name": "AIN1.2 analog input value",
      "description": "Value of analog input module 1 channel 2 (unit as configured).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1333,
      "documented": "41334",
      "name": "AIN2.1 analog input value",
      "description": "Value of analog input module 2 channel 1 (unit as configured).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1335,
      "documented": "41336",
      "name": "AIN2.2 analog input value",
      "description": "Value of analog input module 2 channel 2 (unit as configured).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1337,
      "documented": "41338",
      "name": "AIN3.1 analog input value",
      "description": "Value of analog input module 3 channel 1 (unit as configured).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1339,
      "documented": "41340",
      "name": "AIN3.2 analog input value",
      "description": "Value of analog input module 3 channel 2 (unit as configured).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1341,
      "documented": "41342",
      "name": "AIN4.1 analog input value",
      "description": "Value of analog input module 4 channel 1 (unit as configured).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1343,
      "documented": "41344",
      "name": "AIN4.2 analog input value",
      "description": "Value of analog input module 4 channel 2 (unit as configured).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1484,
      "documented": "41485",
      "name": "CNTR_TARIF - tariff in use",
      "description": "Firmware 1.39 and later.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "High tariff",
        "1": "Low tariff"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 0,
      "documented": "1",
      "name": "RELAY1 state",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 1,
      "documented": "2",
      "name": "RELAY2 state",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 2,
      "documented": "3",
      "name": "DIGOUT1.1 state",
      "description": "Digital output on I/O module 1.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 2,
      "documented": "10003",
      "name": "DIGIN1.1 state",
      "description": "Digital input on I/O module 1.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 3,
      "documented": "4",
      "name": "DIGOUT1.2 state",
      "description": "Digital output on I/O module 1.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 3,
      "documented": "10004",
      "name": "DIGIN1.2 state",
      "description": "Digital input on I/O module 1.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 4,
      "documented": "5",
      "name": "DIGOUT1.3 state",
      "description": "Digital output on I/O module 1.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 4,
      "documented": "10005",
      "name": "DIGIN1.3 state",
      "description": "Digital input on I/O module 1.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 5,
      "documented": "6",
      "name": "DIGOUT2.1 state",
      "description": "Digital output on I/O module 2.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 5,
      "documented": "10006",
      "name": "DIGIN2.1 state",
      "description": "Digital input on I/O module 2.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 6,
      "documented": "7",
      "name": "DIGOUT2.2 state",
      "description": "Digital output on I/O module 2.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 6,
      "documented": "10007",
      "name": "DIGIN2.2 state",
      "description": "Digital input on I/O module 2.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 7,
      "documented": "8",
      "name": "DIGOUT2.3 state",
      "description": "Digital output on I/O module 2.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 7,
      "documented": "10008",
      "name": "DIGIN2.3 state",
      "description": "Digital input on I/O module 2.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 8,
      "documented": "9",
      "name": "DIGOUT3.1 state",
      "description": "Digital output on I/O module 3.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 8,
      "documented": "10009",
      "name": "DIGIN3.1 state",
      "description": "Digital input on I/O module 3.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 9,
      "documented": "10",
      "name": "DIGOUT3.2 state",
      "description": "Digital output on I/O module 3.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 9,
      "documented": "10010",
      "name": "DIGIN3.2 state",
      "description": "Digital input on I/O module 3.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 10,
      "documented": "11",
      "name": "DIGOUT3.3 state",
      "description": "Digital output on I/O module 3.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 10,
      "documented": "10011",
      "name": "DIGIN3.3 state",
      "description": "Digital input on I/O module 3.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 11,
      "documented": "12",
      "name": "DIGOUT4.1 state",
      "description": "Digital output on I/O module 4.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 11,
      "documented": "10012",
      "name": "DIGIN4.1 state",
      "description": "Digital input on I/O module 4.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 12,
      "documented": "13",
      "name": "DIGOUT4.2 state",
      "description": "Digital output on I/O module 4.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 12,
      "documented": "10013",
      "name": "DIGIN4.2 state",
      "description": "Digital input on I/O module 4.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 13,
      "documented": "14",
      "name": "DIGOUT4.3 state",
      "description": "Digital output on I/O module 4.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 13,
      "documented": "10014",
      "name": "DIGIN4.3 state",
      "description": "Digital input on I/O module 4.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 1024,
      "documented": "1025",
      "name": "CNT_TARIF - tariff switch",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "High tariff",
        "1": "Low tariff"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 499,
      "documented": "500",
      "name": "Reset maximum value U",
      "description": "Coils 500-541 reset each min/max value with its timestamp.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    }
  ],
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
