{
  "manufacturer": "Circutor",
  "model": "CVM-C10",
  "short_model": "CVM-C10",
  "aliases": [
    "CVM-C10-ITF-485",
    "CVM-C10-MC-485",
    "CVM-C10-mV-485",
    "CVM-C10-ITF-IN-485"
  ],
  "equipment_type": "Power meter",
  "applies_to": "Circutor CVM-C10 panel power analyzer, RS-485 versions (ITF, MC, mV, ITF-IN), manual M001B01-03-23A.",
  "summary": "The CVM-C10 is a 96x96 mm panel power analyzer from Circutor with an RS-485 port that speaks Modbus RTU or BACnet MS/TP. Measurements are 32-bit integers in register pairs with fixed scaling (V x10, mA, W, Hz x100) read with function 03 or 04. Energies come as a kWh register plus a Wh remainder per tariff. This map covers voltages, currents, reactive and apparent power, THD, demand, total energy, status words, the main setup registers and the reset commands.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 9600,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "hex 0-based",
    "note": "All Modbus map addresses in the manual are hexadecimal wire addresses. The manual's example reads L1 voltage at initial register 0000 and receives 0000 084D (= 2125, 212.5 V), confirming the offset and scaling."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "CVM-C10 Power analyzer Instruction Manual",
    "doc_number": "M001B01-03-23A",
    "revision_date": null,
    "url": "https://docs.circutor.com/docs/M001B01-03.pdf",
    "pages": "Section 4.10, PDF pp. 73-84"
  },
  "notes": [
    "Word order: the manual's function 04 example returns register 1 = 0000 and register 2 = 084D for 212.5 V, so 32-bit values are high word first (ABCD).",
    "Left out: active power (per phase and three-phase), power factor and cos phi, plus their max/min and the kW maximum demand. The manual shows generated power as negative on the display but does not say whether the Modbus value is signed, so the data type cannot be fixed from the document.",
    "Voltages, currents, reactive/apparent powers, frequency, THD and energies are non-negative quantities and are typed UINT32.",
    "Left out: minimum values, per-tariff energies, harmonics tables, CO2/cost, alarm/pulse programming, BACnet and password registers, to keep the map to what integrators normally poll. All are in the manual's tables 19-38.",
    "Left out: 'Generated apparent energy (VAh)' total because its address is printed FE-EF (a misprint for FE-FF).",
    "Configuration registers: the manual lists function 0x04 for reading them and 0x10 for writing; changes take effect only after the device is reset, and out-of-range values silently revert to the default.",
    "Reset commands are written with function 05 and value FF00. The manual's 0x05 example labels register 0834 as deleting max/min values, but its deleting-parameters table lists 834 as delete energies and 838 as delete max/min; the table is followed here."
  ],
  "registers": [
    {
      "table": "input_register",
      "address": 0,
      "documented": "00-01",
      "name": "L1 Phase voltage",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 262,
      "documented": "106-107",
      "name": "L1 Phase voltage (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2,
      "documented": "02-03",
      "name": "L1 Current",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 264,
      "documented": "108-109",
      "name": "L1 Current (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 6,
      "documented": "06-07",
      "name": "L1 Inductive Power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 268,
      "documented": "10C-10D",
      "name": "L1 Inductive Power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 8,
      "documented": "08-09",
      "name": "L1 Capacitive Power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 270,
      "documented": "10E-10F",
      "name": "L1 Capacitive Power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 10,
      "documented": "0A-0B",
      "name": "L1 Apparent Power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 272,
      "documented": "110-111",
      "name": "L1 Apparent Power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 16,
      "documented": "10-11",
      "name": "L2 Phase voltage",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 278,
      "documented": "116-117",
      "name": "L2 Phase voltage (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 18,
      "documented": "12-13",
      "name": "L2 Current",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 280,
      "documented": "118-119",
      "name": "L2 Current (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 22,
      "documented": "16-17",
      "name": "L2 Inductive Power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 284,
      "documented": "11C-11D",
      "name": "L2 Inductive Power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24,
      "documented": "18-19",
      "name": "L2 Capacitive Power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 286,
      "documented": "11E-11F",
      "name": "L2 Capacitive Power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 26,
      "documented": "1A-1B",
      "name": "L2 Apparent Power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 288,
      "documented": "120-121",
      "name": "L2 Apparent Power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 32,
      "documented": "20-21",
      "name": "L3 Phase voltage",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 294,
      "documented": "126-127",
      "name": "L3 Phase voltage (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 34,
      "documented": "22-23",
      "name": "L3 Current",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 296,
      "documented": "128-129",
      "name": "L3 Current (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 38,
      "documented": "26-27",
      "name": "L3 Inductive Power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 300,
      "documented": "12C-12D",
      "name": "L3 Inductive Power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 40,
      "documented": "28-29",
      "name": "L3 Capacitive Power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 302,
      "documented": "12E-12F",
      "name": "L3 Capacitive Power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 42,
      "documented": "2A-2B",
      "name": "L3 Apparent Power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 304,
      "documented": "130-131",
      "name": "L3 Apparent Power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 50,
      "documented": "32-33",
      "name": "Inductive Three-phase power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 312,
      "documented": "138-139",
      "name": "Inductive Three-phase power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 52,
      "documented": "34-35",
      "name": "Capacitive Three-phase Power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 314,
      "documented": "13A-13B",
      "name": "Capacitive Three-phase Power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 54,
      "documented": "36-37",
      "name": "Apparent three-phase power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 316,
      "documented": "13C-13D",
      "name": "Apparent three-phase power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 60,
      "documented": "3C-3D",
      "name": "L1 Frequency",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 322,
      "documented": "142-143",
      "name": "L1 Frequency (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 62,
      "documented": "3E-3F",
      "name": "L1-L2 Voltage",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 324,
      "documented": "144-145",
      "name": "L1-L2 Voltage (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 64,
      "documented": "40-41",
      "name": "L2-L3 Voltage",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 326,
      "documented": "146-147",
      "name": "L2-L3 Voltage (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 66,
      "documented": "42-43",
      "name": "L3-L1 Voltage",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 328,
      "documented": "148-149",
      "name": "L3-L1 Voltage (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 68,
      "documented": "44-45",
      "name": "Neutral Current N",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 330,
      "documented": "14A-14B",
      "name": "Neutral Current N (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 70,
      "documented": "46-47",
      "name": "L1 voltage % THD",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 332,
      "documented": "14C-14D",
      "name": "L1 voltage % THD (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 72,
      "documented": "48-49",
      "name": "L2 voltage % THD",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 334,
      "documented": "14E-14F",
      "name": "L2 voltage % THD (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 74,
      "documented": "4A-4B",
      "name": "L3 voltage % THD",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 336,
      "documented": "150-151",
      "name": "L3 voltage % THD (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 76,
      "documented": "4C-4D",
      "name": "L1 current % THD",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 338,
      "documented": "152-153",
      "name": "L1 current % THD (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 78,
      "documented": "4E-4F",
      "name": "L2 current % THD",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 340,
      "documented": "154-155",
      "name": "L2 current % THD (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 80,
      "documented": "50-51",
      "name": "L3 current % THD",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 342,
      "documented": "156-157",
      "name": "L3 current % THD (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 84,
      "documented": "54-55",
      "name": "Maximum demand kVA III",
      "description": "Present maximum-demand value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 86,
      "documented": "56-57",
      "name": "Maximum demand I AVG",
      "description": "Present maximum-demand value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 88,
      "documented": "58-59",
      "name": "Maximum demand I L1",
      "description": "Present maximum-demand value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 90,
      "documented": "5A-5B",
      "name": "Maximum demand I L2",
      "description": "Present maximum-demand value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 92,
      "documented": "5C-5D",
      "name": "Maximum demand I L3",
      "description": "Present maximum-demand value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 220,
      "documented": "DC-DD",
      "name": "Total consumed active energy (kWh)",
      "description": "All tariffs. Full value = kWh-type register plus the matching Wh-type remainder.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 222,
      "documented": "DE-DF",
      "name": "Total consumed active energy (Wh)",
      "description": "All tariffs. Full value = kWh-type register plus the matching Wh-type remainder.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 224,
      "documented": "E0-E1",
      "name": "Total consumed inductive reactive energy (kvarhL)",
      "description": "All tariffs. Full value = kWh-type register plus the matching Wh-type remainder.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 226,
      "documented": "E2-E3",
      "name": "Total consumed inductive reactive energy (varhL)",
      "description": "All tariffs. Full value = kWh-type register plus the matching Wh-type remainder.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 228,
      "documented": "E4-E5",
      "name": "Total consumed capacitive reactive energy (kvarhC)",
      "description": "All tariffs. Full value = kWh-type register plus the matching Wh-type remainder.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 230,
      "documented": "E6-E7",
      "name": "Total consumed capacitive reactive energy (varhC)",
      "description": "All tariffs. Full value = kWh-type register plus the matching Wh-type remainder.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 232,
      "documented": "E8-E9",
      "name": "Total consumed apparent energy (kVAh)",
      "description": "All tariffs. Full value = kWh-type register plus the matching Wh-type remainder.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 234,
      "documented": "EA-EB",
      "name": "Total consumed apparent energy (VAh)",
      "description": "All tariffs. Full value = kWh-type register plus the matching Wh-type remainder.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 240,
      "documented": "F0-F1",
      "name": "Total generated active energy (kWh)",
      "description": "All tariffs. Full value = kWh-type register plus the matching Wh-type remainder.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 242,
      "documented": "F2-F3",
      "name": "Total generated active energy (Wh)",
      "description": "All tariffs. Full value = kWh-type register plus the matching Wh-type remainder.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 244,
      "documented": "F4-F5",
      "name": "Total generated inductive reactive energy (kvarhL)",
      "description": "All tariffs. Full value = kWh-type register plus the matching Wh-type remainder.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 246,
      "documented": "F6-F7",
      "name": "Total generated inductive reactive energy (varhL)",
      "description": "All tariffs. Full value = kWh-type register plus the matching Wh-type remainder.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 248,
      "documented": "F8-F9",
      "name": "Total generated capacitive reactive energy (kvarhC)",
      "description": "All tariffs. Full value = kWh-type register plus the matching Wh-type remainder.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 250,
      "documented": "FA-FB",
      "name": "Total generated capacitive reactive energy (varhC)",
      "description": "All tariffs. Full value = kWh-type register plus the matching Wh-type remainder.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 252,
      "documented": "FC-FD",
      "name": "Total generated apparent energy (kVAh)",
      "description": "All tariffs. Full value = kWh-type register plus the matching Wh-type remainder.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 260,
      "documented": "104-105",
      "name": "Total hours per tariff",
      "description": "All tariffs.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2001,
      "documented": "7D1",
      "name": "Power status",
      "description": "Quadrant flags.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Consumed",
        "1": "Generated",
        "2": "Inductive",
        "3": "Capacitive"
      }
    },
    {
      "table": "input_register",
      "address": 2005,
      "documented": "7D5",
      "name": "Incorrect rotation detected",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No fault",
        "1": "Fault detected"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20000,
      "documented": "4E20",
      "name": "Digital input status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Input 1 ON",
        "1": "Input 2 ON"
      }
    },
    {
      "table": "input_register",
      "address": 20001,
      "documented": "4E21",
      "name": "Digital output status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Output 1 ON",
        "1": "Output 2 ON",
        "2": "Output 3 ON",
        "3": "Output 4 ON"
      }
    },
    {
      "table": "holding_register",
      "address": 10000,
      "documented": "2710 - 2711",
      "name": "Voltage primary",
      "description": "1-599999, default 1. Program all ratio registers together.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10002,
      "documented": "2712",
      "name": "Voltage secondary",
      "description": "1-999, default 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10003,
      "documented": "2713",
      "name": "Current primary",
      "description": "1-10000, default 5.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10004,
      "documented": "2714",
      "name": "Current secondary",
      "description": "1 = .../1 A, 5 = .../5 A (default 5).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10060,
      "documented": "274C",
      "name": "Max demand integration period",
      "description": "1-60, default 15.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10050,
      "documented": "2742",
      "name": "Protocol",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Modbus (default)",
        "1": "BACnet"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10051,
      "documented": "2743",
      "name": "Peripheral number (Modbus/BACnet address)",
      "description": "0-255, default 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10052,
      "documented": "2744",
      "name": "Modbus baud rate",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "9600 (default)",
        "1": "19200"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10053,
      "documented": "2745",
      "name": "Modbus parity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No parity (default)",
        "1": "Odd",
        "2": "Even"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10054,
      "documented": "2746",
      "name": "Modbus data bits",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "8 bits (default)",
        "1": "7 bits"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10055,
      "documented": "2747",
      "name": "Modbus stop bits",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "1 stop bit (default)",
        "1": "2 stop bits"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11100,
      "documented": "2B5C",
      "name": "Type of installation",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "3-phase 4-wire (default)",
        "1": "3-phase 3-wire",
        "2": "3-phase 3-wire Aron",
        "3": "2-phase 3-wire",
        "4": "1-phase 2-wire phase-phase",
        "5": "1-phase 2-wire phase-neutral"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11108,
      "documented": "2B64",
      "name": "Number of quadrants (max demand)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "4 quadrants (default)",
        "1": "2 quadrants"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11142,
      "documented": "2B86",
      "name": "Measurement convention",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Circutor (default)",
        "1": "IEC",
        "2": "IEEE"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 2100,
      "documented": "834",
      "name": "Delete energies",
      "description": "Write FF00 with function 05.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 2104,
      "documented": "838",
      "name": "Delete max and min values",
      "description": "Write FF00 with function 05.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 2105,
      "documented": "839",
      "name": "Start maximum demand",
      "description": "Write FF00 with function 05.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 2109,
      "documented": "83D",
      "name": "Delete hour counters (all tariffs)",
      "description": "Write FF00 with function 05.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 2111,
      "documented": "83F",
      "name": "Delete maximum of maximum demand",
      "description": "Write FF00 with function 05.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 2120,
      "documented": "848",
      "name": "Delete energies, max demand and max/min",
      "description": "Write FF00 with function 05.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read the instantaneous block from 0x0000 with function 04 (up to 20 variables = 40 registers per frame). Each value is a 32-bit integer, high word first, with the scale shown in the table.",
    "minimum_registers": [
      {
        "table": "input_register",
        "address": 0,
        "why": "L1 phase voltage (V x10)"
      },
      {
        "table": "input_register",
        "address": 2,
        "why": "L1 current (mA)"
      },
      {
        "table": "input_register",
        "address": 54,
        "why": "Three-phase apparent power"
      },
      {
        "table": "input_register",
        "address": 60,
        "why": "Frequency (Hz x100)"
      },
      {
        "table": "input_register",
        "address": 220,
        "why": "Total consumed active energy kWh"
      },
      {
        "table": "input_register",
        "address": 2001,
        "why": "Power status (consumed/generated quadrant)"
      }
    ],
    "enable": "Set Protocol (0x2742) to Modbus (factory default), then peripheral number, speed and framing either from the front panel or via the 0x2743-0x2747 registers. Reset the device for changes to apply.",
    "watchdog": null,
    "quirks": [
      "A frame may carry at most 20 variables (40 registers).",
      "Energy is split into a whole-unit register (kWh) and a remainder register (Wh); combine both for full resolution.",
      "Reset commands use function 05 (write coil) with FF00."
    ],
    "setup": [
      "Defaults: peripheral number 1, 9600 baud, no parity, 8 data bits, 1 stop bit.",
      "Only 9600 and 19200 baud are available.",
      "Program voltage and current transformer ratios together; voltage ratio x current ratio must stay below 600000."
    ],
    "gotchas": [
      "The one RS-485 port runs either Modbus or BACnet, chosen by the Protocol setting (0x2742)."
    ]
  },
  "manufacturer_slug": "circutor",
  "model_slug": "cvm-c10",
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
