{
  "manufacturer": "Circutor",
  "model": "CVM-E3-MINI",
  "short_model": "CVM-E3-MINI",
  "aliases": [
    "CVM-E3-MINI-ITF-RS485",
    "CVM-E3-MINI-MC",
    "CVM-E3-MINI-FLEX",
    "CVM-E3-MINI-mV",
    "CVM-E3-MINI-ITF-WiEth"
  ],
  "equipment_type": "Power meter",
  "applies_to": "Circutor CVM-E3-MINI DIN-rail power analyzer, RS-485 Modbus RTU (Map 2 / CVM-C10-compatible addresses), manual M170B01-03-25B.",
  "summary": "The CVM-E3-MINI is a compact DIN-rail three-phase power analyzer from Circutor with an RS-485 port for Modbus RTU or BACnet. It exposes two parallel Modbus maps; this file uses Map 2, which follows the CVM-C10 layout shifted by 0x1000. Values are 32-bit integers with fixed scaling (V x10, mA, Hz x100) read with function 03/04. Included: voltages, currents, reactive and apparent power, THD, demand, total energies, status words, setup registers and reset commands.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 19200,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "hex 0-based",
    "note": "All addresses in the manual are hexadecimal wire addresses. Its function 04 example reads L1 voltage at 0000 (Map 1) and gets 0000 084D = 212.5 V. Map 2 adds 0x1000 to the CVM-C10 addresses, so L1 voltage is 0x1000 here."
  },
  "default_word_order": "ABCD",
  "firmware": "Notes in the source distinguish software version v2.xx (higher baud rates, address limit 247).",
  "source": {
    "title": "CVM-E3-MINI Power analyzer Instruction Manual",
    "doc_number": "M170B01-03-25B",
    "revision_date": null,
    "url": "https://docs.circutor.com/docs/M170B01-03.pdf",
    "pages": "Section 7.3, PDF pp. 87-103"
  },
  "notes": [
    "Word order: the manual's read example returns register 1 = 0000, register 2 = 084D for 212.5 V, so 32-bit values are high word first (ABCD).",
    "Map 1 (CVM-MINI compatible addresses) is not listed; the manual recommends Map 2 for new integrations. Map 1 also contains printing errors (e.g. min average current printed 106-417, frequency scale x10 vs x100).",
    "Left out: active power, reactive power (signed), power factor and cos phi, and kW maximum demand. The document does not say whether the Modbus values are signed, so the data type cannot be fixed.",
    "Left out: per-tariff and per-phase energies, harmonics, CO2/cost, alarm and pulse programming, password and BACnet registers; all are in tables 62-79 of the manual.",
    "Left out: the 'Generated apparent energy (VAh)' total, whose address is misprinted (10FE-10EF).",
    "Configuration changes made over Modbus apply only after a device reset; the ratio registers must be written as one group."
  ],
  "registers": [
    {
      "table": "input_register",
      "address": 4096,
      "documented": "1000-1001",
      "name": "L1 Phase voltage",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4358,
      "documented": "1106-1107",
      "name": "L1 Phase voltage (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4098,
      "documented": "1002-1003",
      "name": "L1 Current",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4360,
      "documented": "1108-1109",
      "name": "L1 Current (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4102,
      "documented": "1006-1007",
      "name": "L1 Inductive Power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4364,
      "documented": "110C-110D",
      "name": "L1 Inductive Power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4104,
      "documented": "1008-1009",
      "name": "L1 Capacitive Power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4366,
      "documented": "110E-110F",
      "name": "L1 Capacitive Power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4106,
      "documented": "100A-100B",
      "name": "L1 Apparent Power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4368,
      "documented": "1110-1111",
      "name": "L1 Apparent Power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4112,
      "documented": "1010-1011",
      "name": "L2 Phase voltage",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4374,
      "documented": "1116-1117",
      "name": "L2 Phase voltage (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4114,
      "documented": "1012-1013",
      "name": "L2 Current",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4376,
      "documented": "1118-1119",
      "name": "L2 Current (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4118,
      "documented": "1016-1017",
      "name": "L2 Inductive Power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4380,
      "documented": "111C-111D",
      "name": "L2 Inductive Power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4120,
      "documented": "1018-1019",
      "name": "L2 Capacitive Power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4382,
      "documented": "111E-111F",
      "name": "L2 Capacitive Power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4122,
      "documented": "101A-101B",
      "name": "L2 Apparent Power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4384,
      "documented": "1120-1121",
      "name": "L2 Apparent Power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4128,
      "documented": "1020-1021",
      "name": "L3 Phase voltage",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4390,
      "documented": "1126-1127",
      "name": "L3 Phase voltage (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4130,
      "documented": "1022-1023",
      "name": "L3 Current",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4392,
      "documented": "1128-1129",
      "name": "L3 Current (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4134,
      "documented": "1026-1027",
      "name": "L3 Inductive Power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4396,
      "documented": "112C-112D",
      "name": "L3 Inductive Power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4136,
      "documented": "1028-1029",
      "name": "L3 Capacitive Power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4398,
      "documented": "112E-112F",
      "name": "L3 Capacitive Power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4138,
      "documented": "102A-102B",
      "name": "L3 Apparent Power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4400,
      "documented": "1130-1131",
      "name": "L3 Apparent Power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4146,
      "documented": "1032-1033",
      "name": "Three-phase Inductive power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4408,
      "documented": "1138-1139",
      "name": "Three-phase Inductive power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4148,
      "documented": "1034-1035",
      "name": "Three-phase Capacitive Power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4410,
      "documented": "113A-113B",
      "name": "Three-phase Capacitive Power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4150,
      "documented": "1036-1037",
      "name": "Three-phase Apparent power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4412,
      "documented": "113C-113D",
      "name": "Three-phase Apparent power (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4156,
      "documented": "103C-103D",
      "name": "L1 Frequency",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4418,
      "documented": "1142-1143",
      "name": "L1 Frequency (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4158,
      "documented": "103E-103F",
      "name": "L1-L2 Voltage",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4420,
      "documented": "1144-1145",
      "name": "L1-L2 Voltage (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4160,
      "documented": "1040-1041",
      "name": "L2-L3 Voltage",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4422,
      "documented": "1146-1147",
      "name": "L2-L3 Voltage (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4162,
      "documented": "1042-1043",
      "name": "L3-L1 Voltage",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4424,
      "documented": "1148-1149",
      "name": "L3-L1 Voltage (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4164,
      "documented": "1044-1045",
      "name": "Neutral Current",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4426,
      "documented": "114A-114B",
      "name": "Neutral Current (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4166,
      "documented": "1046-1047",
      "name": "% L1 voltage THD",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4428,
      "documented": "114C-114D",
      "name": "% L1 voltage THD (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4168,
      "documented": "1048-1049",
      "name": "% L2 voltage THD",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4430,
      "documented": "114E-114F",
      "name": "% L2 voltage THD (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4170,
      "documented": "104A-104B",
      "name": "% L3 voltage THD",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4432,
      "documented": "1150-1151",
      "name": "% L3 voltage THD (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4172,
      "documented": "104C-104D",
      "name": "% L1 current THD",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4434,
      "documented": "1152-1153",
      "name": "% L1 current THD (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4174,
      "documented": "104E-104F",
      "name": "% L2 current THD",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4436,
      "documented": "1154-1155",
      "name": "% L2 current THD (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4176,
      "documented": "1050-1051",
      "name": "% L3 current THD",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4438,
      "documented": "1156-1157",
      "name": "% L3 current THD (max)",
      "description": "Maximum recorded since last reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4180,
      "documented": "1054-1055",
      "name": "Maximum demand kVA III",
      "description": "Present maximum-demand value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4608,
      "documented": "1200-1201",
      "name": "Maximum demand kvarL III",
      "description": "Present maximum-demand value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4610,
      "documented": "1202-1203",
      "name": "Maximum demand kvarC III",
      "description": "Present maximum-demand value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4184,
      "documented": "1058-1059",
      "name": "Maximum demand I L1",
      "description": "Present maximum-demand value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4186,
      "documented": "105A-105B",
      "name": "Maximum demand I L2",
      "description": "Present maximum-demand value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4188,
      "documented": "105C-105D",
      "name": "Maximum demand I L3",
      "description": "Present maximum-demand value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4316,
      "documented": "10DC-10DD",
      "name": "Total consumed active energy III (kWh)",
      "description": "All tariffs. Full value = whole-unit register plus the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4318,
      "documented": "10DE-10DF",
      "name": "Total consumed active energy III (Wh)",
      "description": "All tariffs. Full value = whole-unit register plus the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4320,
      "documented": "10E0-10E1",
      "name": "Total consumed inductive reactive energy III (kvarhL)",
      "description": "All tariffs. Full value = whole-unit register plus the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4322,
      "documented": "10E2-10E3",
      "name": "Total consumed inductive reactive energy III (varhL)",
      "description": "All tariffs. Full value = whole-unit register plus the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4324,
      "documented": "10E4-10E5",
      "name": "Total consumed capacitive reactive energy III (kvarhC)",
      "description": "All tariffs. Full value = whole-unit register plus the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4326,
      "documented": "10E6-10E7",
      "name": "Total consumed capacitive reactive energy III (varhC)",
      "description": "All tariffs. Full value = whole-unit register plus the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4328,
      "documented": "10E8-10E9",
      "name": "Total consumed apparent energy III (kVAh)",
      "description": "All tariffs. Full value = whole-unit register plus the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4330,
      "documented": "10EA-10EB",
      "name": "Total consumed apparent energy III (VAh)",
      "description": "All tariffs. Full value = whole-unit register plus the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4336,
      "documented": "10F0-10F1",
      "name": "Total generated active energy III (kWh)",
      "description": "All tariffs. Full value = whole-unit register plus the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4338,
      "documented": "10F2-10F3",
      "name": "Total generated active energy III (Wh)",
      "description": "All tariffs. Full value = whole-unit register plus the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4340,
      "documented": "10F4-10F5",
      "name": "Total generated inductive reactive energy III (kvarhL)",
      "description": "All tariffs. Full value = whole-unit register plus the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4342,
      "documented": "10F6-10F7",
      "name": "Total generated inductive reactive energy III (varhL)",
      "description": "All tariffs. Full value = whole-unit register plus the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4344,
      "documented": "10F8-10F9",
      "name": "Total generated capacitive reactive energy III (kvarhC)",
      "description": "All tariffs. Full value = whole-unit register plus the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4346,
      "documented": "10FA-10FB",
      "name": "Total generated capacitive reactive energy III (varhC)",
      "description": "All tariffs. Full value = whole-unit register plus the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4348,
      "documented": "10FC-10FD",
      "name": "Total generated apparent energy III (kVAh)",
      "description": "All tariffs. Full value = whole-unit register plus the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2001,
      "documented": "7D1",
      "name": "Power status",
      "description": "Quadrant flags.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Consumed",
        "1": "Generated",
        "2": "Inductive",
        "3": "Capacitive"
      }
    },
    {
      "table": "input_register",
      "address": 2005,
      "documented": "7D5",
      "name": "Incorrect rotation detected",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No fault",
        "1": "Fault detected"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20000,
      "documented": "4E20",
      "name": "Digital input status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Input 1 ON"
      }
    },
    {
      "table": "input_register",
      "address": 20001,
      "documented": "4E21",
      "name": "Digital output status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Output 1 ON"
      }
    },
    {
      "table": "holding_register",
      "address": 10000,
      "documented": "2710 - 2711",
      "name": "Voltage primary",
      "description": "1-599999, default 1. Read/write the ratio group at once.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10002,
      "documented": "2712",
      "name": "Voltage secondary",
      "description": "1-999, default 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10003,
      "documented": "2713",
      "name": "Current primary",
      "description": "1-10000, default 5 (ITF/MC models).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10004,
      "documented": "2714",
      "name": "Current secondary",
      "description": "ITF models only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": ".../1 A",
        "1": ".../5 A (default)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10060,
      "documented": "274C",
      "name": "Max demand integration period",
      "description": "0 = no demand calculation (default), 1-60 minutes.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10050,
      "documented": "2742",
      "name": "Protocol",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Modbus (default)",
        "1": "BACnet"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10051,
      "documented": "2743",
      "name": "Peripheral number",
      "description": "Default 1; fw v2.xx limits Modbus addresses to 247.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10052,
      "documented": "2744",
      "name": "Baud rate",
      "description": "Shared by Modbus and BACnet.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "9600",
        "1": "19200 (default)",
        "2": "38400 (fw v2.xx)",
        "3": "57600 (fw v2.xx)",
        "4": "115200 (fw v2.xx)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10053,
      "documented": "2745",
      "name": "Modbus parity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No parity (default)",
        "1": "Odd",
        "2": "Even"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10054,
      "documented": "2746",
      "name": "Modbus data bits",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "8 bits (default)",
        "1": "7 bits"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10055,
      "documented": "2747",
      "name": "Modbus stop bits",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "1 stop bit (default)",
        "1": "2 stop bits"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11100,
      "documented": "2B5C",
      "name": "Measurement system",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "3-phase 4-wire (default)",
        "1": "3-phase 3-wire",
        "2": "3-phase 3-wire Aron",
        "3": "2-phase 3-wire",
        "4": "1-phase 2-wire phase-phase",
        "5": "1-phase 2-wire phase-neutral"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11108,
      "documented": "2B64",
      "name": "Number of quadrants",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "4 quadrants (default)",
        "1": "2 quadrants"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11142,
      "documented": "2B86",
      "name": "Measurement convention",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Circutor (default)",
        "1": "IEC",
        "2": "IEEE"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 2121,
      "documented": "849",
      "name": "Delete maximum values",
      "description": "Write FF00 with function 05.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 2122,
      "documented": "84A",
      "name": "Delete minimum values",
      "description": "Write FF00 with function 05.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 2130,
      "documented": "852",
      "name": "Maximum demand initialization",
      "description": "Write FF00 with function 05.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 2100,
      "documented": "834",
      "name": "Delete three-phase energies",
      "description": "Write FF00 with function 05.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 2164,
      "documented": "874",
      "name": "Delete per-phase and three-phase energies",
      "description": "Write FF00 with function 05.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 2200,
      "documented": "898",
      "name": "Delete all of the above",
      "description": "Write FF00 with function 05.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 2180,
      "documented": "884",
      "name": "Delete digital input pulse counter",
      "description": "Write FF00 with function 05.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read the Map 2 block from 0x1000 with function 04, at most 20 variables (40 registers) per frame. Each value is a 32-bit integer, high word first, scaled as listed.",
    "minimum_registers": [
      {
        "table": "input_register",
        "address": 4096,
        "why": "L1 phase voltage (V x10)"
      },
      {
        "table": "input_register",
        "address": 4098,
        "why": "L1 current (mA)"
      },
      {
        "table": "input_register",
        "address": 4150,
        "why": "Three-phase apparent power"
      },
      {
        "table": "input_register",
        "address": 4156,
        "why": "Frequency (Hz x100)"
      },
      {
        "table": "input_register",
        "address": 4316,
        "why": "Total consumed active energy kWh"
      },
      {
        "table": "input_register",
        "address": 2001,
        "why": "Power status (consumed/generated)"
      }
    ],
    "enable": "Set Protocol (0x2742) to Modbus (the default), then peripheral number, baud and framing from the display setup or registers 0x2743-0x2747. Reset or exit setup to apply.",
    "watchdog": null,
    "quirks": [
      "Firmware v2.xx needs a master timeout of at least 200 ms and at least 100 ms between frames.",
      "Energy is split into a whole-unit register and a remainder (Wh/varh/VAh) register.",
      "Reset commands use function 05 with value FF00."
    ],
    "setup": [
      "Defaults: peripheral number 1, 19200 baud, no parity, 8 data bits, 1 stop bit.",
      "Baud rates 9600 and 19200; 38400-115200 only on firmware v2.xx.",
      "Voltage ratio is limited to 1000 and voltage ratio x current ratio to 300000."
    ],
    "gotchas": [
      "Two maps return the same data at different addresses; make sure the master uses Map 2 (0x1000 range) for measurement and energy values."
    ]
  },
  "manufacturer_slug": "circutor",
  "model_slug": "cvm-e3-mini",
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
