{
  "manufacturer": "Circutor",
  "manufacturer_slug": "circutor",
  "model": "RECmax-CVM",
  "model_slug": "recmax-cvm",
  "short_model": "RECmax-CVM",
  "aliases": [],
  "equipment_type": "Power meter (earth leakage breaker with reclosing and metering)",
  "applies_to": "Circutor RECmax-CVM earth-leakage circuit breaker with automatic reclosing and built-in analyzer, manual M175B01-03-22A.",
  "summary": "The RECmax-CVM combines an earth-leakage breaker that recloses on its own with a three-phase power analyzer. Its RS-485 port speaks Modbus RTU. Measurements are 32-bit integers in register pairs with fixed scaling, the leakage and reclosing counters are single registers, and setup lives in blocks around 0x2710 and 0xC360. This map covers voltages, currents, reactive and apparent power, THD, demand, energies, leakage data, status words, setup and reset commands; transformation ratios are left out.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 19200,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "hex 0-based",
    "note": "The manual prints every Modbus address in hexadecimal and they are the wire addresses. Its read example asks for initial register 0000 to get L1 phase voltage and receives 0000 084D (2125 = 212.5 V), which confirms the offset and the x10 voltage scale."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "RECmax-CVM Earth leakage circuit breaker with automatic reclosing and measurement system - Instruction Manual",
    "doc_number": "M175B01-03-22A",
    "revision_date": "2022-05",
    "url": "https://docs.circutor.com/docs/M175B01-03.pdf",
    "pages": "Section 7, PDF pp. 46-59 (Tables 22-47)"
  },
  "notes": [
    "Word order: the read example returns register 1 = 0000 and register 2 = 084D for 212.5 V, so 32-bit values are high word first (ABCD).",
    "Left out: active power (per phase and three-phase), power factor, cos phi and the kW maximum demand. The device measures in four quadrants but the manual never says whether these Modbus values are signed, so their type cannot be fixed from the document.",
    "Voltages, currents, reactive and apparent powers, frequency, THD, demand values and energies are non-negative and are typed UINT32.",
    "Left out: minimum values, most maximum values, harmonics tables (0x1F4-0x367), CO2 and cost registers, digital output programming (0x2B0C-0x2B15), model and serial-number registers (type not stated) and the input-status word at C38F, whose bit list starts at bit 1 and ends with an unlabeled bit 9, so the bit positions are not certain.",
    "Measurement, energy and protection variables accept functions 03 and 04. Setup registers are listed as holding registers; the manual names function 0x10 for most of them, but for the number of quadrants (2B24), the POSITIVE SAFE OUTPUT function (C363) and enable reclosing (C391) it lists only function 04, so those are marked read-only.",
    "Setup changes take effect only after the device is reset, and an out-of-range value is replaced by the default without an error.",
    "Left out: the transformation ratios (2710-2714). The manual gives their addresses but no units, ranges or encoding, so the current secondary in particular could be a code rather than amps.",
    "Left out: the delete-energy (834) and delete-max/min (838) coils. Table 27 puts max/min deletion at 838, but the function 05 write example uses 0834 for the same action, so the two addresses contradict each other."
  ],
  "registers": [
    {
      "table": "input_register",
      "address": 0,
      "documented": "00-01",
      "name": "Phase voltage L1",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2,
      "documented": "02-03",
      "name": "Current L1",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 6,
      "documented": "06-07",
      "name": "Inductive reactive power L1",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 302,
      "documented": "12E-12F",
      "name": "Capacitive reactive power L1",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 74,
      "documented": "4A-4B",
      "name": "Apparent power L1",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 10,
      "documented": "0A-0B",
      "name": "Phase voltage L2",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 12,
      "documented": "0C-0D",
      "name": "Current L2",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 16,
      "documented": "10-11",
      "name": "Inductive reactive power L2",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 308,
      "documented": "134-135",
      "name": "Capacitive reactive power L2",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 76,
      "documented": "4C-4D",
      "name": "Apparent power L2",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20,
      "documented": "14-15",
      "name": "Phase voltage L3",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 22,
      "documented": "16-17",
      "name": "Current L3",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 26,
      "documented": "1A-1B",
      "name": "Inductive reactive power L3",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 314,
      "documented": "13A-13B",
      "name": "Capacitive reactive power L3",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 78,
      "documented": "4E-4F",
      "name": "Apparent power L3",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 32,
      "documented": "20-21",
      "name": "Three-phase inductive power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 34,
      "documented": "22-23",
      "name": "Three-phase capacitive power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 66,
      "documented": "42-43",
      "name": "Three-phase apparent power",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 40,
      "documented": "28-29",
      "name": "Frequency",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 42,
      "documented": "2A-2B",
      "name": "Voltage L1-L2",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 44,
      "documented": "2C-2D",
      "name": "Voltage L2-L3",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 46,
      "documented": "2E-2F",
      "name": "Voltage L3-L1",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 72,
      "documented": "48-49",
      "name": "Neutral current",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 48,
      "documented": "30-31",
      "name": "L1 voltage THD",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 50,
      "documented": "32-33",
      "name": "L2 voltage THD",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 52,
      "documented": "34-35",
      "name": "L3 voltage THD",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 54,
      "documented": "36-37",
      "name": "L1 current THD",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 56,
      "documented": "38-39",
      "name": "L2 current THD",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 58,
      "documented": "3A-3B",
      "name": "L3 current THD",
      "description": "Instantaneous value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 356,
      "documented": "164-165",
      "name": "Maximum demand kVA III",
      "description": "Value from the table's instantaneous column for this maximum-demand row.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 358,
      "documented": "166-167",
      "name": "Maximum demand I average",
      "description": "Value from the table's instantaneous column for this maximum-demand row.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 68,
      "documented": "44-45",
      "name": "Maximum demand I L1",
      "description": "Value from the table's instantaneous column for this maximum-demand row.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 82,
      "documented": "52-53",
      "name": "Maximum demand I L2",
      "description": "Value from the table's instantaneous column for this maximum-demand row.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 84,
      "documented": "54-55",
      "name": "Maximum demand I L3",
      "description": "Value from the table's instantaneous column for this maximum-demand row.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 96,
      "documented": "60-61",
      "name": "Phase voltage L1 (max)",
      "description": "Highest value since the last max/min reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 106,
      "documented": "6A-6B",
      "name": "Phase voltage L2 (max)",
      "description": "Highest value since the last max/min reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 116,
      "documented": "74-75",
      "name": "Phase voltage L3 (max)",
      "description": "Highest value since the last max/min reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 98,
      "documented": "62-63",
      "name": "Current L1 (max)",
      "description": "Highest value since the last max/min reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 108,
      "documented": "6C-6D",
      "name": "Current L2 (max)",
      "description": "Highest value since the last max/min reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 118,
      "documented": "76-77",
      "name": "Current L3 (max)",
      "description": "Highest value since the last max/min reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 60,
      "documented": "3C-3D",
      "name": "Consumed active energy III",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 396,
      "documented": "18C-18D",
      "name": "Consumed active energy III (kWh part)",
      "description": "Whole-unit counter; combine with the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 398,
      "documented": "18E-18F",
      "name": "Consumed active energy III (Wh part)",
      "description": "Remainder below one whole unit.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 62,
      "documented": "3E-3F",
      "name": "Consumed inductive reactive energy III",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 400,
      "documented": "190-191",
      "name": "Consumed inductive reactive energy III (kvarh part)",
      "description": "Whole-unit counter; combine with the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 402,
      "documented": "192-193",
      "name": "Consumed inductive reactive energy III (varh part)",
      "description": "Remainder below one whole unit.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 64,
      "documented": "40-41",
      "name": "Consumed capacitive reactive energy III",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 404,
      "documented": "194-195",
      "name": "Consumed capacitive reactive energy III (kvarh part)",
      "description": "Whole-unit counter; combine with the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 406,
      "documented": "196-197",
      "name": "Consumed capacitive reactive energy III (varh part)",
      "description": "Remainder below one whole unit.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 86,
      "documented": "56-57",
      "name": "Consumed apparent energy III",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 408,
      "documented": "198-199",
      "name": "Consumed apparent energy III (kVAh part)",
      "description": "Whole-unit counter; combine with the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 410,
      "documented": "19A-19B",
      "name": "Consumed apparent energy III (VAh part)",
      "description": "Remainder below one whole unit.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 88,
      "documented": "58-59",
      "name": "Generated active energy III",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 416,
      "documented": "1A0-1A1",
      "name": "Generated active energy III (kWh part)",
      "description": "Whole-unit counter; combine with the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 418,
      "documented": "1A2-1A3",
      "name": "Generated active energy III (Wh part)",
      "description": "Remainder below one whole unit.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 90,
      "documented": "5A-5B",
      "name": "Generated inductive reactive energy III",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 420,
      "documented": "1A4-1A5",
      "name": "Generated inductive reactive energy III (kvarh part)",
      "description": "Whole-unit counter; combine with the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 422,
      "documented": "1A6-1A7",
      "name": "Generated inductive reactive energy III (varh part)",
      "description": "Remainder below one whole unit.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 92,
      "documented": "5C-5D",
      "name": "Generated capacitive reactive energy III",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 424,
      "documented": "1A8-1A9",
      "name": "Generated capacitive reactive energy III (kvarh part)",
      "description": "Whole-unit counter; combine with the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 426,
      "documented": "1AA-1AB",
      "name": "Generated capacitive reactive energy III (varh part)",
      "description": "Remainder below one whole unit.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 94,
      "documented": "5E-5F",
      "name": "Generated apparent energy III",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 428,
      "documented": "1AC-1AD",
      "name": "Generated apparent energy III (kVAh part)",
      "description": "Whole-unit counter; combine with the matching remainder register.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 430,
      "documented": "1AE-1AF",
      "name": "Generated apparent energy III (VAh part)",
      "description": "Remainder below one whole unit.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 436,
      "documented": "1B4-1B5",
      "name": "Hours per tariff",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 50071,
      "documented": "C397",
      "name": "Leakage current",
      "description": "Present earth leakage current.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 50072,
      "documented": "C398",
      "name": "Trip current",
      "description": "Leakage current that caused the last trip.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 50073,
      "documented": "C399",
      "name": "Network voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 50066,
      "documented": "C392",
      "name": "Total reclosing operations",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 50067,
      "documented": "C393",
      "name": "Reclosings after earth-leakage trip",
      "description": "Partial counter.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 50068,
      "documented": "C394",
      "name": "Reclosings after circuit-breaker trip",
      "description": "Partial counter.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 50069,
      "documented": "C395",
      "name": "Total reclosings after earth-leakage trip",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 50070,
      "documented": "C396",
      "name": "Total reclosings after circuit-breaker trip",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 50064,
      "documented": "C390",
      "name": "Relay output status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "REC LOCKED relay ON",
        "1": "POSITIVE SAFE OUTPUT relay ON"
      }
    },
    {
      "table": "input_register",
      "address": 20001,
      "documented": "4E21",
      "name": "Digital output status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Digital output OFF",
        "4": "Digital output ON"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2001,
      "documented": "07D1",
      "name": "Power status",
      "description": "Quadrant flags.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Consumed",
        "1": "Generated",
        "2": "Inductive",
        "3": "Capacitive"
      }
    },
    {
      "table": "input_register",
      "address": 14000,
      "documented": "36B0",
      "name": "Measurement alarms",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Phase 1 voltage above 265 V",
        "1": "Phase 1 voltage below 160 V",
        "2": "Three-phase supply wiring error"
      }
    },
    {
      "table": "holding_register",
      "address": 11044,
      "documented": "2B24",
      "name": "Number of quadrants",
      "description": "Manual lists only function 04 here.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "4 quadrants",
        "1": "2 quadrants"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10060,
      "documented": "274C",
      "name": "Max demand integration period",
      "description": "1-60, default 15.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10061,
      "documented": "274D",
      "name": "Max demand integration type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Sliding (default)",
        "1": "Fixed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10100,
      "documented": "2774",
      "name": "THD calculation",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "RMS (default)",
        "1": "Fundamental"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10050,
      "documented": "2742",
      "name": "Protocol",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Modbus (default)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10051,
      "documented": "2743",
      "name": "Peripheral number",
      "description": "0-255, default 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10052,
      "documented": "2744",
      "name": "Transmission speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "9600",
        "1": "19200 (default)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10053,
      "documented": "2745",
      "name": "Parity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No parity (default)",
        "1": "Odd",
        "2": "Even"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10054,
      "documented": "2746",
      "name": "Data bits",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "8 bits (default)",
        "1": "7 bits"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10055,
      "documented": "2747",
      "name": "Stop bits",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "1 stop bit (default)",
        "1": "2 stop bits"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50016,
      "documented": "C360",
      "name": "Nominal frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "50": "50 Hz (0x32, default)",
        "60": "60 Hz (0x3C)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50017,
      "documented": "C361",
      "name": "Sensitivity current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "30 mA (default)",
        "1": "0.1 A",
        "2": "0.3 A",
        "3": "0.5 A",
        "4": "1 A"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50018,
      "documented": "C362",
      "name": "Activation delay",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "INS curve (default)",
        "1": "SEL curve",
        "2": "0.1 s",
        "3": "0.2 s",
        "4": "0.3 s",
        "5": "0.4 s",
        "6": "0.5 s",
        "7": "0.75 s",
        "8": "1.00 s"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50019,
      "documented": "C363",
      "name": "Function of POSITIVE SAFE OUTPUT relay",
      "description": "Manual lists only function 04 here.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Power supply error",
        "1": "Status of main switch",
        "2": "50% of earth leakage",
        "3": "60% of earth leakage",
        "4": "70% of earth leakage",
        "5": "80% of earth leakage",
        "6": "85% of earth leakage"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50022,
      "documented": "C366",
      "name": "Contact type, REC LOCKED relay",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "STD, no positive safety",
        "1": "POS, positive safety (default)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50023,
      "documented": "C367",
      "name": "Contact type, POSITIVE SAFE OUTPUT relay",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "STD, no positive safety",
        "1": "POS, positive safety (default)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50024,
      "documented": "C368",
      "name": "Earth leakage reclosing sequence",
      "description": "0-14 from the manual's sequence table, default 10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50025,
      "documented": "C369",
      "name": "Circuit breaker reclosing sequence",
      "description": "0-8 from the manual's sequence table, default 5.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50065,
      "documented": "C391",
      "name": "Enable reclosing",
      "description": "Manual lists only function 04 here.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes (default)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50092,
      "documented": "C3AC",
      "name": "Trip or reset of the device",
      "description": "Command register.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Trip",
        "2": "Reset",
        "3": "Reset of the device"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 2105,
      "documented": "839",
      "name": "Start maximum demand",
      "description": "Write FF00 with function 05.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 2111,
      "documented": "83F",
      "name": "Delete max demand maximum",
      "description": "Write FF00 with function 05.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 2120,
      "documented": "848",
      "name": "Delete energies, max demand and max/min",
      "description": "Write FF00 with function 05.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Poll the block from 0x0000 with function 04 (at most 20 variables, 40 registers, per frame), then read the leakage registers C392-C399. All 32-bit values are high word first with fixed scale.",
    "minimum_registers": [
      {
        "table": "input_register",
        "address": 0,
        "why": "L1 phase voltage (V x10)"
      },
      {
        "table": "input_register",
        "address": 2,
        "why": "L1 current (mA)"
      },
      {
        "table": "input_register",
        "address": 66,
        "why": "Three-phase apparent power"
      },
      {
        "table": "input_register",
        "address": 40,
        "why": "Frequency (Hz x10)"
      },
      {
        "table": "input_register",
        "address": 60,
        "why": "Consumed active energy"
      },
      {
        "table": "input_register",
        "address": 50071,
        "why": "Earth leakage current (mA)"
      },
      {
        "table": "input_register",
        "address": 50066,
        "why": "Total reclosing operations"
      },
      {
        "table": "input_register",
        "address": 50064,
        "why": "Relay status"
      }
    ],
    "enable": "Modbus RTU is the standard protocol (Protocol register 0x2742 = 0). Set the peripheral number from the front panel (hold PROG for more than 3 s) or register 0x2743, and speed and framing with 0x2744-0x2747; reset the device for Modbus setup changes to apply.",
    "watchdog": null,
    "quirks": [
      "A frame may carry at most 20 variables (40 registers).",
      "Energies come both as a single Wh/varh counter and as a whole-unit plus remainder pair; use the pair for large totals.",
      "Reset commands are coils written with function 05 and FF00.",
      "The trip/reset register C3AC operates the breaker remotely; treat it as a control point."
    ],
    "setup": [
      "Defaults from the setup tables: peripheral number 1, 19200 baud, no parity, 8 data bits, 1 stop bit.",
      "Only 9600 and 19200 baud are offered.",
      "Up to 32 devices per RS-485 bus, 1200 m maximum."
    ],
    "gotchas": [
      "Writing C3AC = 1 trips the breaker and cuts the load."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
