{
  "manufacturer": "Condair",
  "manufacturer_slug": "condair",
  "model": "RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP)",
  "model_slug": "rs-ii",
  "short_model": "RS II",
  "aliases": [
    "Condair RS",
    "Condair RS II",
    "RS"
  ],
  "equipment_type": "Air handler humidifier (resistive steam)",
  "applies_to": "Condair RS with the Integrated Controller (cylinders A and B), per addendum 2603326-G.",
  "summary": "The Condair RS is a resistive-heating steam humidifier with one or two cylinders. Its Integrated Controller is a Modbus RTU slave on RS-485 or a Modbus TCP server. This map covers per-cylinder status, safety chain, heating, valves and levels, capacities, demand, operating hours and service counters, plus two-channel setpoint and control registers.",
  "transport": [
    "RTU",
    "TCP"
  ],
  "defaults": {
    "unit_id": 10,
    "baud": 19200,
    "parity": "Even",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": 502
  },
  "addressing": {
    "convention": "Modicon",
    "note": "Tables print the 5-digit register (32001 = input register, 43001 = holding register) and the 0-based address beside it (2000 / 3000). The address column is what goes on the wire; the manual's own example: register 43004 = address 3003."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "Modbus addendum manual for DL II, ME II, RS II, RO-E and Vita (Integrated Controller)",
    "doc_number": "2603326-G EN 2607",
    "revision_date": null,
    "url": "https://www.condair.com/m/0/2603326-e-modbus-for-dl-series-addendum.pdf",
    "pages": "RS tables pp. 25-28; settings pp. 10-17"
  },
  "notes": [
    "Input registers are read with function 04; holding registers with 03 and written with 06 or 16.",
    "Floats use 'Register Sequence': MSR first (high register first, ABCD) is the factory setting; LSR first (CDAB) is the option. The map assumes the factory setting.",
    "Factory serial settings: Modbus RTU, address 10, 19200 baud, even parity, 8 data bits, 1 stop bit. Modbus TCP uses port 502 and unit ID 255 (per the TCP technical data).",
    "Units marked metric/imperial follow the controller's Metric/Imperial setting; the listed unit is the metric one."
  ],
  "registers": [
    {
      "table": "input_register",
      "address": 2000,
      "documented": "32001",
      "name": "Device Status Cyl. A",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Initializing",
        "1": "Diagnostic",
        "2": "Stopped",
        "3": "Break",
        "4": "Level Test",
        "5": "Standby",
        "6": "Humidifying",
        "7": "Filling",
        "8": "Idle",
        "9": "Draining",
        "10": "Remote Off",
        "11": "Keep Warm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2001,
      "documented": "32002",
      "name": "Device Status Cyl. B",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Initializing",
        "1": "Diagnostic",
        "2": "Stopped",
        "3": "Break",
        "4": "Level Test",
        "5": "Standby",
        "6": "Humidifying",
        "7": "Filling",
        "8": "Idle",
        "9": "Draining",
        "10": "Remote Off",
        "11": "Keep Warm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2002,
      "documented": "32003",
      "name": "Maintenance and Error Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Service Info",
        "1": "Warning",
        "2": "RO Service",
        "3": "Extended Maintenance",
        "4": "Small Maintenance",
        "5": "Activation Code",
        "6": "Error"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2003,
      "documented": "32004",
      "name": "ErrorWarning Code",
      "description": "0 = no error; other codes are listed in the device operation manual.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2004,
      "documented": "32005",
      "name": "Overheat Switch Cyl. A",
      "description": "Range 0 = Open 1 = Closed (=ok).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2005,
      "documented": "32006",
      "name": "Overheat Switch Cyl. B",
      "description": "Range 0 = Open 1 = Closed (=ok).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2006,
      "documented": "32007",
      "name": "External Safety Loop Cyl. A",
      "description": "Range 0 = Open 1 = Closed (=ok).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2007,
      "documented": "32008",
      "name": "External Safety Loop Cyl. B",
      "description": "Range 0 = Open 1 = Closed (=ok).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2008,
      "documented": "32009",
      "name": "Security Floater Cyl. A",
      "description": "Range 0 = Open 1 = Closed (=ok).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2009,
      "documented": "32010",
      "name": "Security Floater Cyl. B",
      "description": "Range 0 = Open 1 = Closed (=ok).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2010,
      "documented": "32011",
      "name": "Heating Voltage Cyl. A",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2011,
      "documented": "32012",
      "name": "Heating Voltage Cyl. B",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2012,
      "documented": "32013",
      "name": "Blower Pack Cyl. A",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On (ready)"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2013,
      "documented": "32014",
      "name": "Blower Pack Cyl. B",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On (ready)"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2014,
      "documented": "32015",
      "name": "Main Contactor Cyl. A",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2015,
      "documented": "32016",
      "name": "Main Contactor Cyl. B",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2016,
      "documented": "32017",
      "name": "Relay Pump Cyl. A",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2017,
      "documented": "32018",
      "name": "Relay Pump Cyl. B",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2018,
      "documented": "32019",
      "name": "Inlet Valve 1 Cyl. A",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Closed",
        "1": "Open"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2019,
      "documented": "32020",
      "name": "Inlet Valve 1 Cyl. B",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Closed",
        "1": "Open"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2020,
      "documented": "32021",
      "name": "Inlet Valve 2 Cyl. A",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Closed",
        "1": "Open"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2021,
      "documented": "32022",
      "name": "Inlet Valve 2 Cyl. B",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Closed",
        "1": "Open"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2022,
      "documented": "32023",
      "name": "Drain Cooling Valve Cyl. A",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Closed",
        "1": "Open"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2023,
      "documented": "32024",
      "name": "Drain Cooling Valve Cyl. B",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Closed",
        "1": "Open"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2024,
      "documented": "32025",
      "name": "Complete Drain Valve Cyl. A",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Closed",
        "1": "Open"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2025,
      "documented": "32026",
      "name": "Complete Drain Valve Cyl. B",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Closed",
        "1": "Open"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2026,
      "documented": "32027",
      "name": "Leakage Sensor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off (leak)",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2027,
      "documented": "32028",
      "name": "Furnace fan (UL) / external pipe flush (CE)",
      "description": "UL units: remote furnace/fan 0 off, 1 on. CE units: pipe flush 0 closed, 1 open.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2028,
      "documented": "32029",
      "name": "Level Cyl. A",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "no level",
        "1": "low",
        "2": "low-mid",
        "3": "mid",
        "4": "mid-high",
        "5": "high"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2029,
      "documented": "32030",
      "name": "Level Cyl. B",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "no level",
        "1": "low",
        "2": "low-mid",
        "3": "mid",
        "4": "mid-high",
        "5": "high"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2030,
      "documented": "32031",
      "name": "Nominal Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "200V",
        "1": "208V",
        "2": "230 V",
        "3": "240 V",
        "4": "380 V",
        "5": "400 V",
        "6": "415 V",
        "7": "440 V",
        "8": "460 V",
        "9": "480 V",
        "10": "500 V",
        "11": "550V",
        "12": "600 V"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2041,
      "documented": "32042",
      "name": "Max Hum. Capacity",
      "description": "Range 5 - 160 kg/h 10 - 360 lb/hr. Metric or imperial per controller setting.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kg/h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2043,
      "documented": "32044",
      "name": "Max Hum. Capacity Cyl. A",
      "description": "Range 5 - 40 kg/h 10 - 90 lb/hr. Metric or imperial per controller setting.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kg/h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2045,
      "documented": "32046",
      "name": "Max Hum. Capacity Cyl. B",
      "description": "Range 5 - 40 kg/h 10 - 90 lb/hr. Metric or imperial per controller setting.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kg/h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2047,
      "documented": "32048",
      "name": "Actual Hum. Capacity",
      "description": "Range 0 - 160 kg/h 0 - 360 lb/hr. Metric or imperial per controller setting.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kg/h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2049,
      "documented": "32050",
      "name": "Actual Hum. Capacity Cyl. A",
      "description": "Range 0 - 40 kg/h 0 - 90 lb/hr. Metric or imperial per controller setting.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kg/h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2051,
      "documented": "32052",
      "name": "Actual Hum. Capacity Cyl. B",
      "description": "Range 0 - 40 kg/h 0 - 90 lb/hr. Metric or imperial per controller setting.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kg/h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2053,
      "documented": "32054",
      "name": "Control CH1",
      "description": "Range 0 - 100%.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2055,
      "documented": "32056",
      "name": "Control CH2",
      "description": "Range 0 - 100%.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2057,
      "documented": "32058",
      "name": "System Demand",
      "description": "Range 0 - 100%.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2059,
      "documented": "32060",
      "name": "Operating Hours",
      "description": "Range 0 - 1'200'000 h.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2061,
      "documented": "32062",
      "name": "Operating Hours Cyl. A",
      "description": "Range 0 - 1'200'000 h.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2063,
      "documented": "32064",
      "name": "Operating Hours Cyl. B",
      "description": "Range 0 - 1'200'000 h.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2065,
      "documented": "32066",
      "name": "Next Small Maintenance Cyl. A",
      "description": "Range 0 - 6000 h.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2067,
      "documented": "32068",
      "name": "Next Small Maintenance Cyl. B",
      "description": "Range 0 - 6000 h.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2069,
      "documented": "32070",
      "name": "Next Extended Maintenance Cyl. A",
      "description": "Range 0 - 6000 h.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2071,
      "documented": "32072",
      "name": "Next Extended Maintenance Cyl. B",
      "description": "Range 0 - 6000 h.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3000,
      "documented": "43001",
      "name": "Setpoint CH1",
      "description": "Range 5 - 95 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3001,
      "documented": "43002",
      "name": "Setpoint CH2",
      "description": "Range 5 - 95 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3002,
      "documented": "43003",
      "name": "P-Band CH1",
      "description": "Range 6 - 65 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3003,
      "documented": "43004",
      "name": "P-Band CH2",
      "description": "Range 6 - 65 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3004,
      "documented": "43005",
      "name": "I-Time CH1",
      "description": "Range 1 - 60 min.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3005,
      "documented": "43006",
      "name": "I-Time CH2",
      "description": "Range 1 - 60 min.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3006,
      "documented": "43007",
      "name": "Capacity Limitation",
      "description": "Range 20 - 100 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3007,
      "documented": "43008",
      "name": "Actual humidity or demand via Modbus CH1",
      "description": "Range 0 - 100 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3008,
      "documented": "43009",
      "name": "Actual humidity or demand via Modbus CH2",
      "description": "Range 0 - 100 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5001,
      "documented": "45002",
      "name": "Remote RS Drain",
      "description": "Read 100 = off or 0-99 = progress %; write 1 = start, 0 = stop.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5002,
      "documented": "45003",
      "name": "Remote RS Drain Cyl. A",
      "description": "Read 100 = off or 0-99 = progress %; write 1 = start, 0 = stop.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5003,
      "documented": "45004",
      "name": "Remote RS Drain Cyl. B",
      "description": "Read 100 = off or 0-99 = progress %; write 1 = start, 0 = stop.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "watchdog": "When the demand or humidity signal comes from Modbus, it must be rewritten within 'Signal Timeout' (1-300 s, default 300 s); otherwise warning W35 is raised and the unit stops humidifying.",
    "quirks": [
      "The address column is the wire address; 32001 is address 2000.",
      "Floats are two registers, MSR first by default."
    ],
    "summary": "Read input registers 2000-2030 (UInt16) and 2041-2072 (floats). Write channel 1 demand or humidity to holding 3007 (and channel 2 to 3008 for dual control).",
    "minimum_registers": [
      {
        "table": "input_register",
        "address": 2000,
        "why": "Status cylinder A"
      },
      {
        "table": "input_register",
        "address": 2002,
        "why": "Maintenance and error status"
      },
      {
        "table": "input_register",
        "address": 2003,
        "why": "Error/warning code"
      },
      {
        "table": "input_register",
        "address": 2047,
        "why": "Actual capacity"
      },
      {
        "table": "input_register",
        "address": 2057,
        "why": "System demand"
      },
      {
        "table": "holding_register",
        "address": 3007,
        "why": "Demand/humidity via Modbus CH1"
      }
    ],
    "enable": "Controls > Signal Settings: set Source = Modbus.",
    "setup": [
      "Menu > password 8808 > Network > Modbus Settings: set protocol (Modbus/RTU or Modbus/TCP), address, parity, baud rate and register sequence; the controller restarts after a protocol change.",
      "For Modbus TCP set the IP parameters under Network > IP Settings (factory setting DHCP)."
    ],
    "gotchas": [
      "Cylinder B registers read meaningfully only on two-cylinder units."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
