{
  "manufacturer": "Continental Control Systems",
  "manufacturer_slug": "continental-control-systems",
  "model": "WattNode Modbus (WNC) energy meter",
  "model_slug": "wattnode-modbus-wnc",
  "short_model": "WattNode Modbus",
  "aliases": [
    "WNC-3Y-208-MB",
    "WNC-3Y-400-MB",
    "WNC-3Y-480-MB",
    "WNC-3Y-600-MB",
    "WNC-3D-240-MB",
    "WNC-3D-400-MB",
    "WNC-3D-480-MB",
    "RWNC-3Y-208-MB",
    "RWNC-3Y-400-MB",
    "RWNC-3Y-480-MB",
    "RWNC-3Y-600-MB",
    "RWNC-3D-240-MB",
    "RWNC-3D-400-MB",
    "RWNC-3D-480-MB",
    "WattNode Revenue Modbus"
  ],
  "equipment_type": "Energy meter",
  "applies_to": "WattNode Modbus WNC and revenue RWNC models, firmware 18-24, per manual WNC-MB-1.18c (2015-11-03).",
  "summary": "The WattNode Modbus is a compact three-phase energy meter with external CTs and an RS-485 Modbus RTU port. Most values come both as 32-bit floats and as scaled integers; 32-bit values are sent low word first. This map covers energy (net, positive, negative, reactive, apparent), power, voltage, current, PF, frequency, demand, CT and demand configuration, communication overrides and diagnostics.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": 9600,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "1-based",
    "note": "The manual documents registers one-based and says they are sent zero-based: EnergySum is documented at 1001 and appears on the bus as 1000 (0x03E8). Wire address = documented number - 1."
  },
  "default_word_order": "CDAB",
  "firmware": "18-24",
  "source": {
    "title": "WattNode Modbus Installation and Operation Manual",
    "doc_number": "WNC-MB-1.18c",
    "revision_date": "2015-11-03",
    "url": "https://ctlsys.com/m/WNC-MB-Ref-Manual.pdf",
    "pages": "Addressing and 32-bit order pp. 32-33; register lists pp. 34-39; baud DIP p. 20; model codes p. 52"
  },
  "notes": [
    "Word order: the manual says the first (lower) register of a float or 32-bit integer holds the least significant 16 bits (little-endian, 'byte order 1032' on Tridium), so 32-bit values are CDAB.",
    "Holding and input registers are interchangeable (functions 03 and 04 return the same data).",
    "Left out: ConfigPasscode (1601-1602, signedness not stated); integer power, current and demand registers (1209-1212, 1343-1360), which use the configurable PowerIntScale/CurrentIntScale factors; integer per-phase energies; gain/phase adjustment, creep and I/O mode settings; option information and custom register map registers.",
    "Read both halves of a 32-bit value in one request; the meter only guarantees a consistent pair within a single read.",
    "The Model register lists codes only for WNC models; revenue RWNC codes are not given.",
    "SerialNumber, UptimeSecs and TotalSecs are described as 32-bit long integers, which the manual defines as signed, so they are INT32."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 1000,
      "documented": "1001, 1002",
      "name": "EnergySum",
      "description": "Net (bidirectional) energy. Kept through power loss; can be reset or preset.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1002,
      "documented": "1003, 1004",
      "name": "EnergyPosSum",
      "description": "Positive energy. Kept through power loss; can be reset or preset.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1004,
      "documented": "1005, 1006",
      "name": "EnergySumNR",
      "description": "Net energy, non-resettable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1006,
      "documented": "1007, 1008",
      "name": "EnergyPosSumNR",
      "description": "Positive energy, non-resettable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1008,
      "documented": "1009, 1010",
      "name": "PowerSum",
      "description": "Real power, sum of active phases.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1010,
      "documented": "1011, 1012",
      "name": "PowerA",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1012,
      "documented": "1013, 1014",
      "name": "PowerB",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1014,
      "documented": "1015, 1016",
      "name": "PowerC",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1016,
      "documented": "1017, 1018",
      "name": "VoltAvgLN",
      "description": "Average line-to-neutral voltage.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1018,
      "documented": "1019, 1020",
      "name": "VoltA",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1020,
      "documented": "1021, 1022",
      "name": "VoltB",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1022,
      "documented": "1023, 1024",
      "name": "VoltC",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1024,
      "documented": "1025, 1026",
      "name": "VoltAvgLL",
      "description": "Average line-to-line voltage.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1026,
      "documented": "1027, 1028",
      "name": "VoltAB",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1028,
      "documented": "1029, 1030",
      "name": "VoltBC",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1030,
      "documented": "1031, 1032",
      "name": "VoltAC",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1032,
      "documented": "1033, 1034",
      "name": "Freq",
      "description": "Line frequency.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1100,
      "documented": "1101, 1102",
      "name": "EnergyA",
      "description": "Resettable/presettable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1102,
      "documented": "1103, 1104",
      "name": "EnergyB",
      "description": "Resettable/presettable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1104,
      "documented": "1105, 1106",
      "name": "EnergyC",
      "description": "Resettable/presettable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1106,
      "documented": "1107, 1108",
      "name": "EnergyPosA",
      "description": "Resettable/presettable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1108,
      "documented": "1109, 1110",
      "name": "EnergyPosB",
      "description": "Resettable/presettable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1110,
      "documented": "1111, 1112",
      "name": "EnergyPosC",
      "description": "Resettable/presettable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1112,
      "documented": "1113, 1114",
      "name": "EnergyNegSum",
      "description": "Resettable/presettable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1114,
      "documented": "1115, 1116",
      "name": "EnergyNegSumNR",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1116,
      "documented": "1117, 1118",
      "name": "EnergyNegA",
      "description": "Resettable/presettable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1118,
      "documented": "1119, 1120",
      "name": "EnergyNegB",
      "description": "Resettable/presettable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1120,
      "documented": "1121, 1122",
      "name": "EnergyNegC",
      "description": "Resettable/presettable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1122,
      "documented": "1123, 1124",
      "name": "EnergyReacSum",
      "description": "Resettable/presettable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kVARh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1124,
      "documented": "1125, 1126",
      "name": "EnergyReacA",
      "description": "Resettable/presettable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kVARh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1126,
      "documented": "1127, 1128",
      "name": "EnergyReacB",
      "description": "Resettable/presettable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kVARh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1128,
      "documented": "1129, 1130",
      "name": "EnergyReacC",
      "description": "Resettable/presettable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kVARh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1130,
      "documented": "1131, 1132",
      "name": "EnergyAppSum",
      "description": "Resettable/presettable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kVAh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1132,
      "documented": "1133, 1134",
      "name": "EnergyAppA",
      "description": "Resettable/presettable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kVAh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1134,
      "documented": "1135, 1136",
      "name": "EnergyAppB",
      "description": "Resettable/presettable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kVAh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1136,
      "documented": "1137, 1138",
      "name": "EnergyAppC",
      "description": "Resettable/presettable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kVAh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1138,
      "documented": "1139, 1140",
      "name": "PowerFactorAvg",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1140,
      "documented": "1141, 1142",
      "name": "PowerFactorA",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1142,
      "documented": "1143, 1144",
      "name": "PowerFactorB",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1144,
      "documented": "1145, 1146",
      "name": "PowerFactorC",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1146,
      "documented": "1147, 1148",
      "name": "PowerReacSum",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "VAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1148,
      "documented": "1149, 1150",
      "name": "PowerReacA",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "VAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1150,
      "documented": "1151, 1152",
      "name": "PowerReacB",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "VAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1152,
      "documented": "1153, 1154",
      "name": "PowerReacC",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "VAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1154,
      "documented": "1155, 1156",
      "name": "PowerAppSum",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1156,
      "documented": "1157, 1158",
      "name": "PowerAppA",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1158,
      "documented": "1159, 1160",
      "name": "PowerAppB",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1160,
      "documented": "1161, 1162",
      "name": "PowerAppC",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1162,
      "documented": "1163, 1164",
      "name": "CurrentA",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1164,
      "documented": "1165, 1166",
      "name": "CurrentB",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1166,
      "documented": "1167, 1168",
      "name": "CurrentC",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1168,
      "documented": "1169, 1170",
      "name": "Demand",
      "description": "Real power demand over the demand period.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1170,
      "documented": "1171, 1172",
      "name": "DemandMin",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1172,
      "documented": "1173, 1174",
      "name": "DemandMax",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1174,
      "documented": "1175, 1176",
      "name": "DemandApp",
      "description": "Apparent power demand (unit printed as W).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1176,
      "documented": "1177, 1178",
      "name": "DemandA",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1178,
      "documented": "1179, 1180",
      "name": "DemandB",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1180,
      "documented": "1181, 1182",
      "name": "DemandC",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1200,
      "documented": "1201, 1202",
      "name": "EnergySum (integer)",
      "description": "Constant 0.1 kWh resolution.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "kWh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1202,
      "documented": "1203, 1204",
      "name": "EnergyPosSum (integer)",
      "description": "Constant 0.1 kWh resolution.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "kWh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1204,
      "documented": "1205, 1206",
      "name": "EnergySumNR (integer)",
      "description": "Constant 0.1 kWh resolution.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1206,
      "documented": "1207, 1208",
      "name": "EnergyPosSumNR (integer)",
      "description": "Constant 0.1 kWh resolution.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1212,
      "documented": "1213",
      "name": "VoltAvgLN (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1213,
      "documented": "1214",
      "name": "VoltA (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1214,
      "documented": "1215",
      "name": "VoltB (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1215,
      "documented": "1216",
      "name": "VoltC (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1216,
      "documented": "1217",
      "name": "VoltAvgLL (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1217,
      "documented": "1218",
      "name": "VoltAB (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1218,
      "documented": "1219",
      "name": "VoltBC (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1219,
      "documented": "1220",
      "name": "VoltAC (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1220,
      "documented": "1221",
      "name": "Freq (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1312,
      "documented": "1313, 1314",
      "name": "EnergyNegSum (integer)",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "kWh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1314,
      "documented": "1315, 1316",
      "name": "EnergyNegSumNR (integer)",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1322,
      "documented": "1323, 1324",
      "name": "EnergyReacSum (integer)",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "kVARh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1330,
      "documented": "1331, 1332",
      "name": "EnergyAppSum (integer)",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "kVAh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1338,
      "documented": "1339",
      "name": "PowerFactorAvg (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1339,
      "documented": "1340",
      "name": "PowerFactorA (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1340,
      "documented": "1341",
      "name": "PowerFactorB (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1341,
      "documented": "1342",
      "name": "PowerFactorC (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1360,
      "documented": "1361",
      "name": "IoPinState",
      "description": "I/O pin digital input or output state (I/O option).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1361,
      "documented": "1362",
      "name": "PulseCount",
      "description": "I/O pin pulse count (I/O option).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1602,
      "documented": "1603",
      "name": "CtAmps",
      "description": "Sets all three CT ratings at once; default 5.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1603,
      "documented": "1604",
      "name": "CtAmpsA",
      "description": "Phase A CT rated current, 0-6000.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1604,
      "documented": "1605",
      "name": "CtAmpsB",
      "description": "0-6000.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1605,
      "documented": "1606",
      "name": "CtAmpsC",
      "description": "0-6000.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1606,
      "documented": "1607",
      "name": "CtDirections",
      "description": "Invert CT orientations, 0-7.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1607,
      "documented": "1608",
      "name": "Averaging",
      "description": "Measurement averaging 0-3; default 1 (fast).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1608,
      "documented": "1609",
      "name": "PowerIntScale",
      "description": "Scale for integer power registers, 0 = auto (default).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1609,
      "documented": "1610",
      "name": "DemPerMins",
      "description": "Demand period 1-720, default 15.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1610,
      "documented": "1611",
      "name": "DemSubints",
      "description": "Demand subintervals 1-10.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1618,
      "documented": "1619",
      "name": "PhaseOffset",
      "description": "Nominal angle between voltage phases; default 120.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "deg",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1619,
      "documented": "1620",
      "name": "ZeroEnergy",
      "description": "Write 1 to zero all resettable energy registers.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1620,
      "documented": "1621",
      "name": "ZeroDemand",
      "description": "Write 1 to zero all demand values.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1621,
      "documented": "1622",
      "name": "CurrentIntScale",
      "description": "Scale factor for integer currents, default 20000.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1650,
      "documented": "1651",
      "name": "ApplyComConfig",
      "description": "Write 1234 to apply 1652-1656; reads 1 if changes are pending.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1651,
      "documented": "1652",
      "name": "Address (Modbus address override)",
      "description": "Modbus address; non-zero overrides the DIP switches.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1652,
      "documented": "1653",
      "name": "BaudRate",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "DIP switch assigned",
        "1": "1200",
        "2": "2400",
        "3": "4800",
        "4": "9600",
        "5": "19200",
        "6": "38400"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1653,
      "documented": "1654",
      "name": "ParityMode",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "N81 - no parity, 1 stop bit",
        "1": "E81 - even parity, 1 stop bit"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1654,
      "documented": "1655",
      "name": "ModbusMode",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "RTU",
        "1": "TCP-RTU"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1655,
      "documented": "1656",
      "name": "ReplyDelay",
      "description": "Minimum reply delay 5-180 ms, default 5.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1700,
      "documented": "1701, 1702",
      "name": "SerialNumber",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1702,
      "documented": "1703, 1704",
      "name": "UptimeSecs",
      "description": "Seconds since last power on.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1704,
      "documented": "1705, 1706",
      "name": "TotalSecs",
      "description": "Total seconds of operation.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1706,
      "documented": "1707",
      "name": "Model",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "201": "WNC-3Y-208-MB",
        "202": "WNC-3Y-400-MB",
        "203": "WNC-3Y-480-MB",
        "204": "WNC-3Y-600-MB",
        "205": "WNC-3D-240-MB",
        "206": "WNC-3D-400-MB",
        "207": "WNC-3D-480-MB"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1707,
      "documented": "1708",
      "name": "Version",
      "description": "Firmware version.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1709,
      "documented": "1710",
      "name": "ErrorStatus",
      "description": "Recent error/event code; see the manual's error list.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1710,
      "documented": "1711",
      "name": "PowerFailCount",
      "description": "Power cycles, up to 32767.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set the address and baud on the DIP switches, set CtAmps (1603), then read floats from 1001-1034 (documented numbers; wire 1000-1033) in one request, decoding each pair low word first.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 1000,
        "why": "EnergySum (kWh)"
      },
      {
        "table": "holding_register",
        "address": 1008,
        "why": "PowerSum (W)"
      },
      {
        "table": "holding_register",
        "address": 1016,
        "why": "Average L-N voltage"
      },
      {
        "table": "holding_register",
        "address": 1162,
        "why": "Current phase A"
      },
      {
        "table": "holding_register",
        "address": 1138,
        "why": "Average power factor"
      },
      {
        "table": "holding_register",
        "address": 1032,
        "why": "Frequency"
      },
      {
        "table": "holding_register",
        "address": 1602,
        "why": "CtAmps (must match the CTs)"
      }
    ],
    "enable": "Modbus RTU on RS-485 is always on. Address and baud come from the DIP switches unless overridden at 1652-1656 (write 1234 to 1651 to apply).",
    "watchdog": null,
    "quirks": [
      "32-bit values are low word first (CDAB).",
      "Documented numbers are one-based; subtract 1 on the wire.",
      "Float energy loses resolution above 100,000 kWh; the integer energy registers keep 0.1 kWh."
    ],
    "setup": [
      "Default 9600 baud (DIP switch 8 down), N81.",
      "Set CtAmps (1603) to the CT rating before reading power."
    ],
    "gotchas": [
      "A configuration passcode (1601) blocks writes if one was set.",
      "Writing a 32-bit register with two single writes must happen within 30 s with nothing else in between."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
