{
  "manufacturer": "Cummins",
  "manufacturer_slug": "cummins",
  "model": "MCM3320 master control module (Modbus RTU)",
  "model_slug": "mcm3320",
  "short_model": "MCM3320",
  "aliases": [
    "MCM3320",
    "MCM 3320",
    "PowerCommand MCM3320"
  ],
  "equipment_type": "Generator controller (paralleling master control)",
  "applies_to": "Cummins MCM3320 master control modules on their RS-485 Modbus RTU port, per section 10 of A029X159 Issue 7.",
  "summary": "The MCM3320 is a Cummins master control for paralleled gensets and utility transfer pairs. Over Modbus RTU it reports genset-bus and utility metering, system and transfer state, breaker positions, load add/shed and load-demand status, and exposes system settings such as topology, transition type and kW/kVAR setpoints. This map covers the 42xxx master-control registers.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 19200,
    "parity": "Even",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "Registers are printed as Modicon 4xxxx holding-register numbers; 42018 is wire address 2017."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "Modbus Register Mapping (PCC 1301, PowerCommand 1.1/1.2/2.2/2.3/3.3, DMC 1000/1500, MCM3320)",
    "doc_number": "A029X159 Issue 7",
    "revision_date": "2012-04",
    "url": "https://ccontrols.com/support/dp/modbus2300.pdf",
    "pages": "printed pp. 397-456 (PDF pp. 404-463), section 10",
    "unofficial": true
  },
  "notes": [
    "Cummins does not host this document publicly; the link is a copy on an integrator's site (Control Concepts). A dealer site lists a newer Issue 26 (2020) that could not be downloaded here.",
    "Section 10 states that a 32-bit value at register X holds the upper 16 bits and X+1 the lower 16 bits, so 32-bit values are ABCD. A 32-bit value must be written with function 16; function 06 returns illegal address.",
    "Types, multipliers and units follow the table's Multiplier/Size/Sign/Unit columns, including inconsistencies such as utility frequency 42143 printed with multiplier 1 while genset frequency 42043 uses 0.1.",
    "Left out: 42001/42002 (logical-access helpers), 40052 (printed inside the 420xx block, apparently a misprint for 42052), power factors 42038/42138 (multiplier 1, no unit), 42056 (named kVAh but unit kVARh), the 32-bit fault/event bitmaps 42500-42507, the gen 2-4 online times (sign not given) and the remaining setting blocks above 42334.",
    "Registers in a multi-register read that are not defined return 0xFF; a single read of an undefined register returns exception 02.",
    "Up to 40 contiguous registers per read or write. The module answers within 100 ms and is ready about 10 s after power-up."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 2003,
      "documented": "42004",
      "name": "Save Adjustments",
      "description": "Write 1 to save adjustments to non-volatile memory.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Do Nothing",
        "1": "Save Trims"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2008,
      "documented": "42009",
      "name": "Device Type",
      "description": "Fixed device type id 52 (0x0034).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2009,
      "documented": "42010",
      "name": "Software Version",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.0001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2010,
      "documented": "42011",
      "name": "Genset Run Sequence State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Time Delay Start",
        "1": "Time Delay Stop",
        "2": "Stop",
        "3": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2011,
      "documented": "42012",
      "name": "Current Fault Status",
      "description": "Most recent fault that is still active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2016,
      "documented": "42017",
      "name": "Genset Bus Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Unavailable",
        "1": "Dead",
        "2": "Live"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2017,
      "documented": "42018",
      "name": "Genset L1N Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2018,
      "documented": "42019",
      "name": "Genset L2N Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2019,
      "documented": "42020",
      "name": "Genset L3N Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2020,
      "documented": "42021",
      "name": "Genset LN Average Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2021,
      "documented": "42022",
      "name": "Genset L1L2 Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2022,
      "documented": "42023",
      "name": "Genset L2L3 Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2023,
      "documented": "42024",
      "name": "Genset L3L1 Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2024,
      "documented": "42025",
      "name": "Genset LL Average Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2025,
      "documented": "42026",
      "name": "Genset L1 Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2026,
      "documented": "42027",
      "name": "Genset L2 Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2027,
      "documented": "42028",
      "name": "Genset L3 Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2028,
      "documented": "42029",
      "name": "Genset Average Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2029,
      "documented": "42030",
      "name": "Genset L1 kW",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2030,
      "documented": "42031",
      "name": "Genset L2 kW",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2031,
      "documented": "42032",
      "name": "Genset L3 kW",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2032,
      "documented": "42033",
      "name": "Genset Total kW",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2033,
      "documented": "42034",
      "name": "Genset L1 kVAR",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2034,
      "documented": "42035",
      "name": "Genset L2 kVAR",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2035,
      "documented": "42036",
      "name": "Genset L3 kVAR",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2036,
      "documented": "42037",
      "name": "Genset Total kVAR",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2038,
      "documented": "42039",
      "name": "Genset L1 kVA",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2039,
      "documented": "42040",
      "name": "Genset L2 kVA",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2040,
      "documented": "42041",
      "name": "Genset L3 kVA",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2041,
      "documented": "42042",
      "name": "Genset Total kVA",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2042,
      "documented": "42043",
      "name": "MB Genset Frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2043,
      "documented": "42044",
      "name": "Genset Total Negative kWh",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2045,
      "documented": "42046",
      "name": "Genset Total Positive kWh",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2047,
      "documented": "42048",
      "name": "Genset Total Net kWh",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2049,
      "documented": "42050",
      "name": "Genset Total Negative kVARh",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kVARh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2053,
      "documented": "42054",
      "name": "Genset Total Net kVARh",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kVARh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2057,
      "documented": "42058",
      "name": "Genset Available Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2058,
      "documented": "42059",
      "name": "Genset L1 Current Percent",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2059,
      "documented": "42060",
      "name": "Genset L2 Current Percent",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2060,
      "documented": "42061",
      "name": "Genset L3 Current Percent",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2061,
      "documented": "42062",
      "name": "Genset Total kW Percent",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2062,
      "documented": "42063",
      "name": "Genset Frequency Percent",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2063,
      "documented": "42064",
      "name": "Genset L1L2 Voltage%",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2064,
      "documented": "42065",
      "name": "Genset L2L3 Voltage%",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2065,
      "documented": "42066",
      "name": "Genset L3L1 Voltage%",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2069,
      "documented": "42070",
      "name": "Genset Total kW_32bit",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2071,
      "documented": "42072",
      "name": "Genset Total kVAR_32bit",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2073,
      "documented": "42074",
      "name": "Genset Total kVA_32bit",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2116,
      "documented": "42117",
      "name": "Utility Bus Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Unavailable",
        "1": "Dead",
        "2": "Live"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2117,
      "documented": "42118",
      "name": "Utility L1N Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2118,
      "documented": "42119",
      "name": "Utility L2N Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2119,
      "documented": "42120",
      "name": "Utility L3N Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2120,
      "documented": "42121",
      "name": "Utility LN Average Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2121,
      "documented": "42122",
      "name": "Utility L1L2 Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2122,
      "documented": "42123",
      "name": "Utility L2L3 Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2123,
      "documented": "42124",
      "name": "Utility L3L1 Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2124,
      "documented": "42125",
      "name": "Utility LL Average Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2125,
      "documented": "42126",
      "name": "Utility L1 Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2126,
      "documented": "42127",
      "name": "Utility L2 Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2127,
      "documented": "42128",
      "name": "Utility L3 Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2128,
      "documented": "42129",
      "name": "Utility Average Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2129,
      "documented": "42130",
      "name": "Utility L1 kW",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2130,
      "documented": "42131",
      "name": "Utility L2 kW",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2131,
      "documented": "42132",
      "name": "Utility L3 kW",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2132,
      "documented": "42133",
      "name": "Utility Total kW",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2133,
      "documented": "42134",
      "name": "Utility L1 kVAR",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2134,
      "documented": "42135",
      "name": "Utility L2 kVAR",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2135,
      "documented": "42136",
      "name": "Utility L3 kVAR",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2136,
      "documented": "42137",
      "name": "Utility Total kVAR",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2138,
      "documented": "42139",
      "name": "Utility L1 kVA",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2139,
      "documented": "42140",
      "name": "Utility L2 kVA",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2140,
      "documented": "42141",
      "name": "Utility L3 kVA",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2141,
      "documented": "42142",
      "name": "Utility Total kVA",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2142,
      "documented": "42143",
      "name": "MB Utility Frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2143,
      "documented": "42144",
      "name": "Utility Total Negative kWh",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2145,
      "documented": "42146",
      "name": "Utility Total Positive kWh",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2147,
      "documented": "42148",
      "name": "Utility Total Net kWh",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2149,
      "documented": "42150",
      "name": "Utility Total Negative",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kVARh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2151,
      "documented": "42152",
      "name": "Utility Total Positive kVARh",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kVARh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2153,
      "documented": "42154",
      "name": "Utility Total Net kVARh",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kVARh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2155,
      "documented": "42156",
      "name": "Utility Total kVAh",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2157,
      "documented": "42158",
      "name": "System Total kW",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2158,
      "documented": "42159",
      "name": "System Total kVAR",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2159,
      "documented": "42160",
      "name": "System Total Power Factor",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2160,
      "documented": "42161",
      "name": "System Total kVA",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2161,
      "documented": "42162",
      "name": "Utility L1 Current Percent",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2162,
      "documented": "42163",
      "name": "Utility L2 Current Percent",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2163,
      "documented": "42164",
      "name": "Utility L3 Current Percent",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2164,
      "documented": "42165",
      "name": "Utility Total kW Percent",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2165,
      "documented": "42166",
      "name": "Utility Frequency Percent",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2166,
      "documented": "42167",
      "name": "Utility L1L2 Voltage %",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2167,
      "documented": "42168",
      "name": "Utility L2L3 Voltage %",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2168,
      "documented": "42169",
      "name": "Utility L3L1 Voltage %",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2169,
      "documented": "42170",
      "name": "Utility Total kW _32 bit",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2171,
      "documented": "42172",
      "name": "Utility total kVAR_32 bit",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2173,
      "documented": "42174",
      "name": "Utility total kVA_32 bit",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2175,
      "documented": "42176",
      "name": "System Total kW_32 bit",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2177,
      "documented": "42178",
      "name": "System Total kVAR_32 bit",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2179,
      "documented": "42180",
      "name": "System Total kVA_32 bit",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2199,
      "documented": "42200",
      "name": "Total Number of Gensets",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2200,
      "documented": "42201",
      "name": "Total System Capacity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2201,
      "documented": "42202",
      "name": "Total Online Capacity",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2202,
      "documented": "42203",
      "name": "Programmed Transition Timer",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2203,
      "documented": "42204",
      "name": "Transfer Timer",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2204,
      "documented": "42205",
      "name": "Retransfer Timer",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2205,
      "documented": "42206",
      "name": "Maximum Parallel Timer",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2206,
      "documented": "42207",
      "name": "kW Reference",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2207,
      "documented": "42208",
      "name": "Utility Unloaded Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not Available",
        "1": "Not Unloaded",
        "2": "Unloaded"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2208,
      "documented": "42209",
      "name": "Genset Unloaded Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not Available",
        "1": "Not Unloaded",
        "2": "Unloaded"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2209,
      "documented": "42210",
      "name": "System State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not Available",
        "1": "TD Start",
        "2": "TD Stop",
        "3": "TD Programmed Transition",
        "4": "TD Transfer",
        "5": "TD Retransfer",
        "6": "Synchronizing",
        "7": "Sync Check OK",
        "8": "Inhibit",
        "9": "Unassigned",
        "10": "Ramp Unload (printed \"Ramp Upload\")",
        "11": "Ramp Load",
        "12": "Manual",
        "13": "Utility Failure",
        "14": "Test",
        "15": "Standby",
        "16": "Factory Test",
        "17": "Extended Parallel"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2210,
      "documented": "42211",
      "name": "PTC Operating Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Manual",
        "1": "Normal",
        "2": "Normal Override",
        "3": "Test",
        "4": "Utility Fail",
        "5": "Extended Parallel"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2211,
      "documented": "42212",
      "name": "Active Transition Timer",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2212,
      "documented": "42213",
      "name": "Hardware Version",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2213,
      "documented": "42214",
      "name": "Controller On Time",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2215,
      "documented": "42216",
      "name": "Genset Availability Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not Available",
        "1": "Available",
        "2": "Unknown"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2216,
      "documented": "42217",
      "name": "Utility Availability Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not Available",
        "1": "Available",
        "2": "Unknown"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2217,
      "documented": "42218",
      "name": "Gen CB Position Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Open",
        "1": "Closed",
        "2": "Not Available"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2218,
      "documented": "42219",
      "name": "Util CB Position Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Open",
        "1": "Closed",
        "2": "Not Available"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2219,
      "documented": "42220",
      "name": "kVAR Load Reference",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2220,
      "documented": "42221",
      "name": "kVAR Load Setpoint Engr Units Display Value",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2221,
      "documented": "42222",
      "name": "kW Load Setpoint Engr Units Display Value",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2222,
      "documented": "42223",
      "name": "Power Factor Setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2223,
      "documented": "42224",
      "name": "PTC State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not Enabled",
        "1": "No Source Connected",
        "2": "Utility Connected",
        "3": "Genset Connected",
        "4": "Paralleled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2224,
      "documented": "42225",
      "name": "Sync Check Close Allowed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not Allowed",
        "1": "Allowed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2225,
      "documented": "42226",
      "name": "Sync Phase Difference",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2226,
      "documented": "42227",
      "name": "Synchronizer Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Synchronizer Off",
        "1": "Synchronizer On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2227,
      "documented": "42228",
      "name": "System Lockout Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2228,
      "documented": "42229",
      "name": "Breaker 1 Position",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Open",
        "1": "Closed",
        "2": "Not Available"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2229,
      "documented": "42230",
      "name": "Breaker 2 Position",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Open",
        "1": "Closed",
        "2": "Not Available"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2230,
      "documented": "42231",
      "name": "Breaker 3 Position",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Open",
        "1": "Closed",
        "2": "Not Available"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2231,
      "documented": "42232",
      "name": "Breaker 4 Position",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Open",
        "1": "Closed",
        "2": "Not Available"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2232,
      "documented": "42233",
      "name": "Breaker 5 Position",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Open",
        "1": "Closed",
        "2": "Not Available"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2233,
      "documented": "42234",
      "name": "Breaker 6 Position",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Open",
        "1": "Closed",
        "2": "Not Available"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2234,
      "documented": "42235",
      "name": "Breaker 1 Trip Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not Available",
        "1": "Normal",
        "2": "Tripped"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2235,
      "documented": "42236",
      "name": "Breaker 2 Trip Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not Available",
        "1": "Normal",
        "2": "Tripped"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2245,
      "documented": "42246",
      "name": "Position",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not Available",
        "1": "No Source Connected",
        "2": "Source 1 Connected",
        "3": "Source 2 Connected",
        "4": "Paralleled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2246,
      "documented": "42247",
      "name": "SID1 Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Missing",
        "1": "Good",
        "2": "Connecting",
        "3": "No EXP Board",
        "4": "Not Applicable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2247,
      "documented": "42248",
      "name": "SID0 Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Missing",
        "1": "Good",
        "2": "Connecting",
        "3": "No EXP Board",
        "4": "Not Applicable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2248,
      "documented": "42249",
      "name": "Expansion Board Communications",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Disable",
        "1": "Enable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2249,
      "documented": "42250",
      "name": "Current Add Level",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2250,
      "documented": "42251",
      "name": "Current Shed Level",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2251,
      "documented": "42252",
      "name": "Add Level 1 Command",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Do Nothing",
        "1": "Add Level"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2252,
      "documented": "42253",
      "name": "Add Level 2 Command",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Do Nothing",
        "1": "Add Level"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2253,
      "documented": "42254",
      "name": "Add Level 3 Command",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Do Nothing",
        "1": "Add Level"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2254,
      "documented": "42255",
      "name": "Add Level 4 Command",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Do Nothing",
        "1": "Add Level"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2255,
      "documented": "42256",
      "name": "Add Level 5 Command",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Do Nothing",
        "1": "Add Level"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2286,
      "documented": "42287",
      "name": "Shed Load 3 Command",
      "description": "Values printed as Do Nothing / Add Level in the manual.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Do Nothing",
        "1": "Add Level"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2287,
      "documented": "42288",
      "name": "Shed Load 4 Command",
      "description": "Values printed as Do Nothing / Add Level in the manual.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Do Nothing",
        "1": "Add Level"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2288,
      "documented": "42289",
      "name": "Shed Load 5 Command",
      "description": "Values printed as Do Nothing / Add Level in the manual.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Do Nothing",
        "1": "Add Level"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2289,
      "documented": "42290",
      "name": "Shed Load 6 Command",
      "description": "Values printed as Do Nothing / Add Level in the manual.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Do Nothing",
        "1": "Add Level"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2290,
      "documented": "42291",
      "name": "Battery Voltage Engr Units Display Value",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2291,
      "documented": "42292",
      "name": "kVAR Master Load Control Output Predictor Value",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2292,
      "documented": "42293",
      "name": "kW Master Load Control Output Predictor Value",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2293,
      "documented": "42294",
      "name": "Master Frequency Bias Output Predictor Value",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2294,
      "documented": "42295",
      "name": "Master Voltage Bias Output Predictor Value",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2295,
      "documented": "42296",
      "name": "PTC Genset Operating Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Manual",
        "1": "Normal",
        "2": "Normal Override",
        "3": "Test",
        "4": "Utility Fail",
        "5": "Extended Parallel"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2296,
      "documented": "42297",
      "name": "PTC Transfer Pair Operating Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Manual",
        "1": "Normal",
        "2": "Normal Override",
        "3": "Test",
        "4": "Utility Fail",
        "5": "Extended Parallel"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2297,
      "documented": "42298",
      "name": "PTC Operating Transition Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Open Transition",
        "1": "Hard Closed Transition",
        "2": "Soft Closed Transition"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2298,
      "documented": "42299",
      "name": "Expansion Board Communications 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Disabled",
        "1": "Enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2299,
      "documented": "42300",
      "name": "System Topology",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Master Synchronize Only",
        "1": "Isolated Bus w/ out GM",
        "2": "Isolated Bus w/GM",
        "3": "Common Bus",
        "4": "Transfer Pair",
        "5": "Component Mode"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2300,
      "documented": "42301",
      "name": "Transition Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Open Transition",
        "1": "Hard Closed Transition",
        "2": "Soft Closed Transition"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2301,
      "documented": "42302",
      "name": "Extended Parallel Enable",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "Enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2302,
      "documented": "42303",
      "name": "Load Demand Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "Fixed Sequence",
        "2": "Run Hours"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2303,
      "documented": "42304",
      "name": "Priority Control Method",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Manual",
        "1": "Automatic"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2304,
      "documented": "42305",
      "name": "Genset 01 kW Rating",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2305,
      "documented": "42306",
      "name": "Genset 02 kW Rating",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2306,
      "documented": "42307",
      "name": "Genset 03 kW Rating",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2307,
      "documented": "42308",
      "name": "Genset 04 kW Rating",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2308,
      "documented": "42309",
      "name": "Genset 05 kW Rating",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2309,
      "documented": "42310",
      "name": "Genset 06 kW Rating",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2310,
      "documented": "42311",
      "name": "Genset 07 kW Rating",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2311,
      "documented": "42312",
      "name": "Genset 08 kW Rating",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2312,
      "documented": "42313",
      "name": "Genset 09 kW Rating",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2313,
      "documented": "42314",
      "name": "Genset 10 kW Rating",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2314,
      "documented": "42315",
      "name": "Genset 11 kW Rating",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2315,
      "documented": "42316",
      "name": "Genset 12 kW Rating",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2316,
      "documented": "42317",
      "name": "Programmed Transition Delay (TDPT)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2317,
      "documented": "42318",
      "name": "Transfer Delay (TDNE)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2318,
      "documented": "42319",
      "name": "Retransfer Delay (TDEN)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2319,
      "documented": "42320",
      "name": "Maximum Parallel Time (TDMP)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2320,
      "documented": "42321",
      "name": "Genset Bus %kW Setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2321,
      "documented": "42322",
      "name": "Genset Nominal Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2322,
      "documented": "42323",
      "name": "Utility Nominal Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2323,
      "documented": "42324",
      "name": "Genset Center Frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2324,
      "documented": "42325",
      "name": "Utility Center Frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2325,
      "documented": "42326",
      "name": "test With Load Enable",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disable",
        "1": "Enable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2326,
      "documented": "42327",
      "name": "System Frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2327,
      "documented": "42328",
      "name": "Genset Bus kW Setpoint Source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Internal",
        "1": "Analog Input"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2328,
      "documented": "42329",
      "name": "Genset Bus kVAR Setpoint Source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Internal",
        "1": "Analog Input"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2329,
      "documented": "42330",
      "name": "Genset Bus kW Setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2330,
      "documented": "42331",
      "name": "Genset Bus kVAR Setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2331,
      "documented": "42332",
      "name": "Genset Bus % kVAR Setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2332,
      "documented": "42333",
      "name": "Genset Bus Power Factor Setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2333,
      "documented": "42334",
      "name": "Genset Unloaded Level",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2599,
      "documented": "42600",
      "name": "Extended Parallel Start Vol",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Stop",
        "1": "Start"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2600,
      "documented": "42601",
      "name": "Synchronizer Enable Vol",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2601,
      "documented": "42602",
      "name": "Utility Source Fail Vol",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2602,
      "documented": "42603",
      "name": "Transfer Inhibit Vol",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No Inhibit",
        "1": "Inhibit"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2603,
      "documented": "42604",
      "name": "Retransfer Inhibit Vol",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No Inhibit",
        "1": "Inhibit"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2697,
      "documented": "42698",
      "name": "Load Add Shed Enable Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Disabled",
        "1": "Enabled",
        "2": "Paused"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2698,
      "documented": "42699",
      "name": "PCCNet Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No Connection",
        "1": "Connected",
        "2": "Connecting"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2699,
      "documented": "42700",
      "name": "Gen1 Availability State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Gen Does Not Exist",
        "1": "Offline",
        "2": "Waiting For Gen",
        "3": "Online",
        "4": "Failed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2700,
      "documented": "42701",
      "name": "Gen2 Availability State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Gen Does Not Exist",
        "1": "Offline",
        "2": "Waiting For Gen",
        "3": "Online",
        "4": "Failed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2701,
      "documented": "42702",
      "name": "Gen3 Availability State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Gen Does Not Exist",
        "1": "Offline",
        "2": "Waiting For Gen",
        "3": "Online",
        "4": "Failed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2702,
      "documented": "42703",
      "name": "Gen4 Availability State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Gen Does Not Exist",
        "1": "Offline",
        "2": "Waiting For Gen",
        "3": "Online",
        "4": "Failed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2703,
      "documented": "42704",
      "name": "Gen1 Online Time",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.00027777778,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2711,
      "documented": "42712",
      "name": "GenA",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Gen1",
        "1": "Gen2",
        "2": "Gen3",
        "3": "Gen4",
        "4": "Gen5",
        "5": "Gen6",
        "6": "Gen7",
        "7": "Gen8",
        "8": "Gen9",
        "9": "Gen10",
        "10": "Gen11",
        "11": "Gen12",
        "12": "Gen13",
        "13": "Gen14",
        "14": "Gen15",
        "15": "Gen16"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2715,
      "documented": "42716",
      "name": "Load Demand State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "Initial Delay Timing",
        "2": "Load Monitor"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2716,
      "documented": "42717",
      "name": "Total Number of Gensets Online",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2717,
      "documented": "42718",
      "name": "Total Spare Online Capacity",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2718,
      "documented": "42719",
      "name": "Next Gen Shutdown Threshold",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2719,
      "documented": "42720",
      "name": "Next Gen Shutdown Threshold",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2720,
      "documented": "42721",
      "name": "Next Gen Restart",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Gen1",
        "1": "Gen2",
        "2": "Gen3",
        "3": "Gen4",
        "4": "Gen5",
        "5": "Gen6",
        "6": "Gen7",
        "7": "Gen8",
        "8": "Gen9",
        "9": "Gen10",
        "10": "Gen11",
        "11": "Gen12",
        "12": "Gen13",
        "13": "Gen14",
        "14": "Gen15",
        "15": "Gen16"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2721,
      "documented": "42722",
      "name": "Next Gen Shutdown",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Gen1",
        "1": "Gen2",
        "2": "Gen3",
        "3": "Gen4",
        "4": "Gen5",
        "5": "Gen6",
        "6": "Gen7",
        "7": "Gen8",
        "8": "Gen9",
        "9": "Gen10",
        "10": "Gen11",
        "11": "Gen12",
        "12": "Gen13",
        "13": "Gen14",
        "14": "Gen15",
        "15": "Gen16"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2722,
      "documented": "42723",
      "name": "Load Demand Gen1 Driver Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Run",
        "1": "Load Demand Stop"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2723,
      "documented": "42724",
      "name": "Load Demand Gen2 Driver Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Run",
        "1": "Load Demand Stop"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2724,
      "documented": "42725",
      "name": "Load Demand Gen3 Driver Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Run",
        "1": "Load Demand Stop"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2725,
      "documented": "42726",
      "name": "Load Demand Gen4 Driver Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Run",
        "1": "Load Demand Stop"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2726,
      "documented": "42727",
      "name": "Genset Bus kW Overload Status",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2727,
      "documented": "42728",
      "name": "Genset Bus kW Overload Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No Overload",
        "1": "Overload"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2728,
      "documented": "42729",
      "name": "Genset Bus Underfrequency Overload Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No Overload",
        "1": "Overload"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2729,
      "documented": "42730",
      "name": "Active Schedule",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "None",
        "1": "Program 1",
        "2": "Program 2",
        "3": "Program 3",
        "4": "Program 4",
        "5": "Program 5",
        "6": "Program 6",
        "7": "Program 7",
        "8": "Program 8",
        "9": "Program 9",
        "10": "Program 10",
        "11": "Program 11",
        "12": "Program 12",
        "13": "Exception 1",
        "14": "Exception 2",
        "15": "Exception 3",
        "16": "Exception 4",
        "17": "Exception 5",
        "18": "Exception 6"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2730,
      "documented": "42731",
      "name": "Scheduler Run Command",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "No Load",
        "2": "With Load",
        "3": "Extended Parallel"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2731,
      "documented": "42732",
      "name": "Modbus Bus Message Count",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Poll 42210 (system state), 42224 (PTC state), 42218/42219 (genset and utility breaker positions), 42033 and 42133 (genset and utility kW) and 42012 (active fault). Settings in 42300-42334 are read/write; write 42004 = 1 to keep changes after power loss.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 2209,
        "why": "System state"
      },
      {
        "table": "holding_register",
        "address": 2223,
        "why": "PTC state"
      },
      {
        "table": "holding_register",
        "address": 2217,
        "why": "Genset breaker position"
      },
      {
        "table": "holding_register",
        "address": 2218,
        "why": "Utility breaker position"
      },
      {
        "table": "holding_register",
        "address": 2032,
        "why": "Genset total kW"
      },
      {
        "table": "holding_register",
        "address": 2132,
        "why": "Utility total kW"
      },
      {
        "table": "holding_register",
        "address": 2011,
        "why": "Active fault"
      }
    ],
    "enable": "Modbus RTU is on the RS-485 port; defaults are node 1, 19200 baud, 8 data bits, even parity, 1 stop bit, changeable through MON and PCCnet logicals.",
    "watchdog": null,
    "quirks": [
      "32-bit values are high word first and must be written with function 16.",
      "Only functions 03, 06, 08 and 16 are supported."
    ],
    "setup": [
      "Default node address 1, 19200 8E1."
    ],
    "gotchas": [
      "The response rules say a block read that includes an undefined register returns 0xFF for that slot, but the holding-register section says the whole read fails; read only listed registers."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
