{
  "manufacturer": "Cummins",
  "manufacturer_slug": "cummins",
  "model": "PCC 1301 / PowerCommand 1.1 / 1.2 genset control (Modbus RTU)",
  "model_slug": "pcc-1301-powercommand-1x",
  "short_model": "PCC 1301 / PC 1.x",
  "aliases": [
    "PCC 1301",
    "PCC1301",
    "PowerCommand 1.1",
    "PowerCommand 1.2",
    "PC1.1",
    "PC1.2"
  ],
  "equipment_type": "Generator controller",
  "applies_to": "Cummins PCC 1301 and PowerCommand 1.1/1.2 generator set controls on their RS-485 Modbus RTU port, per section 1 of A029X159 Issue 7.",
  "summary": "The PCC 1301 and PowerCommand 1.x are Cummins genset controls with a two-wire RS-485 Modbus RTU slave port. The map gives switch position, operating state, active fault, alternator voltages, currents, kVA and frequency, engine data, Modbus start/stop and E-stop, and the basic genset setup parameters. Settings changed over Modbus are kept only after a save command.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "Registers are printed as Modicon 4xxxx holding-register numbers; 40011 is wire address 10."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "Modbus Register Mapping (PCC 1301, PowerCommand 1.1/1.2/2.2/2.3/3.3, DMC 1000/1500, MCM3320)",
    "doc_number": "A029X159 Issue 7",
    "revision_date": "2012-04",
    "url": "https://ccontrols.com/support/dp/modbus2300.pdf",
    "pages": "pp. 1-8 (section 1, PCC 1301/PowerCommand 1.x)",
    "unofficial": true
  },
  "notes": [
    "Cummins does not host this document publicly; the link is a copy on an integrator's site (Control Concepts). A dealer site lists a newer Issue 26 (2020) that could not be downloaded here; registers may have been added since Issue 7.",
    "Only section 1 (PCC 1301 / PowerCommand 1.x) is covered. PowerCommand 2.x/3.x, DMC and MCM3320 use other register maps in the same document.",
    "Engine runtime is split over 40070 (named high byte) and 40071 (named low byte), 1 s units. Section 1 does not give a combining rule, so they are listed as two separate words; section 2 of the same document uses value = high x 65536 + low for its 32-bit pairs.",
    "40059 is printed as 'phase a' a second time; it sits between phase A (40058) and phase C (40060).",
    "Coolant temperature (40064) is printed as unsigned 0.1 °C and engine speed (40068) as 0.1 rpm; transcribed as printed.",
    "The NFPA 110 and extended annunciation bit maps (40016/40017) are in section 4, Tables 4-1/4-2. Those tables label bit 0 as the MSB and bit 15 as the LSB, while the MCM3320 section of the same document calls bit 15 the most significant, so the bit positions are not expanded here.",
    "Left out: the governor/AVR tuning, model/serial number characters, metering calibration and configurable I/O settings (43014-43090).",
    "Not every control software version supports every register; an unsupported register may simply not answer while others do."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 3,
      "documented": "40004",
      "name": "Save adjustments",
      "description": "Writes all RW settings in this table to non-volatile memory.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No action",
        "1": "Save adjustments"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "40010",
      "name": "Run/off/auto switch position",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "Run/Manual",
        "2": "Auto"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "40011",
      "name": "Genset operating state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stopped",
        "1": "Start pending",
        "2": "Warm-up at idle",
        "3": "Running",
        "4": "Cool down at rated",
        "5": "Cool down at idle"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "40012",
      "name": "Fault code",
      "description": "Code of the active fault; list in the service manual.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "40013",
      "name": "Fault type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Warning",
        "2": "Derate",
        "3": "Shutdown with cool down",
        "4": "Shutdown"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "40016",
      "name": "NFPA 110 fault register",
      "description": "Bit map in section 4, Table 4-1.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "40017",
      "name": "Extended annunciation fault register",
      "description": "Bit map in section 4, Table 4-2.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "40018",
      "name": "Voltage L-N phase A",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "40019",
      "name": "Voltage L-N phase B",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19,
      "documented": "40020",
      "name": "Voltage L-N phase C",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "40022",
      "name": "Voltage L-L A-B",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "40023",
      "name": "Voltage L-L B-C",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "40024",
      "name": "Voltage L-L C-A",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "40025",
      "name": "Regulation voltage",
      "description": "Alternator voltage used for voltage regulation.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25,
      "documented": "40026",
      "name": "Current phase A",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 26,
      "documented": "40027",
      "name": "Current phase B",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 27,
      "documented": "40028",
      "name": "Current phase C",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 28,
      "documented": "40029",
      "name": "Average current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 39,
      "documented": "40040",
      "name": "Apparent power phase A",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40,
      "documented": "40041",
      "name": "Apparent power phase B",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 41,
      "documented": "40042",
      "name": "Apparent power phase C",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "40043",
      "name": "Apparent power total",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 43,
      "documented": "40044",
      "name": "Alternator frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57,
      "documented": "40058",
      "name": "Current phase A, % of nominal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 58,
      "documented": "40059",
      "name": "Current, % of nominal (printed as phase A)",
      "description": "Table labels this phase A again; probably phase B.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 59,
      "documented": "40060",
      "name": "Current phase C, % of nominal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 60,
      "documented": "40061",
      "name": "Control battery voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 61,
      "documented": "40062",
      "name": "Engine oil pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 63,
      "documented": "40064",
      "name": "Engine coolant temperature",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 67,
      "documented": "40068",
      "name": "Engine speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 68,
      "documented": "40069",
      "name": "Number of engine starts",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 69,
      "documented": "40070",
      "name": "Engine runtime (high part)",
      "description": "Upper half of run time in seconds; see notes.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 70,
      "documented": "40071",
      "name": "Engine runtime (low part)",
      "description": "Lower half of run time in seconds.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 299,
      "documented": "40300",
      "name": "Genset start/stop via Modbus",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Stop",
        "1": "Start"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 301,
      "documented": "40302",
      "name": "Genset E-stop via Modbus",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "E-stop not active",
        "1": "E-stop active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2999,
      "documented": "43000",
      "name": "Nominal alternator voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3000,
      "documented": "43001",
      "name": "Nominal frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "60 Hz",
        "1": "50 Hz"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3001,
      "documented": "43002",
      "name": "Alternator phases",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "1 phase",
        "1": "3 phase"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3002,
      "documented": "43003",
      "name": "Alternator connection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Wye"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3003,
      "documented": "43004",
      "name": "Glow plug driver enable",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3004,
      "documented": "43005",
      "name": "Battery charging alternator fault enable",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3005,
      "documented": "43006",
      "name": "Remote start time delay",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3006,
      "documented": "43007",
      "name": "Remote stop time delay",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3007,
      "documented": "43008",
      "name": "Crank attempts",
      "description": "Start cycle crank attempts.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3008,
      "documented": "43009",
      "name": "Crank time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3009,
      "documented": "43010",
      "name": "Crank rest time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3010,
      "documented": "43011",
      "name": "Fault bypass (battle short) enable",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3011,
      "documented": "43012",
      "name": "Battle short switch input assignment",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "Customer input 1",
        "2": "Customer input 2",
        "3": "Operator panel"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3012,
      "documented": "43013",
      "name": "Voltage regulator (AVR) enable",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Poll 40010/40011 for switch position and state, 40012/40013 for the active fault, 40018-40044 for alternator values and 40061-40069 for engine data. Remote start/stop is 40300 (1 = start) and remote E-stop 40302.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 9,
        "why": "Switch position"
      },
      {
        "table": "holding_register",
        "address": 10,
        "why": "Operating state"
      },
      {
        "table": "holding_register",
        "address": 11,
        "why": "Active fault code"
      },
      {
        "table": "holding_register",
        "address": 12,
        "why": "Fault type"
      },
      {
        "table": "holding_register",
        "address": 25,
        "why": "Phase A current"
      },
      {
        "table": "holding_register",
        "address": 43,
        "why": "Frequency"
      },
      {
        "table": "holding_register",
        "address": 299,
        "why": "Start/stop command"
      }
    ],
    "enable": "The section gives no enable parameter; the RS-485 port is on TB2-3 (+), TB2-4 (-) and TB2-1 (shield). Writing 40004 = 1 (save adjustments) stores the written settings in non-volatile memory.",
    "watchdog": null,
    "quirks": [
      "Up to 40 contiguous registers per read or write.",
      "Gaps in the register list are unused addresses."
    ],
    "setup": [
      "Wire the two-wire RS-485 bus to TB2-3/TB2-4 with the shield on TB2-1.",
      "Address and baud settings are not given in this section; set them at the control (see the control's service manual)."
    ],
    "gotchas": [
      "Older control software may not support all registers."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
