{
  "manufacturer": "Cummins",
  "manufacturer_slug": "cummins",
  "model": "PowerCommand 2.2 / 2.3 / 3.3 genset control (Modbus RTU)",
  "model_slug": "powercommand-2x-3x",
  "short_model": "PowerCommand 2.x/3.x",
  "aliases": [
    "PowerCommand 2.2",
    "PowerCommand 2.3",
    "PowerCommand 3.3",
    "PC2.2",
    "PC2.3",
    "PC3.3"
  ],
  "equipment_type": "Generator controller",
  "applies_to": "Cummins PowerCommand 2.x and 3.x generator set controls (PC 2.2, 2.3, 3.3), per section 2 of A029X159 Issue 7; registers marked PC 3.x only are absent on PC 2.x.",
  "summary": "PowerCommand 2.x/3.x are Cummins genset controls with a Modbus RTU slave port. Section 2 of the Cummins register mapping gives the switch position, active fault, genset AC metering and energy counters, engine data, and on PC 3.x also utility and genset-bus metering for paralleling. This map covers the monitoring block from 40010 to 40596 plus the Modbus remote start and fault reset.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "Registers are printed as Modicon 4xxxx holding-register numbers; 40010 is wire address 9."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "Modbus Register Mapping (PCC 1301, PowerCommand 1.1/1.2/2.2/2.3/3.3, DMC 1000/1500, MCM3320)",
    "doc_number": "A029X159 Issue 7",
    "revision_date": "2012-04",
    "url": "https://ccontrols.com/support/dp/modbus2300.pdf",
    "pages": "printed pp. 9-57 (PDF pp. 16-64), section 2 register map; p. 323 bit maps",
    "unofficial": true
  },
  "notes": [
    "Cummins does not host this document publicly; the link is a copy on an integrator's site (Control Concepts). A dealer site lists a newer Issue 26 (2020) that could not be downloaded here; registers may have been added since Issue 7.",
    "32-bit values use two rows in the table; section 2 says the lower register is the high word and gives value = high x 65536 x multiplier + low x multiplier, with the engine running time example on 40070/40071. They are mapped as one 32-bit value, high word first (ABCD).",
    "Each row gives multiplier, offset, size in bits and sign; types and scales here follow those columns. Power factors 40039/40139/40179 are 8-bit signed values in a 16-bit register and are left out because the manual does not say which byte holds them.",
    "Left out: the fault-text string blocks (40320-40379), the reset-time arrays (40076-40112), configurable input text (40600+) and everything from 40600 upward (setpoints, adjustments and the 43xxx/45xxx parameter blocks).",
    "The NFPA 110 (40016) and extended annunciation (40017) bit tables label bit 0 as the MSB, which conflicts with other sections of the same document, so bits are not expanded.",
    "Temperatures are mostly in °F (0.1 °F) except coolant (0.1 °C), as printed.",
    "Older control software may not support every register; an unsupported register may simply not answer."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 9,
      "documented": "40010",
      "name": "Control Switch Position",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "Auto",
        "2": "Manual"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "40012",
      "name": "Most Recent Fault or Warning",
      "description": "Most recent fault or warning code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "40013",
      "name": "Fault type of most recent fault",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "None",
        "1": "Warning",
        "2": "Shutdown"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "40014",
      "name": "Genset % Standby Total kW",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "40016",
      "name": "NFPA 110 Logical Status",
      "description": "NFPA 110 bit map, section 4 Table 4-1.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "40017",
      "name": "Extended NFPA 110 Logical Status",
      "description": "Extended annunciation bit map, Table 4-2.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "40018",
      "name": "Genset L1N Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "40019",
      "name": "Genset L2N Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19,
      "documented": "40020",
      "name": "Genset L3N Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "40022",
      "name": "Genset L1L2 Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "40023",
      "name": "Genset L2L3 Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "40024",
      "name": "Genset L3L1 Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "40025",
      "name": "Genset LL Average Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25,
      "documented": "40026",
      "name": "Genset L1 Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 26,
      "documented": "40027",
      "name": "Genset L2 Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 27,
      "documented": "40028",
      "name": "Genset L3 Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 28,
      "documented": "40029",
      "name": "Genset Average Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 29,
      "documented": "40030",
      "name": "Genset Neutral Current",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 30,
      "documented": "40031",
      "name": "Genset L1 kW",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 31,
      "documented": "40032",
      "name": "Genset L2 kW",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "40033",
      "name": "Genset L3 kW",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 33,
      "documented": "40034",
      "name": "Genset Total kW",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "40035",
      "name": "Genset L1 kVAR",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35,
      "documented": "40036",
      "name": "Genset L2 kVAR",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "40037",
      "name": "Genset L3 kVAR",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37,
      "documented": "40038",
      "name": "Genset Total kVAR",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 39,
      "documented": "40040",
      "name": "Genset L1 kVA",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40,
      "documented": "40041",
      "name": "Genset L2 kVA",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 41,
      "documented": "40042",
      "name": "Genset L3 kVA",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "40043",
      "name": "Genset Total kVA",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 45,
      "documented": "40046-40047",
      "name": "Genset Total Negative kWh",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 47,
      "documented": "40048-40049",
      "name": "Genset Total Positive kWh",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 49,
      "documented": "40050-40051",
      "name": "Genset Total Net kWh",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 51,
      "documented": "40052-40053",
      "name": "Genset Total Negative kVARh",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kVARh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 53,
      "documented": "40054-40055",
      "name": "Genset Total Positive kVARh",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kVARh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57,
      "documented": "40058",
      "name": "Genset % Standby L1 Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 58,
      "documented": "40059",
      "name": "Genset % Standby L2 Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 59,
      "documented": "40060",
      "name": "Genset % Standby L3 Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 60,
      "documented": "40061",
      "name": "Battery Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 61,
      "documented": "40062",
      "name": "Oil Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 62,
      "documented": "40063",
      "name": "Oil Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 63,
      "documented": "40064",
      "name": "Coolant Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64,
      "documented": "40065",
      "name": "Intake Manifold Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 65,
      "documented": "40066",
      "name": "Fuel Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 66,
      "documented": "40067",
      "name": "Fuel Rate",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.05,
      "units": "gal/hr",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 67,
      "documented": "40068",
      "name": "Average Engine Speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 69,
      "documented": "40070-40071",
      "name": "Engine Running Time",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 71,
      "documented": "40072-40073",
      "name": "Total Fuel Consumption",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "gal",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 73,
      "documented": "40074-40075",
      "name": "Total Number of Runs",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 117,
      "documented": "40118",
      "name": "Utility L1N Voltage",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 118,
      "documented": "40119",
      "name": "Utility L2N Voltage",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 119,
      "documented": "40120",
      "name": "Utility L3N Voltage",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 121,
      "documented": "40122",
      "name": "Utility L1L2 Voltage",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 122,
      "documented": "40123",
      "name": "Utility L2L3 Voltage",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 123,
      "documented": "40124",
      "name": "Utility L3L1 Voltage",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 124,
      "documented": "40125",
      "name": "Utility LL Average Voltage",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 125,
      "documented": "40126",
      "name": "Utility L1 Current",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 126,
      "documented": "40127",
      "name": "Utility L2 Current",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 127,
      "documented": "40128",
      "name": "Utility L3 Current",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 130,
      "documented": "40131",
      "name": "Utility L1 kW",
      "description": "PC 3.x only.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 131,
      "documented": "40132",
      "name": "Utility L2 kW",
      "description": "PC 3.x only.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 132,
      "documented": "40133",
      "name": "Utility L3 kW",
      "description": "PC 3.x only.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 133,
      "documented": "40134",
      "name": "Utility Total kW",
      "description": "PC 3.x only.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 134,
      "documented": "40135",
      "name": "Utility L1 kVAR",
      "description": "PC 3.x only.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 135,
      "documented": "40136",
      "name": "Utility L2 kVAR",
      "description": "PC 3.x only.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 136,
      "documented": "40137",
      "name": "Utility L3 kVAR",
      "description": "PC 3.x only.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 137,
      "documented": "40138",
      "name": "Utility Total kVAR",
      "description": "PC 3.x only.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 139,
      "documented": "40140",
      "name": "Utility L1 kVA",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 140,
      "documented": "40141",
      "name": "Utility L2 kVA",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 141,
      "documented": "40142",
      "name": "Utility L3 kVA",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 142,
      "documented": "40143",
      "name": "Utility Total kVA",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 143,
      "documented": "40144-40145",
      "name": "Utility Frequency",
      "description": "PC 3.x only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 145,
      "documented": "40146-40147",
      "name": "Utility Total Negative kWh",
      "description": "PC 3.x only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 147,
      "documented": "40148-40149",
      "name": "Utility Total Positive kWh",
      "description": "PC 3.x only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 149,
      "documented": "40150-40151",
      "name": "Utility Total Net kWh",
      "description": "PC 3.x only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 151,
      "documented": "40152-40153",
      "name": "Utility Total Negative kVARh",
      "description": "PC 3.x only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kVARh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 153,
      "documented": "40154-40155",
      "name": "Utility Total Positive kVARh",
      "description": "PC 3.x only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kVARh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 155,
      "documented": "40156-40157",
      "name": "Utility Total Net kVARh",
      "description": "PC 3.x only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kVARh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 157,
      "documented": "40158",
      "name": "Genset Bus L1N Voltage",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 158,
      "documented": "40159",
      "name": "Genset Bus L2N Voltage",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 159,
      "documented": "40160",
      "name": "Genset Bus L3N Voltage",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 161,
      "documented": "40162",
      "name": "Genset Bus L1L2 Voltage",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 162,
      "documented": "40163",
      "name": "Genset Bus L2L3 Voltage",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 163,
      "documented": "40164",
      "name": "Genset Bus L3L1 Voltage",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 164,
      "documented": "40165",
      "name": "Genset Bus LL Average Voltage",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 165,
      "documented": "40166",
      "name": "Genset Bus L1 Current",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 166,
      "documented": "40167",
      "name": "Genset Bus L2 Current",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 167,
      "documented": "40168",
      "name": "Genset Bus L3 Current",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 170,
      "documented": "40171",
      "name": "Genset Bus L1 kW",
      "description": "PC 3.x only.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 171,
      "documented": "40172",
      "name": "Genset Bus L2 kW",
      "description": "PC 3.x only.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 172,
      "documented": "40173",
      "name": "Genset Bus L3 kW",
      "description": "PC 3.x only.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 173,
      "documented": "40174",
      "name": "Genset Bus Total kW",
      "description": "PC 3.x only.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 174,
      "documented": "40175",
      "name": "Genset Bus L1 kVAR",
      "description": "PC 3.x only.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 175,
      "documented": "40176",
      "name": "Genset Bus L2 kVAR",
      "description": "PC 3.x only.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 176,
      "documented": "40177",
      "name": "Genset Bus L3 kVAR",
      "description": "PC 3.x only.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 177,
      "documented": "40178",
      "name": "Genset Bus Total kVAR",
      "description": "PC 3.x only.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVAR",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 179,
      "documented": "40180",
      "name": "Genset Bus L1 kVA",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 180,
      "documented": "40181",
      "name": "Genset Bus L2 kVA",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 181,
      "documented": "40182",
      "name": "Genset Bus L3 kVA",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 182,
      "documented": "40183",
      "name": "Genset Bus Total kVA",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 183,
      "documented": "40184-40185",
      "name": "Genset Bus Frequency",
      "description": "PC 3.x only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 185,
      "documented": "40186-40187",
      "name": "Genset Bus Total Negative kWh",
      "description": "PC 3.x only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 187,
      "documented": "40188-40189",
      "name": "Genset Bus Total Positive kWh",
      "description": "PC 3.x only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 189,
      "documented": "40190-40191",
      "name": "Genset Bus Total Net kWh",
      "description": "PC 3.x only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 191,
      "documented": "40192-40193",
      "name": "Genset Bus Total Negative kVARh",
      "description": "PC 3.x only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kVARh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 193,
      "documented": "40194-40195",
      "name": "Genset Bus Total Positive kVARh",
      "description": "PC 3.x only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kVARh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 195,
      "documented": "40196-40197",
      "name": "Genset Bus Total Net kVARh",
      "description": "PC 3.x only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kVARh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 197,
      "documented": "40198",
      "name": "Ground Current",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 198,
      "documented": "40199",
      "name": "Genset Negative Sequence Current %",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 200,
      "documented": "40201",
      "name": "Coolant Temperature Sensor Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "PGBU",
        "1": "EBU"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 206,
      "documented": "40207",
      "name": "Battery Charger Alternator Flash Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 209,
      "documented": "40210",
      "name": "External Speed Bias Input",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 210,
      "documented": "40211",
      "name": "External Voltage Bias Input",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 225,
      "documented": "40226",
      "name": "Speed Bias Output / Configurable Analog output #1 Output Predictor",
      "description": "PC 3.x only.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 226,
      "documented": "40227",
      "name": "Voltage Bias Output / Configurable Analog output #2 Output Predictor",
      "description": "PC 3.x only.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 227,
      "documented": "40228",
      "name": "Amber Warning Lamp Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 228,
      "documented": "40229",
      "name": "Barometric absolute pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "psi",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 229,
      "documented": "40230",
      "name": "Boost Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "psi",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 230,
      "documented": "40231",
      "name": "CAN Datalink Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active",
        "2": "Failed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 231,
      "documented": "40232",
      "name": "Crankcase Pressure",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "psi",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 234,
      "documented": "40235",
      "name": "ECM Derate Request",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No Derate Request",
        "1": "Derate Request",
        "2": "Error",
        "3": "Don’t Care"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 235,
      "documented": "40236",
      "name": "Engine Application Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "ECM",
        "1": "Hydro-Mechanical"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 241,
      "documented": "40242",
      "name": "Aftercooler Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 253,
      "documented": "40254",
      "name": "Fuel Supply Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "psi",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 257,
      "documented": "40258-40259",
      "name": "Fuel Outlet Pressure",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "psi",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 259,
      "documented": "40260",
      "name": "Intake Manifold 2 Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 260,
      "documented": "40261",
      "name": "Intake Manifold 3 Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 263,
      "documented": "40264",
      "name": "Percent Engine Torque/Duty Cycle",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 275,
      "documented": "40276",
      "name": "Post-Filter Oil Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "psi",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 276,
      "documented": "40277",
      "name": "Pre-Filter Oil Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "psi",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 277,
      "documented": "40278",
      "name": "Configurable Input #14 Switch",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 278,
      "documented": "40279-40280",
      "name": "Turbocharger 1 Speed",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 280,
      "documented": "40281",
      "name": "Turbocharger 2 Boost Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "psi",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 281,
      "documented": "40282",
      "name": "Water in Fuel Indicator",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 282,
      "documented": "40283",
      "name": "Controller Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "Ready",
        "2": "Setup",
        "3": "Starting",
        "4": "Idle",
        "5": "Rated",
        "6": "Stop Normal",
        "7": "Stop Emergency",
        "8": "Factory Test",
        "9": "Wait to Power Down"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 284,
      "documented": "40285",
      "name": "Power Down Mode Timer",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1.0,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 297,
      "documented": "40298-40299",
      "name": "Runs Since Reset",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 299,
      "documented": "40300",
      "name": "Remote Start Switch(Modbus)",
      "description": "Write 1 to start the genset remotely, 0 to release.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 300,
      "documented": "40301",
      "name": "Fault Reset (Modbus)",
      "description": "Write 1 to reset faults.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 499,
      "documented": "40500",
      "name": "Low Fuel Switch",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 500,
      "documented": "40501",
      "name": "Low Fuel/Configurable Input #6 Switch",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 508,
      "documented": "40509",
      "name": "PTC Mode Switch",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 509,
      "documented": "40510",
      "name": "Extended Parallel/Configurable Input #32 Switch",
      "description": "PC 3.x only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 564,
      "documented": "40565",
      "name": "Common Warning Event Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 569,
      "documented": "40570",
      "name": "Fault Reset Command",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 576,
      "documented": "40577-40578",
      "name": "Base Frequency",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 585,
      "documented": "40586",
      "name": "Excitation State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Disabled",
        "1": "Enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 586,
      "documented": "40587",
      "name": "Exercise Command",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active",
        "2": "Reserved",
        "3": "Not Available"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 588,
      "documented": "40589",
      "name": "Exercise Time Remaining",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 591,
      "documented": "40592",
      "name": "Battle Short Command",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 594,
      "documented": "40595-40596",
      "name": "Final Frequency Reference",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40055,
      "documented": "40056-40057",
      "name": "Genset Total Net kVARh",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1.0,
      "units": "kVARh",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Poll 40010 (switch position), 40012/40013 (most recent fault and its type), 40018-40043 for genset AC values and 40061-40068 for engine data. Remote start is 40300 = 1 and fault reset 40301 = 1.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 9,
        "why": "Control switch position"
      },
      {
        "table": "holding_register",
        "address": 11,
        "why": "Most recent fault code"
      },
      {
        "table": "holding_register",
        "address": 12,
        "why": "Fault type"
      },
      {
        "table": "holding_register",
        "address": 24,
        "why": "Average L-L voltage"
      },
      {
        "table": "holding_register",
        "address": 28,
        "why": "Average current"
      },
      {
        "table": "holding_register",
        "address": 33,
        "why": "Total kW"
      },
      {
        "table": "holding_register",
        "address": 67,
        "why": "Engine speed"
      },
      {
        "table": "holding_register",
        "address": 299,
        "why": "Remote start"
      }
    ],
    "enable": "The section gives no enable parameter; the control's Modbus port settings are made at the control (see the control documentation).",
    "watchdog": null,
    "quirks": [
      "32-bit values are high word first (lower register = high word).",
      "Up to 40 contiguous registers per read or write.",
      "Gaps in the list are unused addresses."
    ],
    "setup": [
      "Set the Modbus address and baud rate on the control; this document does not list them."
    ],
    "gotchas": [
      "Utility and genset-bus metering (40118-40199) exists only on PowerCommand 3.x."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
