{
  "manufacturer": "Daikin Applied",
  "manufacturer_slug": "daikin-applied",
  "model": "EWAT-B / EWAFT-B / EWAT-C / EWAFT-C air-cooled inverter chillers (Microtech 4, ARES software)",
  "model_slug": "ewaft-b-c-microtech-4",
  "short_model": "EWA(F)T-B/C",
  "aliases": [
    "EWAT-B",
    "EWAFT-B",
    "EWAT-C",
    "EWAFT-C",
    "EWA(F)T-B-C",
    "EWAT~B",
    "EWAFT~B",
    "Daikin EWAT",
    "ARES"
  ],
  "equipment_type": "Chiller (air-cooled)",
  "applies_to": "EWA(F)T-B and -C air-cooled chillers (F = free-cooling) with a Microtech 4 controller running ARES software, per D-EIGOC00207-24_05EN.",
  "summary": "Daikin Applied Europe's EWA(F)T-B/C air-cooled inverter chillers run a Microtech 4 controller that acts as a Modbus RTU slave over RS-485, either through a POL902 plug-in module or a licensed on-board software option. Every point is a 16-bit holding register: unit and circuit status, water and refrigerant temperatures and pressures, setpoints, compressor and pump states, free-cooling status and individual alarm flags.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": 19200,
    "parity": "None",
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "1-based",
    "note": "The guide says each holding register address is 4xxxx plus the Address column value, so column 1 = 40001 = wire address 0. Subtract 1 from the column value for the PDU address; in a Modicon-style tool enter 40000 + column."
  },
  "default_word_order": null,
  "firmware": "ARES control software (no version printed)",
  "source": {
    "title": "BAS integration guide - Modbus protocol, EWA(F)T-B-C (ARES)",
    "doc_number": "D-EIGOC00207-24_05EN",
    "revision_date": null,
    "url": "https://www.daikinapplied.eu/hubfs/portale-documentale/D_EIGOC00207_24_05EN_EWA_F_T_B_C.pdf",
    "pages": "POL902 setup p. 7; software option p. 8; integration list pp. 9-21; alarm codes from p. 22"
  },
  "notes": [
    "Addressing: the guide says every point is a holding register addressed as 4xxxx plus the number in its Address column, i.e. Modicon references (1 = 40001). On the wire that is the column value minus 1. Registers are listed here with that wire address; the documented field keeps the guide's column value.",
    "Values are 16-bit words; 'Gain' is the multiplier (0.1 means tenths of a unit). Temperatures and pressures are shown in metric units; the 'Measurement unit setpoint' register (column 316) switches the unit system between English and Metric.",
    "The Read/Write column only uses R and W; W points are taken as writable (and readable) and listed as RW. Points marked 'Prio 8' are commanded at priority 8 per the guide.",
    "Left out: every 'UNSIGNED DOUBLE' (32-bit) point (74-75 Circ 1 Compressor 1 - Number of Running Hours (32-bit); 87-88 Circ 1 Compressor 2 - Number of Running Hours (32-bit); 100-102 Circ 1 Compressor 3 - Number of Running Hours (32-bit); 113-114 Circ 2 Compressor 1 - Number of Running Hours (32-bit); 126-127 Circ 2 Compressor 2 - Number of Running Hours (32-bit); 139-140 Circ 2 Compressor 3 - Number of Running Hours (32-bit); 165-166 Circ 1 Compressor 4 - Number of Running Hours (32-bit); 204-205 Circ 2 Compressor 4 - Number of Running Hours (32-bit); 260-261 Performance - Unit Thermal Capacity (32-bit); 262-263 Performance - Unit Power Input (32-bit); 266-267 Performance - Unit Thermal Energy (32-bit); 268-268 Performance - Unit Electrical Energy (32-bit); 303-304 Evaporator Pump 1 - Number of Running Hours (32-bit); 306-307 Evaporator Pump 2 - Number of Running Hours (32-bit); 1900-1901 Unit - Active Energy (32-bit)). The guide does not say which word is high, and some address spans are misprinted, so they cannot be decoded safely from this document.",
    "Left out: the alarm code/index table in section 5.1; the Warning/Problem/Fault Index and Code registers are listed, but their meanings need that table.",
    "Free-cooling registers (columns 250-254) only apply to EWAFT (free-cooling) units."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "1",
      "name": "Unit - Control Source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Network",
        "1": "Local"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "2",
      "name": "Unit - Enabled State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Disabled",
        "1": "Enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "3",
      "name": "Unit - Run Allowed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "Allowed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "4",
      "name": "Unit - Capacity Limited",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NotLimited",
        "1": "Limited"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "5",
      "name": "Unit - Generic Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "6",
      "name": "Evaporator - Water Flow State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoFlow",
        "1": "Flow"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "8",
      "name": "Unit - Operating State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "ThermoOff",
        "1": "ThermoOn"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "9",
      "name": "Unit - Enable Setpoint",
      "description": "Network command at priority 8.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disable",
        "1": "Enable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "10",
      "name": "Unit - Alarm Reset Setpoint",
      "description": "Network command at priority 8.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "Clear"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "11",
      "name": "Unit - Active Operation Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Ice",
        "2": "Cool",
        "3": "Heat",
        "4": "Pursuit"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "12",
      "name": "Unit - Active Temperature Setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "13",
      "name": "Unit - Actual Capacity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "14",
      "name": "Unit - Active Capacity Limit",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "15",
      "name": "Unit - Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Off",
        "2": "Start",
        "3": "Run",
        "4": "PreShutdown",
        "5": "Service"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "16",
      "name": "Evaporator Entering Water Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "17",
      "name": "Evaporator Leaving Water Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "18",
      "name": "Heat Recovery - Enable Setpoint",
      "description": "Network command at priority 8.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disable",
        "1": "Enable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "22",
      "name": "Heat Recovery - Entering Water Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "23",
      "name": "Heat Recovery - Leaving Water Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "24",
      "name": "Outside Air Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "25",
      "name": "Unit - Average Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25,
      "documented": "26",
      "name": "Unit - Average Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 26,
      "documented": "27",
      "name": "Unit - Active Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 27,
      "documented": "28",
      "name": "Unit Alarm - Warning Index",
      "description": "Numeric code; see the alarm code and index table in section 5.1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 28,
      "documented": "29",
      "name": "Unit Alarm - Problem Index",
      "description": "Numeric code; see the alarm code and index table in section 5.1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 29,
      "documented": "30",
      "name": "Unit Alarm - Fault Index",
      "description": "Numeric code; see the alarm code and index table in section 5.1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 30,
      "documented": "31",
      "name": "Unit Alarm - Warning Code",
      "description": "Numeric code; see the alarm code and index table in section 5.1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 31,
      "documented": "32",
      "name": "Unit Alarm - Problem Code",
      "description": "Numeric code; see the alarm code and index table in section 5.1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "33",
      "name": "Unit Alarm - Fault Code",
      "description": "Numeric code; see the alarm code and index table in section 5.1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 33,
      "documented": "34",
      "name": "Unit - Operation Mode Setpoint",
      "description": "Network command at priority 8.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "NULL",
        "1": "Ice",
        "2": "Cool",
        "3": "Heat",
        "4": "Pursuit"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "35",
      "name": "Unit - Cool Temperature Setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35,
      "documented": "36",
      "name": "Unit - Ice Temperature Setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "37",
      "name": "Unit - Heat Temperature Setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37,
      "documented": "38",
      "name": "Unit - Capacity Limit Setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 38,
      "documented": "39",
      "name": "Circuit 1 - Condenser Refrigerant Pressure",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 39,
      "documented": "40",
      "name": "Circuit 1 - Condeser Saturated Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40,
      "documented": "41",
      "name": "Circuit 1 - Evaporator Refrigerant Pressure",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 41,
      "documented": "42",
      "name": "Circuit 1 - Evaporator Saturated Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "43",
      "name": "Circuit 2 - Condenser Refrigerant Pressure",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 43,
      "documented": "44",
      "name": "Circuit 2 - Condeser Saturated Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 44,
      "documented": "45",
      "name": "Circuit 2 - Evaporator Refrigerant Pressure",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 45,
      "documented": "46",
      "name": "Circuit 2 - Evaporator Saturated Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50,
      "documented": "51",
      "name": "Circuit 1 - Shutdown Alarm",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 51,
      "documented": "52",
      "name": "Circuit 2 - Shutdown Alarm",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 53,
      "documented": "54",
      "name": "Unit - Shutdown Alarm",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 58,
      "documented": "59",
      "name": "Heat Recovery - Temperature Setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 59,
      "documented": "60",
      "name": "Heat Recovery - Operating State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Off",
        "2": "Recirculation",
        "3": "Regulation"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64,
      "documented": "65",
      "name": "Circ 1 Compressor 1 - Suction Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 66,
      "documented": "67",
      "name": "Circ 1 - Discharge Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 67,
      "documented": "68",
      "name": "Circ 1 Compressor 1 - Discharge Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 72,
      "documented": "73",
      "name": "Circ 1 Compressor 1 - Number of Starts",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 80,
      "documented": "81",
      "name": "Circ 1 Compressor 2 - Discharge Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 85,
      "documented": "86",
      "name": "Circ 1 Compressor 2 - Number of Starts",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 93,
      "documented": "94",
      "name": "Circ 1 Compressor 3 - Discharge Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 98,
      "documented": "99",
      "name": "Circ 1 Compressor 3 - Number of Starts",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 103,
      "documented": "104",
      "name": "Circ 2 Compressor 1 - Suction Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 105,
      "documented": "106",
      "name": "Circ 2 - Discharge Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 106,
      "documented": "107",
      "name": "Circ 2 Compressor 1 - Discharge Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 111,
      "documented": "112",
      "name": "Circ 2 Compressor 1 - Number of Starts",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 119,
      "documented": "120",
      "name": "Circ 2 Compressor 2 - Discharge Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 124,
      "documented": "125",
      "name": "Circ 2 Compressor 2 - Number of Starts",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 132,
      "documented": "133",
      "name": "Circ 2 Compressor 3 - Discharge Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 137,
      "documented": "138",
      "name": "Circ 2 Compressor 3 - Number of Starts",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 158,
      "documented": "159",
      "name": "Circ 1 Compressor 4 - Discharge Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 163,
      "documented": "164",
      "name": "Circ 1 Compressor 4 - Number of Starts",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 197,
      "documented": "198",
      "name": "Circ 2 Compressor 4 - Discharge Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 202,
      "documented": "203",
      "name": "Circ 2 Compressor 4 - Number of Starts",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 249,
      "documented": "250",
      "name": "Freecooling - Enable Setpoint",
      "description": "Network command at priority 8.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disable",
        "1": "Enable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 250,
      "documented": "251",
      "name": "Freecooling - Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Off",
        "2": "Full",
        "3": "Mixed",
        "4": "Mechanical"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 251,
      "documented": "252",
      "name": "Freeccoling - Enabled State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Off",
        "2": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 252,
      "documented": "253",
      "name": "Freecooling - Circuit 1 Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Mechanical",
        "2": "Switching",
        "3": "Switching",
        "4": "FreeCooling",
        "5": "FC Pumpdown",
        "6": "FC Off"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 253,
      "documented": "254",
      "name": "Freecooling - Circuit 2 Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Mechanical",
        "2": "Switching",
        "3": "Switching",
        "4": "FreeCooling",
        "5": "FC Pumpdown",
        "6": "FC Off"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 263,
      "documented": "264",
      "name": "Performance - Unit Efficiency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 295,
      "documented": "296",
      "name": "Evaporator Pump - Speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 304,
      "documented": "305",
      "name": "Evaporator Pump 1 - Operating State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 307,
      "documented": "308",
      "name": "Evaporator Pump 2 - Operating State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 315,
      "documented": "316",
      "name": "Unit - Measurement unit setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "English",
        "1": "Metric"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 365,
      "documented": "366",
      "name": "Unit Alarm - Evaporator Entering Temperature Sensor Fault",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 376,
      "documented": "377",
      "name": "Unit Warning - Setpoint Reset Input Out of Range",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 377,
      "documented": "378",
      "name": "Unit Warning - Demand Limit Input Out of Range",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 387,
      "documented": "388",
      "name": "Unit Warning - Inhibition for Low Ambient Temperature",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 394,
      "documented": "395",
      "name": "Circuit 1 Warning - Unload for Condenser High Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 395,
      "documented": "396",
      "name": "Circuit 2 Warning - Unload for Condenser High Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 410,
      "documented": "411",
      "name": "Circuit 1 Warning - Inhibition for Evaporator Low Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 411,
      "documented": "412",
      "name": "Circuit 2 Warning - Inhibition for Evaporator Low Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 415,
      "documented": "416",
      "name": "Circuit 1 Warning - Unload for Evaporator Low Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 416,
      "documented": "417",
      "name": "Circuit 2 Warning - Unload for Evaporator Low Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 429,
      "documented": "430",
      "name": "Evaporator Pump 1 - Fault",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 430,
      "documented": "431",
      "name": "Evaporator Pump 2 - Fault",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 439,
      "documented": "440",
      "name": "Circ 1 Comp 1 Alarm - Low Pressure Ratio",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 441,
      "documented": "442",
      "name": "Circ 2 Comp 1 Alarm - Low Pressure Ratio",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 445,
      "documented": "446",
      "name": "Unit Alarm - Outside Air Temperature Sensor Fault",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 465,
      "documented": "466",
      "name": "Circ 1 Comp 1 Alarm - Motor Protection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 466,
      "documented": "467",
      "name": "Circ 1 Comp 2 Alarm - Motor Protection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 467,
      "documented": "468",
      "name": "Circ 2 Comp 1 Alarm - Motor Protection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 468,
      "documented": "469",
      "name": "Circ 2 Comp 2 Alarm - Motor Protection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 469,
      "documented": "470",
      "name": "Circ 1 Comp 3 Alarm - Motor Protection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 470,
      "documented": "471",
      "name": "Circ 2 Comp 3 Alarm - Motor Protection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 471,
      "documented": "472",
      "name": "Circ 1 Comp 4 Alarm - Motor Protection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 472,
      "documented": "473",
      "name": "Circ 2 Comp 4 Alarm - Motor Protection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 508,
      "documented": "509",
      "name": "Circuit 1 Alarm - Condenser Pressure Sensor Fault",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 510,
      "documented": "511",
      "name": "Circuit 2 Alarm - Condenser Pressure Sensor Fault",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 516,
      "documented": "517",
      "name": "Circuit 1 Alarm - Condenser High Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 518,
      "documented": "519",
      "name": "Circuit 2 Alarm - Condenser High Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 528,
      "documented": "529",
      "name": "Circuit 1 Alarm - Discharge Temperature Sensor Fault",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 530,
      "documented": "531",
      "name": "Circuit 2 Alarm - Discharge Temperature Sensor Fault",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 541,
      "documented": "542",
      "name": "Unit Alarm - Evaporator Water Flow Loss",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 542,
      "documented": "543",
      "name": "Unit Alarm - Evaporator Water Freeze",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 544,
      "documented": "545",
      "name": "Circuit 1 Alarm - Evaporator Pressure Low",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 546,
      "documented": "547",
      "name": "Circuit 2 Alarm - Evaporator Pressure Low",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 551,
      "documented": "552",
      "name": "Circuit 1 Alarm - Evaporator Pressure Sensor Failure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 553,
      "documented": "554",
      "name": "Circuit 2 Alarm - Evaporator Pressure Sensor Failure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 582,
      "documented": "583",
      "name": "Circuit 1 Alarm - Too many restart",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 584,
      "documented": "585",
      "name": "Circuit 2 Alarm - Too many restart",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 588,
      "documented": "589",
      "name": "Unit Alarm - Evaporator Leaving Temperature Sensor Fault",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 600,
      "documented": "601",
      "name": "Circuit 1 Alarm - Mechanical High Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 602,
      "documented": "603",
      "name": "Circuit 2 Alarm - Mechanical High Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 651,
      "documented": "652",
      "name": "Circuit 1 Alarm - Liquid Temperature Sensor Failure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 654,
      "documented": "655",
      "name": "Circuit 2 Alarm - Liquid Temperature Sensor Failure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 697,
      "documented": "698",
      "name": "Circ 1 Comp 1 Alarm - Suction Temperature Sensor Fault",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 699,
      "documented": "700",
      "name": "Circ 2 Comp 1 Alarm - Suction Temperature Sensor Fault",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 721,
      "documented": "722",
      "name": "Controller Alarm - Main Controller Board Offline",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 722,
      "documented": "723",
      "name": "Controller Alarm - Circuit 1 Board Offline",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 723,
      "documented": "724",
      "name": "Controller Alarm - Circuit 2 Board Offline",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 731,
      "documented": "732",
      "name": "Controller Alarm - Pol945 Board Offline",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 732,
      "documented": "733",
      "name": "Controller Alarm - DLT Board Offline",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 740,
      "documented": "741",
      "name": "Circuit 1 Alarm - Pumpdown Failure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 741,
      "documented": "742",
      "name": "Circuit 2 Alarm - Pumpdown Failure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 744,
      "documented": "745",
      "name": "Unit Alarm - External Event",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 746,
      "documented": "747",
      "name": "Circuit 1 Alarm - No Pressure change at Start",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 747,
      "documented": "748",
      "name": "Circuit 2 Alarm - No Pressure change at Start",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 797,
      "documented": "798",
      "name": "Unit Alarm - Emergency Stop Switch",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 798,
      "documented": "799",
      "name": "Unit Alarm - Evaporator Temperature Sensors Inverted",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 799,
      "documented": "800",
      "name": "Unit Alarm - External Alarm",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 800,
      "documented": "801",
      "name": "Unit Alarm - Heat Recovery Temperature Sensors Inverted",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 815,
      "documented": "816",
      "name": "Unit Alarm - Wrong Phase Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 843,
      "documented": "844",
      "name": "Circuit 1 Alarm - Gas Leakage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 844,
      "documented": "845",
      "name": "Circuit 2 Alarm - Gas Leakage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 849,
      "documented": "850",
      "name": "Unit - Electrical Panel Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 850,
      "documented": "851",
      "name": "Unit Warning - Electrical Panel Temp Sensor Fault",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 851,
      "documented": "852",
      "name": "Unit Warning - Electrical Panel High Temperature",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 897,
      "documented": "898",
      "name": "Controller Alarm - Energy Meter Communication Failure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 900,
      "documented": "901",
      "name": "Circuit 1 Alarm - Fan Fault",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 901,
      "documented": "902",
      "name": "Circuit 2 Alarm - Fan Fault",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 907,
      "documented": "908",
      "name": "Circuit 1 Alarm - Fan Communication Failure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 908,
      "documented": "909",
      "name": "Circuit 2 Alarm - Fan Communication Failure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoAlarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1709,
      "documented": "1710",
      "name": "Circ 2 Compressor 4 - OffAuto Setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "Auto"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1720,
      "documented": "1721",
      "name": "Circ 2 Compressor 4 - Operating State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1748,
      "documented": "1749",
      "name": "Circ 1 Compressor 4 - OffAuto Setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "Auto"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1759,
      "documented": "1760",
      "name": "Circ 1 Compressor 4 - Operating State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1774,
      "documented": "1775",
      "name": "Circ 2 Compressor 3 - OffAuto Setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "Auto"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1785,
      "documented": "1786",
      "name": "Circ 2 Compressor 3 - Operating State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1787,
      "documented": "1788",
      "name": "Circ 2 Compressor 2 - OffAuto Setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "Auto"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1798,
      "documented": "1799",
      "name": "Circ 2 Compressor 2 - Operating State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1799,
      "documented": "1800",
      "name": "Circ 2 Compressor 1 - Actual Capacity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1800,
      "documented": "1801",
      "name": "Circ 2 Compressor 1 - OffAuto Setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "Auto"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1811,
      "documented": "1812",
      "name": "Circ 2 Compressor 1 - Operating State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1813,
      "documented": "1814",
      "name": "Circ 1 Compressor 3 - OffAuto Setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "Auto"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1824,
      "documented": "1825",
      "name": "Circ 1 Compressor 3 - Operating State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1826,
      "documented": "1827",
      "name": "Circ 1 Compressor 2 - OffAuto Setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "Auto"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1837,
      "documented": "1838",
      "name": "Circ 1 Compressor 2 - Operating State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1839,
      "documented": "1840",
      "name": "Circ 1 Compressor 1 - Actual Capacity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1840,
      "documented": "1841",
      "name": "Circ 1 Compressor 1 - OffAuto Setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "Auto"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1851,
      "documented": "1852",
      "name": "Circ 1 Compressor 1 - Operating State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1854,
      "documented": "1855",
      "name": "Unit - Number of Circuits",
      "description": "Range 1-2.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1855,
      "documented": "1856",
      "name": "Unit - Number of Compressors",
      "description": "Range 1-3.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1856,
      "documented": "1857",
      "name": "Unit - Number of Tons",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "tons",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1895,
      "documented": "1896",
      "name": "Circuit 2 - Evaporator Superheat Active Setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "dK",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1896,
      "documented": "1897",
      "name": "Circuit 1 - Evaporator Superheat Active Setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "dK",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1897,
      "documented": "1898",
      "name": "Circuit 2 - Evaporator Superheat Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "dK",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1898,
      "documented": "1899",
      "name": "Circuit 1 - Evaporator Superheat Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "dK",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1901,
      "documented": "1902",
      "name": "Unit - Power Factor",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1904,
      "documented": "1905",
      "name": "Variable Flow - Plant Differential Pressure",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1905,
      "documented": "1906",
      "name": "Varibale Flow - Water Bypass Valve State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Closed",
        "2": "Opened"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1908,
      "documented": "1909",
      "name": "Varibale Flow - Plant Differential Pressure setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1910,
      "documented": "1911",
      "name": "Variable Flow - Plant Delta Temperature",
      "description": "Temperature difference (printed as °Dc).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1912,
      "documented": "1913",
      "name": "Variable Flow - Plant Delta Temperature Setpoint",
      "description": "Temperature difference (printed as °Dc).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1914,
      "documented": "1915",
      "name": "Varibale Flow - Evaporator Fixed Speed Setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1965,
      "documented": "1966",
      "name": "Circuit 2 - Expansion Valve Position",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1969,
      "documented": "1970",
      "name": "Circuit 2 - Fan Speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1970,
      "documented": "1971",
      "name": "Circuit 2 - Condenser Approach Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "dK",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1971,
      "documented": "1972",
      "name": "Circuit 2 - Evaporator Approach Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "dK",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1980,
      "documented": "1981",
      "name": "Circuit 2 - Fan Staging",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1981,
      "documented": "1982",
      "name": "Circuit 1 - Expansion Valve Position",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1983,
      "documented": "1984",
      "name": "Circuit 1 - Liquid Line Refrigerant Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1984,
      "documented": "1985",
      "name": "Circuit 2 - Liquid Line Refrigerant Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1985,
      "documented": "1986",
      "name": "Circuit 1 - Fan Speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1986,
      "documented": "1987",
      "name": "Circuit 1 - Condenser Approach Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "dK",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1987,
      "documented": "1988",
      "name": "Circuit 1 - Evaporator Approach Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "dK",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1996,
      "documented": "1997",
      "name": "Circuit 1 - Fan Staging",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read holding registers from wire address 0: Unit Status (col 15), leaving water temperature (col 17) and capacity (col 13). Enable the unit with col 9 and send the cooling setpoint to col 35 (tenths of °C).",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 14,
        "why": "Unit status (Off/Start/Run/...)"
      },
      {
        "table": "holding_register",
        "address": 16,
        "why": "Evaporator leaving water temperature"
      },
      {
        "table": "holding_register",
        "address": 12,
        "why": "Actual capacity"
      },
      {
        "table": "holding_register",
        "address": 8,
        "why": "Unit enable command"
      },
      {
        "table": "holding_register",
        "address": 34,
        "why": "Cooling temperature setpoint"
      },
      {
        "table": "holding_register",
        "address": 32,
        "why": "Active fault code"
      },
      {
        "table": "holding_register",
        "address": 0,
        "why": "Control source (network or local)"
      }
    ],
    "enable": "Either fit a POL902 module and set address/parity/stop bits/baud under Main menu > Commissioning > Modbus (service password), or switch on software option #1 'Modbus Slave MSTP' under Commissioning > Configuration > Software Options with its unlock password, then set the parameters under Commissioning > SW Modbus MSTP.",
    "watchdog": null,
    "quirks": [
      "Addresses are Modicon-style: subtract 1 from the guide's column value.",
      "Gains of 0.1 apply to temperatures, pressures and percentages."
    ],
    "setup": [
      "POL902 module defaults: address 1, no parity, 2 stop bits, 19200 baud, 5 ms response delay; port T2 passive.",
      "Software-option defaults: 19200 baud, no parity, 1 stop bit (2StopBits = No), 100 ms delay and response timeout; address varies."
    ],
    "gotchas": [
      "Stop-bit defaults differ between the POL902 module (2) and the software option (1).",
      "The software option needs an unlock password from Daikin."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
