{
  "manufacturer": "Daikin Applied",
  "manufacturer_slug": "daikin-applied",
  "model": "EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software)",
  "model_slug": "ewyk-ewak-cz-microtech-4",
  "short_model": "EWYK-CZ / EWAK-CZ",
  "aliases": [
    "EWYK-CZ",
    "EWAK-CZ",
    "EWA(Y)K-CZ",
    "ICARO",
    "D-EIGOC00204"
  ],
  "equipment_type": "Heat pump",
  "applies_to": "Daikin Applied Europe EWAK-CZ / EWYK-CZ units with MicroTech 4 controller, ICARO software and POL902 Modbus module, per D-EIGOC00204-26_00EN.",
  "summary": "Daikin Applied EWAK-CZ / EWYK-CZ chiller and heat pump range on a MicroTech 4 controller. With a POL902 module the unit is a Modbus RTU slave and every point is a 16-bit holding register: enable, mode, cool/heat setpoints, capacity and current limits, water temperatures, DHW and collective-housing functions, VFD pump data, master/slave status and packed unit and circuit alarm words.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 19200,
    "parity": "None",
    "data_bits": null,
    "stop_bits": 2,
    "tcp_port": null
  },
  "addressing": {
    "convention": "1-based",
    "note": "The guide says all variables are holding registers 'addressed 4xxxx' with the number in its Address column (1 = 40001), the same rule as Daikin Applied's other MicroTech 4 Modbus guides. Wire address = column value - 1."
  },
  "default_word_order": null,
  "firmware": "ICARO control software (version not stated)",
  "source": {
    "title": "BAS integration guide - Modbus protocol, EWAK-CZ/EWYK-CZ (ICARO)",
    "doc_number": "D-EIGOC00204-26_00EN",
    "revision_date": null,
    "url": "https://www.daikinapplied.uk/hubfs/portale-documentale/D_EIGOC00204_26_00EN_EWA_Y_K_CZ.pdf",
    "pages": "p. 7 (POL902 defaults), pp. 8-13 (Modbus integration list), pp. 14-19 (Annex A alarm words)"
  },
  "notes": [
    "The integration list's 'Offset' column holds 1 for enums and 0,1 for temperatures, percentages and the current limit; it is a multiplier (0,1 = tenths), so it is used as scale here.",
    "Temperatures are shown in °C; register 47 switches the unit system between Metric and Imperial.",
    "The W access letter is taken as read/write.",
    "Left out: the three 'UNSIGNED DOUBLE WORD' run-hour counters (102 evaporator pump 1, 323 and 423 compressor run hours) because the guide does not say which word is high.",
    "Left out: DHW Standby Mode (95), whose type and offset columns are not filled in properly (MV_red / DHWStandbyMode), and the Reserved registers 279, 290, 291.",
    "Alarm words are single 16-bit registers (the printed 0...4294967295 range is not meaningful for one word). Only bits with a named alarm are listed; the annex marks which bits apply to the SIC, SPLIT, R454C and R290 variants.",
    "Compressor starts registers are single words although the printed range is 0-9,999,999.",
    "Bit numbering in the alarm words is confirmed by the guide's worked example: Unit Alarm Word #1 = 17,408 (0100 0100 0000 0000) means bits 10 and 14 are active."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "1",
      "name": "Local/Network Source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Local",
        "1": "Remote"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "2",
      "name": "Enabled State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Disabled",
        "1": "Enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "4",
      "name": "Capacity Limited",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "5",
      "name": "Unit General Alarm",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "8",
      "name": "Thermoregulation State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "9",
      "name": "Unit Enable Setpoint - Network",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disable",
        "1": "Enable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "10",
      "name": "Clear Alarms - Network",
      "description": "Do not leave this commanded to Clear; the guide warns a constant clear is hazardous.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Normal",
        "1": "Clear"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "11",
      "name": "Operation Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Not used",
        "2": "Cool",
        "3": "Heat",
        "4": "Not used",
        "5": "Not used"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "12",
      "name": "Active Setpoint",
      "description": "-15 to 70 °C.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "13",
      "name": "Actual Capacity",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "14",
      "name": "Active Capacity Limit Output",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "15",
      "name": "Unit Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Off",
        "2": "Start",
        "3": "Run",
        "4": "Preshutdown",
        "5": "Service"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "16",
      "name": "Evaporator Entering Water Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "17",
      "name": "Evaporator Leaving Water Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20,
      "documented": "21",
      "name": "Master/Slave Leaving Water Temperature",
      "description": "Common leaving water temperature in a master/slave group.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "24",
      "name": "Outdoor Air Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 30,
      "documented": "31",
      "name": "Warning Code",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "External event"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 31,
      "documented": "32",
      "name": "Problem Code",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Circuit alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "33",
      "name": "Fault Code",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Unit alarm or both circuits in alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 33,
      "documented": "34",
      "name": "Operation Mode Setpoint - Network",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Null",
        "1": "Not used",
        "2": "Cool",
        "3": "Heat",
        "4": "Not used"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "35",
      "name": "Cool Setpoint - Network",
      "description": "-15 (or 4) to 28 °C depending on unit setup.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "37",
      "name": "Heat Setpoint - Network",
      "description": "20 to 70 °C.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37,
      "documented": "38",
      "name": "Capacity Limit Setpoint - Network",
      "description": "0-100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 38,
      "documented": "39",
      "name": "Current Limit Setpoint - Network",
      "description": "0-2000 A.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46,
      "documented": "47",
      "name": "Unit of Measure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Metric",
        "1": "Imperial"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 47,
      "documented": "48",
      "name": "Noise Reduction Enable Setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 61,
      "documented": "62",
      "name": "Defrost - Operating State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 69,
      "documented": "70",
      "name": "Bivalent Operation - Enable Setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 70,
      "documented": "71",
      "name": "Bivalent Operation - Temperature Cut-Off",
      "description": "-7 to 7 °C.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 71,
      "documented": "72",
      "name": "Bivalent Operation - Temperature Bivalent Mode",
      "description": "0 to 20 °C.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 72,
      "documented": "73",
      "name": "Bivalent Operation - Boiler Start Delay",
      "description": "0 to 60 min.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 79,
      "documented": "80",
      "name": "Collective Housing - Enable Setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 80,
      "documented": "81",
      "name": "Collective Housing - Tank Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 81,
      "documented": "82",
      "name": "Collective Housing - Changeover Upper Limit",
      "description": "Changeover lower limit to 60 °C.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 82,
      "documented": "83",
      "name": "Collective Housing - Changeover Lower Limit",
      "description": "-15 (or 4) to 60 °C.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 83,
      "documented": "84",
      "name": "Collective Housing - Tank Temperature Setpoint",
      "description": "Between the changeover lower and upper limits.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 89,
      "documented": "90",
      "name": "DHW Enable Setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 90,
      "documented": "91",
      "name": "DHW Temperature Setpoint",
      "description": "0 to 60 °C.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 91,
      "documented": "92",
      "name": "DHW Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 92,
      "documented": "93",
      "name": "DHW Switching Valve State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "DHW off",
        "1": "Switching",
        "2": "DHW run",
        "3": "Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 93,
      "documented": "94",
      "name": "DHW Anti Legionella Cycle",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 100,
      "documented": "101",
      "name": "Evaporator Pump 1 Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Pump off request",
        "1": "Pump on request"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 149,
      "documented": "150",
      "name": "Evaporator VFD Pump - Fixed Speed 1",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 150,
      "documented": "151",
      "name": "Evaporator VFD Pump - Fixed Speed 2",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 151,
      "documented": "152",
      "name": "Evaporator VFD Pump - Standby Speed",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 152,
      "documented": "153",
      "name": "Evaporator VFD Pump - Actual Speed",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 153,
      "documented": "154",
      "name": "Evaporator VFD Pump - Building Differential Pressure Setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kPa",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 154,
      "documented": "155",
      "name": "Evaporator VFD Pump - Unit Differential Pressure Setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kPa",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 155,
      "documented": "156",
      "name": "Evaporator VFD Pump - Building Differential Pressure",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 156,
      "documented": "157",
      "name": "Evaporator VFD Pump - Unit Differential Pressure",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 157,
      "documented": "158",
      "name": "Evaporator VFD Pump - Bypass Valve State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Closed",
        "1": "Opened"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 158,
      "documented": "159",
      "name": "Evaporator VFD Pump - Delta Temperature Setpoint",
      "description": "Water delta-T setpoint (printed as delta °C).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 159,
      "documented": "160",
      "name": "Evaporator VFD Pump - Delta Temperature",
      "description": "Measured water delta-T (printed as delta °C).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 200,
      "documented": "201",
      "name": "Siemens Controller Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "N/A",
        "1": "POL687",
        "2": "POL638",
        "3": "POL687.00",
        "4": "POL687.70",
        "5": "POL688.80",
        "6": "POL688.80UPS",
        "7": "POL468"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 201,
      "documented": "202",
      "name": "Application Save",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 287,
      "documented": "288",
      "name": "External Alarm",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "In alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 288,
      "documented": "289",
      "name": "External Event",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No event",
        "1": "Event"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 294,
      "documented": "295",
      "name": "Unit Alarm Word 5",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Compressor box leak detector comm fail",
        "1": "Master electrical panel leak detector comm fail",
        "2": "Slave electrical panel leak detector comm fail",
        "3": "POL925 communication fail"
      }
    },
    {
      "table": "holding_register",
      "address": 295,
      "documented": "296",
      "name": "Unit Alarm Word 4",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "ACS communication fail",
        "1": "Pump communication fail",
        "2": "Domestic hot water alarm",
        "3": "Controller time not valid",
        "4": "Outdoor communication error",
        "5": "Outdoor mismatch alarm",
        "6": "Software mismatch alarm",
        "7": "Gas leakage alarm",
        "8": "Gas sensor fault",
        "9": "Tank water temperature sensor fault (TankWtSenf)",
        "10": "Water overheat alarm",
        "11": "DHW anti-legionella alarm/event",
        "12": "pCOe Modbus communication error",
        "13": "Extraction fan fault",
        "14": "Ground fault relay alarm",
        "15": "Inverter DAE communication fail"
      }
    },
    {
      "table": "holding_register",
      "address": 296,
      "documented": "297",
      "name": "Unit Alarm Word 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Outside ambient temperature sensor fault",
        "1": "Option extension fault",
        "15": "Unit power restore"
      }
    },
    {
      "table": "holding_register",
      "address": 297,
      "documented": "298",
      "name": "Unit Alarm Word 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "External alarm",
        "2": "External event",
        "14": "Low outside ambient temperature lockout",
        "15": "Leaving water temperature reset fault"
      }
    },
    {
      "table": "holding_register",
      "address": 298,
      "documented": "299",
      "name": "Unit Alarm Word 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "7": "Demand limit fault",
        "10": "Evaporator entering water temperature sensor fault",
        "11": "Evaporator flow loss",
        "12": "Evaporator freeze (unit)",
        "14": "Evaporator leaving water temperature sensor fault",
        "15": "Evaporator pump 1 fault"
      }
    },
    {
      "table": "holding_register",
      "address": 299,
      "documented": "300",
      "name": "Circuit 1 State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "Preopen",
        "2": "Run",
        "3": "Pumpdown"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 320,
      "documented": "321",
      "name": "Circuit 1 Compressor 1 Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 321,
      "documented": "322",
      "name": "Circuit 1 Compressor 1 Starts",
      "description": "Start counter (printed range 0-9,999,999 although the register is one word).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 324,
      "documented": "325",
      "name": "Circuit 1 Compressor 1 Actual Capacity",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 325,
      "documented": "326",
      "name": "Circuit 1 Compressor 1 Percent RLA",
      "description": "0-110 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 329,
      "documented": "330",
      "name": "Master/Slave Disconnect Setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 395,
      "documented": "396",
      "name": "Circuit 1 Alarm Word 4",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "2": "Fan communication alarm",
        "3": "General inverter DAE alarm"
      }
    },
    {
      "table": "holding_register",
      "address": 396,
      "documented": "397",
      "name": "Circuit 1 Alarm Word 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "5": "Suction temperature sensor fault",
        "7": "VFD communication fail",
        "8": "VFD fault"
      }
    },
    {
      "table": "holding_register",
      "address": 397,
      "documented": "398",
      "name": "Circuit 1 Alarm Word 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "High motor temperature",
        "2": "High VFD amperes",
        "6": "Low discharge superheat",
        "7": "Low evaporating pressure",
        "8": "Low pressure ratio",
        "10": "Mechanical high pressure switch",
        "11": "No pressure at start",
        "12": "No pressure change at start",
        "15": "Pumpdown fail"
      }
    },
    {
      "table": "holding_register",
      "address": 398,
      "documented": "399",
      "name": "Circuit 1 Alarm Word 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Condensing pressure sensor fault",
        "1": "Discharge temperature sensor fault",
        "4": "Economizer pressure sensor fault",
        "5": "Economizer temperature sensor fault",
        "6": "Evaporating pressure sensor fault",
        "10": "Fan fault",
        "11": "Gas leakage",
        "13": "High condensing pressure",
        "14": "High discharge temperature"
      }
    },
    {
      "table": "holding_register",
      "address": 399,
      "documented": "400",
      "name": "Circuit 2 State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "Preopen",
        "2": "Run",
        "3": "Pumpdown"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 420,
      "documented": "421",
      "name": "Circuit 2 Compressor 1 Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 421,
      "documented": "422",
      "name": "Circuit 2 Compressor 1 Starts",
      "description": "Start counter (printed range 0-9,999,999 although the register is one word).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 424,
      "documented": "425",
      "name": "Circuit 2 Compressor 1 Actual Capacity",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 425,
      "documented": "426",
      "name": "Circuit 2 Compressor 1 Percent RLA",
      "description": "0-110 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 495,
      "documented": "496",
      "name": "Circuit 2 Alarm Word 4",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "2": "Fan communication alarm",
        "3": "General inverter DAE alarm"
      }
    },
    {
      "table": "holding_register",
      "address": 496,
      "documented": "497",
      "name": "Circuit 2 Alarm Word 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "5": "Suction temperature sensor fault",
        "7": "VFD communication fail",
        "8": "VFD fault"
      }
    },
    {
      "table": "holding_register",
      "address": 497,
      "documented": "498",
      "name": "Circuit 2 Alarm Word 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "High motor temperature",
        "2": "High VFD amperes",
        "6": "Low discharge superheat",
        "7": "Low evaporating pressure",
        "8": "Low pressure ratio",
        "10": "Mechanical high pressure switch",
        "11": "No pressure at start",
        "12": "No pressure change at start",
        "15": "Pumpdown fail"
      }
    },
    {
      "table": "holding_register",
      "address": 498,
      "documented": "499",
      "name": "Circuit 2 Alarm Word 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Condensing pressure sensor fault",
        "1": "Discharge temperature sensor fault",
        "4": "Economizer pressure sensor fault",
        "5": "Economizer temperature sensor fault",
        "6": "Evaporating pressure sensor fault",
        "10": "Fan fault",
        "11": "Gas leakage",
        "13": "High condensing pressure",
        "14": "High discharge temperature"
      }
    },
    {
      "table": "holding_register",
      "address": 594,
      "documented": "595",
      "name": "Master/Slave LWT Sensor Fault",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "In alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 889,
      "documented": "890",
      "name": "Master Comm Error",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "In alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 890,
      "documented": "891",
      "name": "Slave 1 Comm Error",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "In alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 891,
      "documented": "892",
      "name": "Slave 2 Comm Error",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "In alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 892,
      "documented": "893",
      "name": "Slave 3 Comm Error",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "In alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1149,
      "documented": "1150",
      "name": "Slave 1 Load",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1153,
      "documented": "1154",
      "name": "Slave 1 State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run",
        "2": "Alarm",
        "3": "Communication error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1167,
      "documented": "1168",
      "name": "Slave 2 Load",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1171,
      "documented": "1172",
      "name": "Slave 2 State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run",
        "2": "Alarm",
        "3": "Communication error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1185,
      "documented": "1186",
      "name": "Slave 3 Load",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1189,
      "documented": "1190",
      "name": "Slave 3 State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run",
        "2": "Alarm",
        "3": "Communication error"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Fit a POL902 module, set its address and serial settings at the keypad, then poll holding registers. Read Unit Status (col 15) and leaving water temperature (col 17); enable with col 9, choose Cool/Heat with col 34 and send setpoints to cols 35/37 in tenths of °C.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 0,
        "why": "Local/Network source"
      },
      {
        "table": "holding_register",
        "address": 14,
        "why": "Unit status"
      },
      {
        "table": "holding_register",
        "address": 16,
        "why": "Leaving water temperature"
      },
      {
        "table": "holding_register",
        "address": 12,
        "why": "Actual capacity"
      },
      {
        "table": "holding_register",
        "address": 8,
        "why": "Network enable command"
      },
      {
        "table": "holding_register",
        "address": 33,
        "why": "Operation mode command"
      },
      {
        "table": "holding_register",
        "address": 34,
        "why": "Cool setpoint command"
      },
      {
        "table": "holding_register",
        "address": 36,
        "why": "Heat setpoint command"
      },
      {
        "table": "holding_register",
        "address": 4,
        "why": "Unit general alarm"
      }
    ],
    "enable": "Power off, plug the POL902 module onto the controller's extension bus, power on, check the BUS LED is steady green, then enter the service password and set the Modbus parameters under Main menu > Commissioning > Modbus.",
    "watchdog": null,
    "quirks": [
      "Addresses are Modicon-style: subtract 1 from the guide's column value.",
      "Tenths (0,1) apply to temperatures, percentages and the current limit.",
      "Unit and circuit alarms are bit-packed words; register 299 is Unit Alarm Word 1 and 295 is Word 5 (descending order)."
    ],
    "setup": [
      "POL902 defaults per port: address 1, parity None, 2 stop bits, 19200 baud, 5 ms response delay; port T2 is passive by default.",
      "BSP LED green = module and controller talking; BUS LED green = Modbus traffic, red = communication interrupted."
    ],
    "gotchas": [
      "Never leave Clear Alarms - Network (col 10) written to Clear; the guide warns that a continuous clear can be hazardous.",
      "Operation mode values 1, 4 and 5 are marked Not Used on this range; use 2 (Cool) or 3 (Heat)."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
