{
  "manufacturer": "Daikin Applied",
  "manufacturer_slug": "daikin-applied",
  "model": "Trailblazer AMZ air-cooled scroll chiller (MicroTech controller)",
  "model_slug": "trailblazer-amz-microtech",
  "short_model": "Trailblazer AMZ",
  "aliases": [
    "AMZ",
    "Trailblazer AMZ",
    "Daikin AMZ",
    "ED 15121"
  ],
  "equipment_type": "Chiller",
  "applies_to": "Daikin Applied Trailblazer AMZ air-cooled scroll chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.",
  "summary": "Air-cooled scroll chiller (Trailblazer AMZ) on the MicroTech chiller controller. A plug-on RS-485 module exposes Modbus RTU, with every point a 16-bit holding register: chilled-water and refrigerant temperatures and pressures, compressor starts and run hours, enable/mode/setpoint commands, status enums and alarm indexes. Values follow an English/Metric setting.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 38400,
    "parity": "None",
    "data_bits": null,
    "stop_bits": 2,
    "tcp_port": null
  },
  "addressing": {
    "convention": "1-based",
    "note": "ED 15121 prints holding registers without the 4xxxx prefix (register 8 = 40008) and states the module is zero-based: register 40003 goes out as 0002 in the PDU. Wire address = printed number - 1."
  },
  "default_word_order": "CDAB",
  "firmware": null,
  "source": {
    "title": "MicroTech Chiller Unit Controller Protocol Information - Modbus Networks (ED 15121-13)",
    "doc_number": "ED 15121-13",
    "revision_date": "2026-09",
    "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15121-13.pdf/",
    "pages": "pp. 5-7 (addressing, word order, strings), pp. 8-10 (Table 3 points by model), pp. 11-26 (Tables 4-8), p. 27 (alarm code format)"
  },
  "notes": [
    "Network settings (address 1, 38400 bps, parity None, two stop bits, response delay, Com LED timeout) are from the companion manual IM 969-7, MicroTech Chiller Unit Controller Modbus Communication Module (Oct 2023): https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/Daikin_Applied_IM_969-7_MT_Chiller_Modbus_Comm_Manual.pdf/",
    "ED 15121 is shared by AGZ, AMZ, AWS, AWV, ADS, WME-B and WWV/TWV chillers. Only points that Table 3 marks in the AMZ column are listed.",
    "Two-register counters: the document's worked example (run hours 99900 = 0x0001863C stored as 74 = 0x863C, 75 = 0x0001) puts the low word in the lower register, so they are CDAB.",
    "Strings: two ASCII characters per register, leftmost character in the lowest register and in the high byte (Figure 1 example: 0x3235 = '25').",
    "The document never defines 'x 10'. Its ranges and defaults (for example 'Default: 43.88°F x 10', '0-100% x 10') only make sense as raw = value x 10, so those registers use scale 0.1.",
    "Signedness is not stated. A register is INT16 when its published English or Metric range goes negative; otherwise UINT16. Condenser pressure is UINT16 because 4826 kPa x10 does not fit a signed register.",
    "Units follow register 316 (English default). Units shown are the English ones (°F, psi); in Metric the same registers carry °C and kPa with the same multiplier.",
    "Left out: Circuit 1 Evaporator Saturated Refrigerant Temperature (42), because ED 15121-13 prints its range without the 'x 10' that the other circuits' copies carry, so its scaling is not settled.",
    "Left out: the individual per-alarm registers (Tables 9-12) and the alarm index/code meanings; the alarm text for each index and code is in the document. Alarm codes carry the index in the high byte and circuit/compressor/level in the low byte (Figure 2).",
    "Compressor slots 1-3 of circuits 1 and 2 are listed for run hours and starts (the document gives three slots per circuit); suction temperature exists only for the compressor 1 slot of each circuit.",
    "Left out: Circuit 1 Suction Refrigerant Temperature (1990), which Table 3 marks for AMZ only, because its range is printed without 'x 10' so the scale is not settled.",
    "Left out: points Table 3 does not mark for AMZ (compressor current, voltage, power, %RLA, discharge temperature, oil pressure, total kW, heat-recovery and condenser water points, flow rates) and circuits 3-4."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "1",
      "name": "Chiller Local/Remote",
      "description": "Set at the keypad only; Local makes the controller ignore network commands.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Remote",
        "1": "Local"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "2",
      "name": "Chiller Enable Output",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Disable",
        "1": "Enable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "3",
      "name": "Run Enabled",
      "description": "Chiller may start if operating conditions allow.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "Run allowed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "4",
      "name": "Chiller Capacity Limited",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not limited",
        "1": "Limited"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "5",
      "name": "Alarm Digital Output",
      "description": "Poll this for any active alarm.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "6",
      "name": "Evaporator Flow Switch Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No flow",
        "1": "Flow"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "8",
      "name": "Chiller On/Off",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "9",
      "name": "Chiller Enable Setpoint",
      "description": "Network enable; Null behaves as Disable.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disable",
        "1": "Enable",
        "2": "Null"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "10",
      "name": "Clear Alarms - Network",
      "description": "Some lockout alarms cannot be cleared from the network.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Normal",
        "1": "Clear alarms",
        "2": "Null"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "11",
      "name": "Chiller Mode Output",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Ice",
        "2": "Cool",
        "3": "Heat",
        "4": "Cool/Heat Recovery",
        "5": "Defrost"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "12",
      "name": "Active Setpoint",
      "description": "Leaving water setpoint in use (Cool or Ice), °F x10.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "13",
      "name": "Actual Capacity",
      "description": "Percent of maximum capacity, x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "14",
      "name": "Active Capacity Limit Output",
      "description": "Lowest of all active capacity limits, x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "15",
      "name": "Chiller Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Off",
        "2": "Start",
        "3": "Run",
        "4": "Pre Shutdown",
        "5": "Service"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "16",
      "name": "Evaporator Entering Fluid Temperature",
      "description": "°F x10 (°C x10 when Units = Metric).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "17",
      "name": "Evaporator Leaving Fluid Temperature",
      "description": "°F x10 (°C x10 when Units = Metric).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "24",
      "name": "Outdoor Air Temperature",
      "description": "°F x10 (°C x10 when Units = Metric).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 27,
      "documented": "28",
      "name": "Warning Alarm Index",
      "description": "Index of the active warning (highest index); 0 = none.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 28,
      "documented": "29",
      "name": "Problem Alarm Index",
      "description": "Index of the active problem alarm (highest index); 0 = none.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 29,
      "documented": "30",
      "name": "Fault Alarm Index",
      "description": "Index of the active fault (highest index); 0 = none.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 30,
      "documented": "31",
      "name": "Warning Alarm Code",
      "description": "Encoded code of the active warning; 0 = none.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 31,
      "documented": "32",
      "name": "Problem Alarm Code",
      "description": "Encoded code of the active problem alarm; 0 = none.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "33",
      "name": "Fault Alarm Code",
      "description": "Encoded code of the active fault; 0 = none.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 33,
      "documented": "34",
      "name": "Chiller Mode Setpoint - Network",
      "description": "Null runs Cool. Needs Available Modes other than Cool Only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Null",
        "1": "Ice",
        "2": "Cool",
        "3": "Heat",
        "4": "Cool/Heat Recovery"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "35",
      "name": "Cool Setpoint - Network",
      "description": "Chilled fluid setpoint 24.98-60.08 °F x10; default 43.88 °F.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35,
      "documented": "36",
      "name": "Ice Setpoint - Network",
      "description": "AGZ/AMZ range 15.08-38.12 °F x10; default 24.98 °F.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37,
      "documented": "38",
      "name": "Capacity Limit Setpoint - Network",
      "description": "Network capacity limit 0-100 % x10; default 100 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 38,
      "documented": "39",
      "name": "Circuit 1 Condenser Refrigerant Pressure",
      "description": "psi x10 (kPa x10 in Metric; to 4826 kPa for R-410A).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "psi",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 39,
      "documented": "40",
      "name": "Circuit 1 Condenser Saturated Refrigerant Temperature",
      "description": "°F x10 (°C x10 when Units = Metric).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40,
      "documented": "41",
      "name": "Circuit 1 Evaporator Refrigerant Pressure",
      "description": "psi x10 (kPa x10 in Metric); signed range.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "psi",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "43",
      "name": "Circuit 2 Condenser Refrigerant Pressure",
      "description": "psi x10 (kPa x10 in Metric; to 4826 kPa for R-410A).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "psi",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 43,
      "documented": "44",
      "name": "Circuit 2 Condenser Saturated Refrigerant Temperature",
      "description": "°F x10 (°C x10 when Units = Metric).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 44,
      "documented": "45",
      "name": "Circuit 2 Evaporator Refrigerant Pressure",
      "description": "psi x10 (kPa x10 in Metric); signed range.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "psi",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 45,
      "documented": "46",
      "name": "Circuit 2 Evaporator Saturated Refrigerant Temperature",
      "description": "°F x10 (°C x10 when Units = Metric).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64,
      "documented": "65",
      "name": "Circuit 1 Compressor 1 Suction Refrigerant Temperature",
      "description": "°F x10 (°C x10 when Units = Metric).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 72,
      "documented": "73",
      "name": "Circuit 1 Compressor 1 Starts",
      "description": "Start counter, 0-65535.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 73,
      "documented": "74-75",
      "name": "Circuit 1 Compressor 1 Run Hours",
      "description": "0-999,999 h; low word in 74.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 85,
      "documented": "86",
      "name": "Circuit 1 Compressor 2 Starts",
      "description": "Start counter, 0-65535.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 86,
      "documented": "87-88",
      "name": "Circuit 1 Compressor 2 Run Hours",
      "description": "0-999,999 h; low word in 87.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 98,
      "documented": "99",
      "name": "Circuit 1 Compressor 3 Starts",
      "description": "Start counter, 0-65535. Reads 0 if the slot has no compressor.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 99,
      "documented": "100-101",
      "name": "Circuit 1 Compressor 3 Run Hours",
      "description": "0-999,999 h; low word in 100. Reads 0 if the slot has no compressor.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 103,
      "documented": "104",
      "name": "Circuit 2 Compressor 1 Suction Refrigerant Temperature",
      "description": "°F x10 (°C x10 when Units = Metric).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 111,
      "documented": "112",
      "name": "Circuit 2 Compressor 1 Starts",
      "description": "Start counter, 0-65535.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 112,
      "documented": "113-114",
      "name": "Circuit 2 Compressor 1 Run Hours",
      "description": "0-999,999 h; low word in 113.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 124,
      "documented": "125",
      "name": "Circuit 2 Compressor 2 Starts",
      "description": "Start counter, 0-65535.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 125,
      "documented": "126-127",
      "name": "Circuit 2 Compressor 2 Run Hours",
      "description": "0-999,999 h; low word in 126.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 137,
      "documented": "138",
      "name": "Circuit 2 Compressor 3 Starts",
      "description": "Start counter, 0-65535. Reads 0 if the slot has no compressor.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 138,
      "documented": "139-140",
      "name": "Circuit 2 Compressor 3 Run Hours",
      "description": "0-999,999 h; low word in 139. Reads 0 if the slot has no compressor.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 302,
      "documented": "303-304",
      "name": "Evaporator Pump 1 Run Hours",
      "description": "0-999,999 h; low word in 303.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 304,
      "documented": "305",
      "name": "Evaporator Pump 1 Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Pump off request",
        "1": "Pump on request"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 305,
      "documented": "306-307",
      "name": "Evaporator Pump 2 Run Hours",
      "description": "0-999,999 h; low word in 306.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 307,
      "documented": "308",
      "name": "Evaporator Pump 2 Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Pump off request",
        "1": "Pump on request"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 308,
      "documented": "309",
      "name": "Clock Year",
      "description": "Controller clock; write to sync with the BAS.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 309,
      "documented": "310",
      "name": "Clock Month",
      "description": "1-12.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 310,
      "documented": "311",
      "name": "Clock Date",
      "description": "Day of month, 1-31.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 311,
      "documented": "312",
      "name": "Clock Day of Week",
      "description": "Calculated by the controller.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Monday",
        "1": "Tuesday",
        "2": "Wednesday",
        "3": "Thursday",
        "4": "Friday",
        "5": "Saturday",
        "6": "Sunday"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 312,
      "documented": "313",
      "name": "Clock Hour",
      "description": "0-23.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 313,
      "documented": "314",
      "name": "Clock Minute",
      "description": "0-59.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 314,
      "documented": "315",
      "name": "Clock Second",
      "description": "0-59.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 315,
      "documented": "316",
      "name": "Units (English/Metric)",
      "description": "Unit system for all network values; default English.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "English",
        "1": "Metric"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 316,
      "documented": "317",
      "name": "Chiller Model",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Centrifugal",
        "1": "Water cooled",
        "2": "Air cooled",
        "3": "Heat pump",
        "9": "Other"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 317,
      "documented": "318-327",
      "name": "Chiller Location",
      "description": "Up to 20 ASCII characters, two per register, first character in the high byte.",
      "data_type": "STRING",
      "length": 10,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 333,
      "documented": "334-338",
      "name": "Application Software Version",
      "description": "Up to 10 ASCII characters, two per register, first character in the high byte.",
      "data_type": "STRING",
      "length": 5,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Fit the Modbus module, set address and baud at the keypad (Modbus Setup), apply so the controller reboots, then poll holding registers with function 03. Read 1 (Local/Remote) and 316 (Units) first; use 9 to enable, 35 for the chilled-water setpoint, 38 for capacity limit, and 5 plus 28-33 for alarms.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 0,
        "why": "Local/Remote - network commands only work in Remote"
      },
      {
        "table": "holding_register",
        "address": 14,
        "why": "Chiller status"
      },
      {
        "table": "holding_register",
        "address": 16,
        "why": "Leaving chilled water temperature"
      },
      {
        "table": "holding_register",
        "address": 12,
        "why": "Actual capacity"
      },
      {
        "table": "holding_register",
        "address": 8,
        "why": "Network enable command"
      },
      {
        "table": "holding_register",
        "address": 34,
        "why": "Cooling setpoint command"
      },
      {
        "table": "holding_register",
        "address": 37,
        "why": "Capacity limit command"
      },
      {
        "table": "holding_register",
        "address": 4,
        "why": "Any alarm active"
      },
      {
        "table": "holding_register",
        "address": 29,
        "why": "Active fault index"
      },
      {
        "table": "holding_register",
        "address": 315,
        "why": "English/Metric flag"
      }
    ],
    "enable": "A Modbus communication module must be attached to the unit controller. Set Network Address and Baud Rate at the keypad (password 5321, View/Set Unit > Modbus Setup), then Apply Changes = Yes to reboot the controller. Chiller Local/Remote (register 1) must read Remote (0) - it can only be changed at the keypad - or enable, mode, setpoint, capacity-limit and clear-alarm writes are ignored.",
    "watchdog": "The module's Com LED Timeout (0-3600 s, default 3 s) only turns the BUS LED red when the master stops polling; no control fallback on communication loss is documented. Enable, mode and clear-alarm commands have a Null value that falls back to Disable / Cool / Normal when nothing writes them.",
    "quirks": [
      "Printed register numbers are 1-based without the 4xxxx prefix: subtract 1 for the wire address.",
      "32-bit run-hour counters are low word first (CDAB).",
      "Most analog values are x10 and follow the English/Metric Units register (316); the multiplier does not change with units.",
      "Alarm codes carry the alarm index in the high byte; the low byte holds circuit (bits 5-7), compressor (bits 2-4) and level (bits 0-1: 1 warning, 2 problem, 3 fault)."
    ],
    "setup": [
      "Address 1-247 (default 1); baud 4800/9600/19200/38400 (default 38400); parity Even/Odd/None (default None); Two Stop Bits Yes/No (default Yes).",
      "RS-485 is 3-wire (+, -, REF) shielded twisted pair, daisy-chained. The module's Load Resistor setting (default No) switches in termination; set Yes only on the first or last device.",
      "Response Delay defaults to 5 ms; raise it only for slow masters.",
      "Network parameters revert to defaults after an application software field upgrade - recheck them."
    ],
    "gotchas": [
      "Writes are silently ignored while register 1 reads Local (1).",
      "Chiller Mode Setpoint only matters when Available Modes at the keypad is not Cool Only.",
      "Some manual-reset lockouts (low evaporator pressure, high condenser pressure, freeze) cannot be cleared from the network."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
