{
  "manufacturer": "Daikin",
  "manufacturer_slug": "daikin",
  "model": "DTA116A51 D-NET / Modbus communication adaptor (VRV)",
  "model_slug": "dta116a51",
  "short_model": "DTA116A51",
  "aliases": [
    "DTA116A51",
    "DIII-NET Modbus adaptor",
    "D3NET Modbus adapter"
  ],
  "equipment_type": "VRF / split AC gateway",
  "applies_to": "DTA116A51 adaptor with up to 16 VRV indoor units (D-NET 1-00 to 1-15), per functional specification CB13A033 first edition.",
  "summary": "The DTA116A51 connects a Daikin VRV system's D-III NET bus to a Modbus RTU master. Input registers report adaptor readiness, which indoor units are connected, each unit's capabilities, on/off, mode, setpoint, room temperature and error state; holding registers send on/off, mode, fan and setpoint commands. Most per-unit registers pack several small fields into one word, so this map gives the single-bit flags directly and describes the multi-bit fields.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": 8,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "The spec lists 30001/40001-style registers and states that the request addresses them from zero (30001 is sent as 0, 40001 as 0). Its example frames confirm it: register 31001 is requested as 0x03E8 and 42002 as 0x07D1."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "Functional Specifications D-NET/Modbus Communication adaptor DTA116A51",
    "doc_number": "CB13A033",
    "revision_date": "2013-08-09",
    "url": "https://taphome.com/compatibility/devices/daikin-dta116a51-vrv/manufacturer/functional-specifications.pdf",
    "pages": "pp. 3-8 (settings, frames, timing), pp. 11-14 (register lists), pp. 15-27 (register bit layouts), p. 31+ (error codes)",
    "unofficial": true
  },
  "notes": [
    "Daikin does not appear to host this specification publicly; the link is the unaltered Daikin Industries document as mirrored by the integrator TapHome.",
    "Per-unit blocks repeat: capabilities every 3 registers from 31001, status every 6 from 32001, control every 3 from 42001, for D-NET addresses 1-00 to 1-15.",
    "Packed fields (from the spec's bit diagrams): capability word bits 8-10 fan direction level (1 fix, 2-5 = 2-5 step), bit 11 fan direction available, bits 12-14 fan volume steps (1 fix, 2 two-step, 3 three-step), bit 15 fan volume available. Status 1 bits 8-10 fan direction (0-4 = P0-P4, 7 = swing), bits 12-14 fan volume (1 L, 3 M, 5 H). Status 2 bits 0-3 operation mode, 4-7 filter sign (0 off, 1-15 on), 8-11 actual operation (0 fan, 1 heat, 2 cool), 14-15 cool/heat master (0 undecided, 1 slave, 2 master).",
    "Control 1 (42001+3n): bit 0 on/off, bits 4-7 fan control flag that must be 6, bits 8-10 fan direction (0-4 P0-P4, 6 stop, 7 swing), bits 12-14 fan volume (1 L, 3 M, 5 H; 0 if the unit has no fan volume capability). Control 2: bits 0-3 mode (0 fan, 1 heat, 2 cool, 3 auto, 6 setpoint, 7 dry), bits 4-7 filter sign reset (15 = reset, then write 0 again), bits 8-11 heat/cool setpoint selection in auto (1 heat, 2 cool).",
    "Setpoint limit registers hold two signed 8-bit values (°C) in one word; they are listed as UINT16 because the schema has no 8-bit type.",
    "Left out: the error code mapping table (section 6), which converts the two mapping values into Daikin error codes."
  ],
  "registers": [
    {
      "table": "input_register",
      "address": 0,
      "documented": "30001",
      "name": "Adaptor status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not ready",
        "1": "Ready"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1,
      "documented": "30002",
      "name": "Indoor unit connection status",
      "description": "1 = connected.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Indoor unit 1-00 connected",
        "1": "Indoor unit 1-01 connected",
        "2": "Indoor unit 1-02 connected",
        "3": "Indoor unit 1-03 connected",
        "4": "Indoor unit 1-04 connected",
        "5": "Indoor unit 1-05 connected",
        "6": "Indoor unit 1-06 connected",
        "7": "Indoor unit 1-07 connected",
        "8": "Indoor unit 1-08 connected",
        "9": "Indoor unit 1-09 connected",
        "10": "Indoor unit 1-10 connected",
        "11": "Indoor unit 1-11 connected",
        "12": "Indoor unit 1-12 connected",
        "13": "Indoor unit 1-13 connected",
        "14": "Indoor unit 1-14 connected",
        "15": "Indoor unit 1-15 connected"
      }
    },
    {
      "table": "input_register",
      "address": 5,
      "documented": "30006",
      "name": "Indoor unit communication status",
      "description": "1 = communication error.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Indoor unit 1-00 communication error",
        "1": "Indoor unit 1-01 communication error",
        "2": "Indoor unit 1-02 communication error",
        "3": "Indoor unit 1-03 communication error",
        "4": "Indoor unit 1-04 communication error",
        "5": "Indoor unit 1-05 communication error",
        "6": "Indoor unit 1-06 communication error",
        "7": "Indoor unit 1-07 communication error",
        "8": "Indoor unit 1-08 communication error",
        "9": "Indoor unit 1-09 communication error",
        "10": "Indoor unit 1-10 communication error",
        "11": "Indoor unit 1-11 communication error",
        "12": "Indoor unit 1-12 communication error",
        "13": "Indoor unit 1-13 communication error",
        "14": "Indoor unit 1-14 communication error",
        "15": "Indoor unit 1-15 communication error"
      }
    },
    {
      "table": "holding_register",
      "address": 0,
      "documented": "40001",
      "name": "Adaptor initial setting",
      "description": "Stored in EEPROM; takes effect after a power cycle. Each bit defaults to 1.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Manage D-NET addresses 1-00 to 1-15",
        "8": "Adaptor is D-NET master (0 = slave)",
        "15": "D-NET communication start (0 = stop)"
      }
    },
    {
      "table": "input_register",
      "address": 1000,
      "documented": "31001",
      "name": "IU 1-00 capabilities",
      "description": "Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Fan mode available",
        "1": "Cooling mode available",
        "2": "Heating mode available",
        "3": "Auto mode available",
        "4": "Dry mode available",
        "11": "Fan direction available",
        "15": "Fan volume available"
      }
    },
    {
      "table": "input_register",
      "address": 1001,
      "documented": "31002",
      "name": "IU 1-00 cooling setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1002,
      "documented": "31003",
      "name": "IU 1-00 heating setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2000,
      "documented": "32001",
      "name": "IU 1-00 status 1",
      "description": "Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "On",
        "2": "Forced off"
      }
    },
    {
      "table": "input_register",
      "address": 2001,
      "documented": "32002",
      "name": "IU 1-00 status 2",
      "description": "Packed: mode, filter sign, actual operation, cool/heat master (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2002,
      "documented": "32003",
      "name": "IU 1-00 setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2003,
      "documented": "32004",
      "name": "IU 1-00 error",
      "description": "Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "9": "Malfunction",
        "10": "Warning"
      }
    },
    {
      "table": "input_register",
      "address": 2004,
      "documented": "32005",
      "name": "IU 1-00 room temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2005,
      "documented": "32006",
      "name": "IU 1-00 temperature sensor status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "8": "Temperature sensor error",
        "15": "Sensor data received"
      }
    },
    {
      "table": "holding_register",
      "address": 2000,
      "documented": "42001",
      "name": "IU 1-00 control 1",
      "description": "Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2001,
      "documented": "42002",
      "name": "IU 1-00 control 2",
      "description": "Packed: operation mode, filter sign reset, auto heat/cool select (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2002,
      "documented": "42003",
      "name": "IU 1-00 setpoint command",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1003,
      "documented": "31004",
      "name": "IU 1-01 capabilities",
      "description": "Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Fan mode available",
        "1": "Cooling mode available",
        "2": "Heating mode available",
        "3": "Auto mode available",
        "4": "Dry mode available",
        "11": "Fan direction available",
        "15": "Fan volume available"
      }
    },
    {
      "table": "input_register",
      "address": 1004,
      "documented": "31005",
      "name": "IU 1-01 cooling setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1005,
      "documented": "31006",
      "name": "IU 1-01 heating setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2006,
      "documented": "32007",
      "name": "IU 1-01 status 1",
      "description": "Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "On",
        "2": "Forced off"
      }
    },
    {
      "table": "input_register",
      "address": 2007,
      "documented": "32008",
      "name": "IU 1-01 status 2",
      "description": "Packed: mode, filter sign, actual operation, cool/heat master (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2008,
      "documented": "32009",
      "name": "IU 1-01 setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2009,
      "documented": "32010",
      "name": "IU 1-01 error",
      "description": "Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "9": "Malfunction",
        "10": "Warning"
      }
    },
    {
      "table": "input_register",
      "address": 2010,
      "documented": "32011",
      "name": "IU 1-01 room temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2011,
      "documented": "32012",
      "name": "IU 1-01 temperature sensor status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "8": "Temperature sensor error",
        "15": "Sensor data received"
      }
    },
    {
      "table": "holding_register",
      "address": 2003,
      "documented": "42004",
      "name": "IU 1-01 control 1",
      "description": "Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2004,
      "documented": "42005",
      "name": "IU 1-01 control 2",
      "description": "Packed: operation mode, filter sign reset, auto heat/cool select (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2005,
      "documented": "42006",
      "name": "IU 1-01 setpoint command",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1006,
      "documented": "31007",
      "name": "IU 1-02 capabilities",
      "description": "Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Fan mode available",
        "1": "Cooling mode available",
        "2": "Heating mode available",
        "3": "Auto mode available",
        "4": "Dry mode available",
        "11": "Fan direction available",
        "15": "Fan volume available"
      }
    },
    {
      "table": "input_register",
      "address": 1007,
      "documented": "31008",
      "name": "IU 1-02 cooling setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1008,
      "documented": "31009",
      "name": "IU 1-02 heating setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2012,
      "documented": "32013",
      "name": "IU 1-02 status 1",
      "description": "Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "On",
        "2": "Forced off"
      }
    },
    {
      "table": "input_register",
      "address": 2013,
      "documented": "32014",
      "name": "IU 1-02 status 2",
      "description": "Packed: mode, filter sign, actual operation, cool/heat master (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2014,
      "documented": "32015",
      "name": "IU 1-02 setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2015,
      "documented": "32016",
      "name": "IU 1-02 error",
      "description": "Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "9": "Malfunction",
        "10": "Warning"
      }
    },
    {
      "table": "input_register",
      "address": 2016,
      "documented": "32017",
      "name": "IU 1-02 room temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2017,
      "documented": "32018",
      "name": "IU 1-02 temperature sensor status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "8": "Temperature sensor error",
        "15": "Sensor data received"
      }
    },
    {
      "table": "holding_register",
      "address": 2006,
      "documented": "42007",
      "name": "IU 1-02 control 1",
      "description": "Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2007,
      "documented": "42008",
      "name": "IU 1-02 control 2",
      "description": "Packed: operation mode, filter sign reset, auto heat/cool select (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2008,
      "documented": "42009",
      "name": "IU 1-02 setpoint command",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1009,
      "documented": "31010",
      "name": "IU 1-03 capabilities",
      "description": "Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Fan mode available",
        "1": "Cooling mode available",
        "2": "Heating mode available",
        "3": "Auto mode available",
        "4": "Dry mode available",
        "11": "Fan direction available",
        "15": "Fan volume available"
      }
    },
    {
      "table": "input_register",
      "address": 1010,
      "documented": "31011",
      "name": "IU 1-03 cooling setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1011,
      "documented": "31012",
      "name": "IU 1-03 heating setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2018,
      "documented": "32019",
      "name": "IU 1-03 status 1",
      "description": "Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "On",
        "2": "Forced off"
      }
    },
    {
      "table": "input_register",
      "address": 2019,
      "documented": "32020",
      "name": "IU 1-03 status 2",
      "description": "Packed: mode, filter sign, actual operation, cool/heat master (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2020,
      "documented": "32021",
      "name": "IU 1-03 setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2021,
      "documented": "32022",
      "name": "IU 1-03 error",
      "description": "Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "9": "Malfunction",
        "10": "Warning"
      }
    },
    {
      "table": "input_register",
      "address": 2022,
      "documented": "32023",
      "name": "IU 1-03 room temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2023,
      "documented": "32024",
      "name": "IU 1-03 temperature sensor status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "8": "Temperature sensor error",
        "15": "Sensor data received"
      }
    },
    {
      "table": "holding_register",
      "address": 2009,
      "documented": "42010",
      "name": "IU 1-03 control 1",
      "description": "Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2010,
      "documented": "42011",
      "name": "IU 1-03 control 2",
      "description": "Packed: operation mode, filter sign reset, auto heat/cool select (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2011,
      "documented": "42012",
      "name": "IU 1-03 setpoint command",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1012,
      "documented": "31013",
      "name": "IU 1-04 capabilities",
      "description": "Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Fan mode available",
        "1": "Cooling mode available",
        "2": "Heating mode available",
        "3": "Auto mode available",
        "4": "Dry mode available",
        "11": "Fan direction available",
        "15": "Fan volume available"
      }
    },
    {
      "table": "input_register",
      "address": 1013,
      "documented": "31014",
      "name": "IU 1-04 cooling setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1014,
      "documented": "31015",
      "name": "IU 1-04 heating setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2024,
      "documented": "32025",
      "name": "IU 1-04 status 1",
      "description": "Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "On",
        "2": "Forced off"
      }
    },
    {
      "table": "input_register",
      "address": 2025,
      "documented": "32026",
      "name": "IU 1-04 status 2",
      "description": "Packed: mode, filter sign, actual operation, cool/heat master (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2026,
      "documented": "32027",
      "name": "IU 1-04 setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2027,
      "documented": "32028",
      "name": "IU 1-04 error",
      "description": "Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "9": "Malfunction",
        "10": "Warning"
      }
    },
    {
      "table": "input_register",
      "address": 2028,
      "documented": "32029",
      "name": "IU 1-04 room temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2029,
      "documented": "32030",
      "name": "IU 1-04 temperature sensor status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "8": "Temperature sensor error",
        "15": "Sensor data received"
      }
    },
    {
      "table": "holding_register",
      "address": 2012,
      "documented": "42013",
      "name": "IU 1-04 control 1",
      "description": "Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2013,
      "documented": "42014",
      "name": "IU 1-04 control 2",
      "description": "Packed: operation mode, filter sign reset, auto heat/cool select (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2014,
      "documented": "42015",
      "name": "IU 1-04 setpoint command",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1015,
      "documented": "31016",
      "name": "IU 1-05 capabilities",
      "description": "Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Fan mode available",
        "1": "Cooling mode available",
        "2": "Heating mode available",
        "3": "Auto mode available",
        "4": "Dry mode available",
        "11": "Fan direction available",
        "15": "Fan volume available"
      }
    },
    {
      "table": "input_register",
      "address": 1016,
      "documented": "31017",
      "name": "IU 1-05 cooling setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1017,
      "documented": "31018",
      "name": "IU 1-05 heating setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2030,
      "documented": "32031",
      "name": "IU 1-05 status 1",
      "description": "Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "On",
        "2": "Forced off"
      }
    },
    {
      "table": "input_register",
      "address": 2031,
      "documented": "32032",
      "name": "IU 1-05 status 2",
      "description": "Packed: mode, filter sign, actual operation, cool/heat master (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2032,
      "documented": "32033",
      "name": "IU 1-05 setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2033,
      "documented": "32034",
      "name": "IU 1-05 error",
      "description": "Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "9": "Malfunction",
        "10": "Warning"
      }
    },
    {
      "table": "input_register",
      "address": 2034,
      "documented": "32035",
      "name": "IU 1-05 room temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2035,
      "documented": "32036",
      "name": "IU 1-05 temperature sensor status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "8": "Temperature sensor error",
        "15": "Sensor data received"
      }
    },
    {
      "table": "holding_register",
      "address": 2015,
      "documented": "42016",
      "name": "IU 1-05 control 1",
      "description": "Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2016,
      "documented": "42017",
      "name": "IU 1-05 control 2",
      "description": "Packed: operation mode, filter sign reset, auto heat/cool select (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2017,
      "documented": "42018",
      "name": "IU 1-05 setpoint command",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1018,
      "documented": "31019",
      "name": "IU 1-06 capabilities",
      "description": "Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Fan mode available",
        "1": "Cooling mode available",
        "2": "Heating mode available",
        "3": "Auto mode available",
        "4": "Dry mode available",
        "11": "Fan direction available",
        "15": "Fan volume available"
      }
    },
    {
      "table": "input_register",
      "address": 1019,
      "documented": "31020",
      "name": "IU 1-06 cooling setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1020,
      "documented": "31021",
      "name": "IU 1-06 heating setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2036,
      "documented": "32037",
      "name": "IU 1-06 status 1",
      "description": "Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "On",
        "2": "Forced off"
      }
    },
    {
      "table": "input_register",
      "address": 2037,
      "documented": "32038",
      "name": "IU 1-06 status 2",
      "description": "Packed: mode, filter sign, actual operation, cool/heat master (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2038,
      "documented": "32039",
      "name": "IU 1-06 setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2039,
      "documented": "32040",
      "name": "IU 1-06 error",
      "description": "Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "9": "Malfunction",
        "10": "Warning"
      }
    },
    {
      "table": "input_register",
      "address": 2040,
      "documented": "32041",
      "name": "IU 1-06 room temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2041,
      "documented": "32042",
      "name": "IU 1-06 temperature sensor status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "8": "Temperature sensor error",
        "15": "Sensor data received"
      }
    },
    {
      "table": "holding_register",
      "address": 2018,
      "documented": "42019",
      "name": "IU 1-06 control 1",
      "description": "Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2019,
      "documented": "42020",
      "name": "IU 1-06 control 2",
      "description": "Packed: operation mode, filter sign reset, auto heat/cool select (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2020,
      "documented": "42021",
      "name": "IU 1-06 setpoint command",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1021,
      "documented": "31022",
      "name": "IU 1-07 capabilities",
      "description": "Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Fan mode available",
        "1": "Cooling mode available",
        "2": "Heating mode available",
        "3": "Auto mode available",
        "4": "Dry mode available",
        "11": "Fan direction available",
        "15": "Fan volume available"
      }
    },
    {
      "table": "input_register",
      "address": 1022,
      "documented": "31023",
      "name": "IU 1-07 cooling setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1023,
      "documented": "31024",
      "name": "IU 1-07 heating setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2042,
      "documented": "32043",
      "name": "IU 1-07 status 1",
      "description": "Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "On",
        "2": "Forced off"
      }
    },
    {
      "table": "input_register",
      "address": 2043,
      "documented": "32044",
      "name": "IU 1-07 status 2",
      "description": "Packed: mode, filter sign, actual operation, cool/heat master (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2044,
      "documented": "32045",
      "name": "IU 1-07 setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2045,
      "documented": "32046",
      "name": "IU 1-07 error",
      "description": "Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "9": "Malfunction",
        "10": "Warning"
      }
    },
    {
      "table": "input_register",
      "address": 2046,
      "documented": "32047",
      "name": "IU 1-07 room temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2047,
      "documented": "32048",
      "name": "IU 1-07 temperature sensor status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "8": "Temperature sensor error",
        "15": "Sensor data received"
      }
    },
    {
      "table": "holding_register",
      "address": 2021,
      "documented": "42022",
      "name": "IU 1-07 control 1",
      "description": "Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2022,
      "documented": "42023",
      "name": "IU 1-07 control 2",
      "description": "Packed: operation mode, filter sign reset, auto heat/cool select (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2023,
      "documented": "42024",
      "name": "IU 1-07 setpoint command",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1024,
      "documented": "31025",
      "name": "IU 1-08 capabilities",
      "description": "Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Fan mode available",
        "1": "Cooling mode available",
        "2": "Heating mode available",
        "3": "Auto mode available",
        "4": "Dry mode available",
        "11": "Fan direction available",
        "15": "Fan volume available"
      }
    },
    {
      "table": "input_register",
      "address": 1025,
      "documented": "31026",
      "name": "IU 1-08 cooling setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1026,
      "documented": "31027",
      "name": "IU 1-08 heating setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2048,
      "documented": "32049",
      "name": "IU 1-08 status 1",
      "description": "Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "On",
        "2": "Forced off"
      }
    },
    {
      "table": "input_register",
      "address": 2049,
      "documented": "32050",
      "name": "IU 1-08 status 2",
      "description": "Packed: mode, filter sign, actual operation, cool/heat master (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2050,
      "documented": "32051",
      "name": "IU 1-08 setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2051,
      "documented": "32052",
      "name": "IU 1-08 error",
      "description": "Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "9": "Malfunction",
        "10": "Warning"
      }
    },
    {
      "table": "input_register",
      "address": 2052,
      "documented": "32053",
      "name": "IU 1-08 room temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2053,
      "documented": "32054",
      "name": "IU 1-08 temperature sensor status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "8": "Temperature sensor error",
        "15": "Sensor data received"
      }
    },
    {
      "table": "holding_register",
      "address": 2024,
      "documented": "42025",
      "name": "IU 1-08 control 1",
      "description": "Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2025,
      "documented": "42026",
      "name": "IU 1-08 control 2",
      "description": "Packed: operation mode, filter sign reset, auto heat/cool select (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2026,
      "documented": "42027",
      "name": "IU 1-08 setpoint command",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1027,
      "documented": "31028",
      "name": "IU 1-09 capabilities",
      "description": "Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Fan mode available",
        "1": "Cooling mode available",
        "2": "Heating mode available",
        "3": "Auto mode available",
        "4": "Dry mode available",
        "11": "Fan direction available",
        "15": "Fan volume available"
      }
    },
    {
      "table": "input_register",
      "address": 1028,
      "documented": "31029",
      "name": "IU 1-09 cooling setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1029,
      "documented": "31030",
      "name": "IU 1-09 heating setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2054,
      "documented": "32055",
      "name": "IU 1-09 status 1",
      "description": "Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "On",
        "2": "Forced off"
      }
    },
    {
      "table": "input_register",
      "address": 2055,
      "documented": "32056",
      "name": "IU 1-09 status 2",
      "description": "Packed: mode, filter sign, actual operation, cool/heat master (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2056,
      "documented": "32057",
      "name": "IU 1-09 setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2057,
      "documented": "32058",
      "name": "IU 1-09 error",
      "description": "Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "9": "Malfunction",
        "10": "Warning"
      }
    },
    {
      "table": "input_register",
      "address": 2058,
      "documented": "32059",
      "name": "IU 1-09 room temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2059,
      "documented": "32060",
      "name": "IU 1-09 temperature sensor status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "8": "Temperature sensor error",
        "15": "Sensor data received"
      }
    },
    {
      "table": "holding_register",
      "address": 2027,
      "documented": "42028",
      "name": "IU 1-09 control 1",
      "description": "Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2028,
      "documented": "42029",
      "name": "IU 1-09 control 2",
      "description": "Packed: operation mode, filter sign reset, auto heat/cool select (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2029,
      "documented": "42030",
      "name": "IU 1-09 setpoint command",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1030,
      "documented": "31031",
      "name": "IU 1-10 capabilities",
      "description": "Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Fan mode available",
        "1": "Cooling mode available",
        "2": "Heating mode available",
        "3": "Auto mode available",
        "4": "Dry mode available",
        "11": "Fan direction available",
        "15": "Fan volume available"
      }
    },
    {
      "table": "input_register",
      "address": 1031,
      "documented": "31032",
      "name": "IU 1-10 cooling setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1032,
      "documented": "31033",
      "name": "IU 1-10 heating setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2060,
      "documented": "32061",
      "name": "IU 1-10 status 1",
      "description": "Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "On",
        "2": "Forced off"
      }
    },
    {
      "table": "input_register",
      "address": 2061,
      "documented": "32062",
      "name": "IU 1-10 status 2",
      "description": "Packed: mode, filter sign, actual operation, cool/heat master (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2062,
      "documented": "32063",
      "name": "IU 1-10 setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2063,
      "documented": "32064",
      "name": "IU 1-10 error",
      "description": "Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "9": "Malfunction",
        "10": "Warning"
      }
    },
    {
      "table": "input_register",
      "address": 2064,
      "documented": "32065",
      "name": "IU 1-10 room temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2065,
      "documented": "32066",
      "name": "IU 1-10 temperature sensor status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "8": "Temperature sensor error",
        "15": "Sensor data received"
      }
    },
    {
      "table": "holding_register",
      "address": 2030,
      "documented": "42031",
      "name": "IU 1-10 control 1",
      "description": "Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2031,
      "documented": "42032",
      "name": "IU 1-10 control 2",
      "description": "Packed: operation mode, filter sign reset, auto heat/cool select (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2032,
      "documented": "42033",
      "name": "IU 1-10 setpoint command",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1033,
      "documented": "31034",
      "name": "IU 1-11 capabilities",
      "description": "Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Fan mode available",
        "1": "Cooling mode available",
        "2": "Heating mode available",
        "3": "Auto mode available",
        "4": "Dry mode available",
        "11": "Fan direction available",
        "15": "Fan volume available"
      }
    },
    {
      "table": "input_register",
      "address": 1034,
      "documented": "31035",
      "name": "IU 1-11 cooling setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1035,
      "documented": "31036",
      "name": "IU 1-11 heating setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2066,
      "documented": "32067",
      "name": "IU 1-11 status 1",
      "description": "Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "On",
        "2": "Forced off"
      }
    },
    {
      "table": "input_register",
      "address": 2067,
      "documented": "32068",
      "name": "IU 1-11 status 2",
      "description": "Packed: mode, filter sign, actual operation, cool/heat master (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2068,
      "documented": "32069",
      "name": "IU 1-11 setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2069,
      "documented": "32070",
      "name": "IU 1-11 error",
      "description": "Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "9": "Malfunction",
        "10": "Warning"
      }
    },
    {
      "table": "input_register",
      "address": 2070,
      "documented": "32071",
      "name": "IU 1-11 room temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2071,
      "documented": "32072",
      "name": "IU 1-11 temperature sensor status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "8": "Temperature sensor error",
        "15": "Sensor data received"
      }
    },
    {
      "table": "holding_register",
      "address": 2033,
      "documented": "42034",
      "name": "IU 1-11 control 1",
      "description": "Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2034,
      "documented": "42035",
      "name": "IU 1-11 control 2",
      "description": "Packed: operation mode, filter sign reset, auto heat/cool select (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2035,
      "documented": "42036",
      "name": "IU 1-11 setpoint command",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1036,
      "documented": "31037",
      "name": "IU 1-12 capabilities",
      "description": "Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Fan mode available",
        "1": "Cooling mode available",
        "2": "Heating mode available",
        "3": "Auto mode available",
        "4": "Dry mode available",
        "11": "Fan direction available",
        "15": "Fan volume available"
      }
    },
    {
      "table": "input_register",
      "address": 1037,
      "documented": "31038",
      "name": "IU 1-12 cooling setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1038,
      "documented": "31039",
      "name": "IU 1-12 heating setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2072,
      "documented": "32073",
      "name": "IU 1-12 status 1",
      "description": "Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "On",
        "2": "Forced off"
      }
    },
    {
      "table": "input_register",
      "address": 2073,
      "documented": "32074",
      "name": "IU 1-12 status 2",
      "description": "Packed: mode, filter sign, actual operation, cool/heat master (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2074,
      "documented": "32075",
      "name": "IU 1-12 setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2075,
      "documented": "32076",
      "name": "IU 1-12 error",
      "description": "Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "9": "Malfunction",
        "10": "Warning"
      }
    },
    {
      "table": "input_register",
      "address": 2076,
      "documented": "32077",
      "name": "IU 1-12 room temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2077,
      "documented": "32078",
      "name": "IU 1-12 temperature sensor status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "8": "Temperature sensor error",
        "15": "Sensor data received"
      }
    },
    {
      "table": "holding_register",
      "address": 2036,
      "documented": "42037",
      "name": "IU 1-12 control 1",
      "description": "Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2037,
      "documented": "42038",
      "name": "IU 1-12 control 2",
      "description": "Packed: operation mode, filter sign reset, auto heat/cool select (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2038,
      "documented": "42039",
      "name": "IU 1-12 setpoint command",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1039,
      "documented": "31040",
      "name": "IU 1-13 capabilities",
      "description": "Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Fan mode available",
        "1": "Cooling mode available",
        "2": "Heating mode available",
        "3": "Auto mode available",
        "4": "Dry mode available",
        "11": "Fan direction available",
        "15": "Fan volume available"
      }
    },
    {
      "table": "input_register",
      "address": 1040,
      "documented": "31041",
      "name": "IU 1-13 cooling setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1041,
      "documented": "31042",
      "name": "IU 1-13 heating setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2078,
      "documented": "32079",
      "name": "IU 1-13 status 1",
      "description": "Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "On",
        "2": "Forced off"
      }
    },
    {
      "table": "input_register",
      "address": 2079,
      "documented": "32080",
      "name": "IU 1-13 status 2",
      "description": "Packed: mode, filter sign, actual operation, cool/heat master (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2080,
      "documented": "32081",
      "name": "IU 1-13 setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2081,
      "documented": "32082",
      "name": "IU 1-13 error",
      "description": "Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "9": "Malfunction",
        "10": "Warning"
      }
    },
    {
      "table": "input_register",
      "address": 2082,
      "documented": "32083",
      "name": "IU 1-13 room temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2083,
      "documented": "32084",
      "name": "IU 1-13 temperature sensor status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "8": "Temperature sensor error",
        "15": "Sensor data received"
      }
    },
    {
      "table": "holding_register",
      "address": 2039,
      "documented": "42040",
      "name": "IU 1-13 control 1",
      "description": "Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2040,
      "documented": "42041",
      "name": "IU 1-13 control 2",
      "description": "Packed: operation mode, filter sign reset, auto heat/cool select (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2041,
      "documented": "42042",
      "name": "IU 1-13 setpoint command",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1042,
      "documented": "31043",
      "name": "IU 1-14 capabilities",
      "description": "Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Fan mode available",
        "1": "Cooling mode available",
        "2": "Heating mode available",
        "3": "Auto mode available",
        "4": "Dry mode available",
        "11": "Fan direction available",
        "15": "Fan volume available"
      }
    },
    {
      "table": "input_register",
      "address": 1043,
      "documented": "31044",
      "name": "IU 1-14 cooling setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1044,
      "documented": "31045",
      "name": "IU 1-14 heating setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2084,
      "documented": "32085",
      "name": "IU 1-14 status 1",
      "description": "Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "On",
        "2": "Forced off"
      }
    },
    {
      "table": "input_register",
      "address": 2085,
      "documented": "32086",
      "name": "IU 1-14 status 2",
      "description": "Packed: mode, filter sign, actual operation, cool/heat master (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2086,
      "documented": "32087",
      "name": "IU 1-14 setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2087,
      "documented": "32088",
      "name": "IU 1-14 error",
      "description": "Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "9": "Malfunction",
        "10": "Warning"
      }
    },
    {
      "table": "input_register",
      "address": 2088,
      "documented": "32089",
      "name": "IU 1-14 room temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2089,
      "documented": "32090",
      "name": "IU 1-14 temperature sensor status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "8": "Temperature sensor error",
        "15": "Sensor data received"
      }
    },
    {
      "table": "holding_register",
      "address": 2042,
      "documented": "42043",
      "name": "IU 1-14 control 1",
      "description": "Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2043,
      "documented": "42044",
      "name": "IU 1-14 control 2",
      "description": "Packed: operation mode, filter sign reset, auto heat/cool select (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2044,
      "documented": "42045",
      "name": "IU 1-14 setpoint command",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1045,
      "documented": "31046",
      "name": "IU 1-15 capabilities",
      "description": "Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Fan mode available",
        "1": "Cooling mode available",
        "2": "Heating mode available",
        "3": "Auto mode available",
        "4": "Dry mode available",
        "11": "Fan direction available",
        "15": "Fan volume available"
      }
    },
    {
      "table": "input_register",
      "address": 1046,
      "documented": "31047",
      "name": "IU 1-15 cooling setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1047,
      "documented": "31048",
      "name": "IU 1-15 heating setpoint limits",
      "description": "Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2090,
      "documented": "32091",
      "name": "IU 1-15 status 1",
      "description": "Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "On",
        "2": "Forced off"
      }
    },
    {
      "table": "input_register",
      "address": 2091,
      "documented": "32092",
      "name": "IU 1-15 status 2",
      "description": "Packed: mode, filter sign, actual operation, cool/heat master (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2092,
      "documented": "32093",
      "name": "IU 1-15 setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2093,
      "documented": "32094",
      "name": "IU 1-15 error",
      "description": "Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "9": "Malfunction",
        "10": "Warning"
      }
    },
    {
      "table": "input_register",
      "address": 2094,
      "documented": "32095",
      "name": "IU 1-15 room temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2095,
      "documented": "32096",
      "name": "IU 1-15 temperature sensor status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "8": "Temperature sensor error",
        "15": "Sensor data received"
      }
    },
    {
      "table": "holding_register",
      "address": 2045,
      "documented": "42046",
      "name": "IU 1-15 control 1",
      "description": "Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2046,
      "documented": "42047",
      "name": "IU 1-15 control 2",
      "description": "Packed: operation mode, filter sign reset, auto heat/cool select (see notes).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2047,
      "documented": "42048",
      "name": "IU 1-15 setpoint command",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Wait for 30001 = 1, read 30002 to see which indoor units exist, then poll each unit's six status registers from 32001 with function 04 (up to 32 registers per read). Before commanding a unit, copy its current state into its three holding registers; the adaptor sends a command whenever a holding register value changes.",
    "minimum_registers": [
      {
        "table": "input_register",
        "address": 0,
        "why": "Adaptor ready"
      },
      {
        "table": "input_register",
        "address": 1,
        "why": "Which indoor units are connected"
      },
      {
        "table": "input_register",
        "address": 5,
        "why": "Indoor unit communication errors"
      },
      {
        "table": "input_register",
        "address": 2000,
        "why": "Unit 1-00 on/off and fan"
      },
      {
        "table": "input_register",
        "address": 2002,
        "why": "Unit 1-00 setpoint"
      },
      {
        "table": "input_register",
        "address": 2004,
        "why": "Unit 1-00 room temperature"
      },
      {
        "table": "holding_register",
        "address": 2000,
        "why": "Unit 1-00 on/off and fan command"
      },
      {
        "table": "holding_register",
        "address": 2002,
        "why": "Unit 1-00 setpoint command"
      }
    ],
    "enable": "Set the Modbus slave address (1-15, 0 = Modbus off) on DIP switch DS2 and baud, stop bits and parity on DS1. Holding register 40001 sets whether the adaptor is D-NET master; set it to slave (bit 8 = 0) when another central controller is on the VRV system.",
    "watchdog": null,
    "quirks": [
      "Function 03 is not supported: read input registers with 04, write holding registers with 06 or 16 (up to 30 registers).",
      "Reads are limited to 32 registers per request.",
      "Holding registers are not refreshed from the units; if they are not kept in step with the input registers, a command can be skipped or undo a change made at a remote controller."
    ],
    "setup": [
      "DS1-2: 9600 (off) or 19200 (on) baud. DS1-3 off = 1 stop bit with parity, on = 2 stop bits, no parity. DS1-4 parity even (off) or odd (on).",
      "Leave a silent interval (5 ms at 9600, 2.5 ms at 19200) plus 20 ms between a reply and the next query."
    ],
    "gotchas": [
      "Daikin limits commands to about 7,000 per indoor unit per year; avoid writing values that did not change.",
      "With an RQCEQ-PY1 outdoor unit, synchronise the operation mode register with the unit's actual mode before writing a setpoint."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
