{
  "manufacturer": "Danfoss",
  "manufacturer_slug": "danfoss",
  "model": "ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP)",
  "model_slug": "ecl-comfort-210-296-310",
  "short_model": "ECL Comfort 210/296/310",
  "aliases": [
    "ECL Comfort 210",
    "ECL Comfort 296",
    "ECL Comfort 310",
    "ECL Comfort 210B",
    "ECL Comfort 310B",
    "087H3020",
    "087H3024",
    "087H3030",
    "087H3034",
    "087H3040",
    "087H3044",
    "087H3050",
    "087H3054"
  ],
  "equipment_type": "Thermostat / heating controller (district heating and HVAC)",
  "applies_to": "ECL Comfort 210, 296 and 310 controllers (and B versions) with any application key; many parameters depend on the loaded application.",
  "summary": "The ECL Comfort 210/296/310 is Danfoss's electronic heating controller for district heating substations, heating circuits and DHW, run by a plug-in application key. Every parameter has a parameter number (PNU), and the Modbus register is the PNU minus one. This map covers circuit modes and status, sensor temperatures, the main room and DHW setpoints, alarms, output status and override, the clock, communication settings and M-bus energy meter 1.",
  "transport": [
    "RTU",
    "TCP"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 38400,
    "parity": "Even",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": 502
  },
  "addressing": {
    "convention": "1-based",
    "note": "The guide lists parameter numbers (PNU) and states the register address is PNU-1; its frame example reads comfort setpoint PNU 11180 at 0x2BAB (11179). So request PNU minus 1 on the wire."
  },
  "default_word_order": "ABCD",
  "firmware": "Energy meter data from controller software 1.10; 8-state circuit status from 1.43",
  "source": {
    "title": "ECL Comfort 210 / 296 / 310, communication description",
    "doc_number": "VI.LG.V5.02 (AQ074886472234en-010502)",
    "revision_date": "2018-08",
    "url": "https://assets.danfoss.com/documents/63852/AQ074886472234en-010502.pdf",
    "pages": "pp. 6-7 (RS-485 settings), pp. 13-29 (Modbus description), pp. 33-36 (function codes, example frames), pp. 41-42 (energy meter types), pp. 45-60 (PNU list)"
  },
  "notes": [
    "All values are 16-bit integers that must be scaled per parameter. The guide warns that scales in its PNU list are guidelines and can change with the application; check the application key instructions for the parameters you write.",
    "The guide does not say whether integers are signed. Temperatures (sensors, setpoints) are listed as INT16 because outdoor temperatures go below zero; codes and counts as UINT16.",
    "Sensor S2 example: raw 0x0860 = 2144 = 21.44 °C (scale 100). Setpoint example: 200 = 20.0 °C (scale 10).",
    "Application parameters live at 11xxx (circuit 1), 12xxx (circuit 2), 13xxx (circuit 3); add 1000 per circuit. Only circuits 1 and 2 setpoints are listed.",
    "M-bus energy meter values use two PNUs with the high word in the first one (serial example 0x00A7, 0xFEE3 = 11009763), so 32-bit values are ABCD. Meters 2-5 start at PNU 6050, 6100, 6150, 6200 with the same offsets. Energy meter type 4 uses a different layout and is not listed.",
    "Only function codes 03 and 04 (read) and 06 (write single) are supported; function 16 is not, so write one register at a time. Up to 123 PNUs can be read in one request.",
    "Output bitmask PNUs 3998 (high word) and 3999 (low word) are left out because the guide's bit table does not say which bits sit in which word; use the per-output status PNUs 4000-4018 instead.",
    "Manual output states can only be set on the display or ECA 30/31, not over Modbus. Override only applies when the controller is not in manual mode.",
    "Holiday programs (10700-10839), weekly schedules (3110-3975), heat-curve points and the anti-bacteria settings are documented in the guide but left out to keep the map short.",
    "The operating status reads 0 (setback) whenever the circuit mode is above 3.",
    "Modbus/TCP connections are closed by the controller after about 75 seconds without traffic."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 4200,
      "documented": "4201",
      "name": "Circuit 1 mode",
      "description": "Operating mode; manual mode on one circuit applies to all.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Manual operation",
        "1": "Scheduled operation",
        "2": "Constant comfort temperature",
        "3": "Constant setback temperature",
        "4": "Frost protection/standby",
        "5": "Active cooling (A232 only)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4201,
      "documented": "4202",
      "name": "Circuit 2 mode",
      "description": "Operating mode; manual mode on one circuit applies to all.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Manual operation",
        "1": "Scheduled operation",
        "2": "Constant comfort temperature",
        "3": "Constant setback temperature",
        "4": "Frost protection/standby",
        "5": "Active cooling (A232 only)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4202,
      "documented": "4203",
      "name": "Circuit 3 mode",
      "description": "Operating mode; manual mode on one circuit applies to all.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Manual operation",
        "1": "Scheduled operation",
        "2": "Constant comfort temperature",
        "3": "Constant setback temperature",
        "4": "Frost protection/standby",
        "5": "Active cooling (A232 only)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4203,
      "documented": "4204",
      "name": "Circuit 4 mode",
      "description": "Operating mode; manual mode on one circuit applies to all.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Manual operation",
        "1": "Scheduled operation",
        "2": "Constant comfort temperature",
        "3": "Constant setback temperature",
        "4": "Frost protection/standby",
        "5": "Active cooling (A232 only)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4210,
      "documented": "4211",
      "name": "Circuit 1 status",
      "description": "Current operating status of the circuit.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Setback",
        "1": "Pre-comfort",
        "2": "Comfort",
        "3": "Pre-setback",
        "4": "Holiday constant comfort temperature",
        "5": "Holiday 7-23h comfort temperature",
        "6": "Holiday constant setback temperature",
        "7": "Holiday frost protection/standby"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4211,
      "documented": "4212",
      "name": "Circuit 2 status",
      "description": "Current operating status of the circuit.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Setback",
        "1": "Pre-comfort",
        "2": "Comfort",
        "3": "Pre-setback",
        "4": "Holiday constant comfort temperature",
        "5": "Holiday 7-23h comfort temperature",
        "6": "Holiday constant setback temperature",
        "7": "Holiday frost protection/standby"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4212,
      "documented": "4213",
      "name": "Circuit 3 status",
      "description": "Current operating status of the circuit.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Setback",
        "1": "Pre-comfort",
        "2": "Comfort",
        "3": "Pre-setback",
        "4": "Holiday constant comfort temperature",
        "5": "Holiday 7-23h comfort temperature",
        "6": "Holiday constant setback temperature",
        "7": "Holiday frost protection/standby"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4213,
      "documented": "4214",
      "name": "Circuit 4 status",
      "description": "Current operating status of the circuit.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Setback",
        "1": "Pre-comfort",
        "2": "Comfort",
        "3": "Pre-setback",
        "4": "Holiday constant comfort temperature",
        "5": "Holiday 7-23h comfort temperature",
        "6": "Holiday constant setback temperature",
        "7": "Holiday frost protection/standby"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10200,
      "documented": "10201",
      "name": "Raw sensor S1",
      "description": "Temperature at sensor input S1.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10201,
      "documented": "10202",
      "name": "Raw sensor S2",
      "description": "Temperature at sensor input S2.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10202,
      "documented": "10203",
      "name": "Raw sensor S3",
      "description": "Temperature at sensor input S3.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10203,
      "documented": "10204",
      "name": "Raw sensor S4",
      "description": "Temperature at sensor input S4.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10204,
      "documented": "10205",
      "name": "Raw sensor S5",
      "description": "Temperature at sensor input S5.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10205,
      "documented": "10206",
      "name": "Raw sensor S6",
      "description": "Temperature at sensor input S6.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10206,
      "documented": "10207",
      "name": "Raw sensor S7",
      "description": "Temperature at sensor input S7.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10207,
      "documented": "10208",
      "name": "Raw sensor S8",
      "description": "Temperature at sensor input S8.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10208,
      "documented": "10209",
      "name": "Raw sensor S9",
      "description": "Temperature at sensor input S9.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10209,
      "documented": "10210",
      "name": "Raw sensor S10",
      "description": "Temperature at sensor input S10.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10210,
      "documented": "10211",
      "name": "Raw sensor S11",
      "description": "Temperature at sensor input S11.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10211,
      "documented": "10212",
      "name": "Raw sensor S12",
      "description": "Temperature at sensor input S12.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10212,
      "documented": "10213",
      "name": "ECA 30 room A, room temperature",
      "description": "Room temperature from an ECA 30/31 set as HMI A; reads 19200 if none is fitted.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11174,
      "documented": "11175",
      "name": "Circuit 1 heat curve slope",
      "description": "Slope of the heat curve; writable in some applications.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11179,
      "documented": "11180",
      "name": "Circuit 1 comfort room setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11180,
      "documented": "11181",
      "name": "Circuit 1 saving room setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11189,
      "documented": "11190",
      "name": "Circuit 1 comfort DHW setpoint",
      "description": "Used when circuit 1 is a DHW circuit.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11190,
      "documented": "11191",
      "name": "Circuit 1 saving DHW setpoint",
      "description": "Used when circuit 1 is a DHW circuit.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12179,
      "documented": "12180",
      "name": "Circuit 2 comfort room setpoint",
      "description": "Circuit 2 = circuit 1 PNU + 1000.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12180,
      "documented": "12181",
      "name": "Circuit 2 saving room setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12189,
      "documented": "12190",
      "name": "Circuit 2 comfort DHW setpoint",
      "description": "DHW setpoint when circuit 2 is DHW (e.g. A266.1).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12190,
      "documented": "12191",
      "name": "Circuit 2 saving DHW setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1024,
      "documented": "1025",
      "name": "Alarm field 1 (alarms 1-16)",
      "description": "Bit 0 = alarm number 1; meaning depends on the application.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Alarm 1",
        "1": "Alarm 2",
        "2": "Alarm 3",
        "3": "Alarm 4",
        "4": "Alarm 5",
        "5": "Alarm 6",
        "6": "Alarm 7",
        "7": "Alarm 8",
        "8": "Alarm 9",
        "9": "Alarm 10",
        "10": "Alarm 11",
        "11": "Alarm 12",
        "12": "Alarm 13",
        "13": "Alarm 14",
        "14": "Alarm 15",
        "15": "Alarm 16"
      }
    },
    {
      "table": "holding_register",
      "address": 1023,
      "documented": "1024",
      "name": "Alarm field 2 (alarms 17-32)",
      "description": "Bitmask of alarms 17-32 (non-zero = an alarm in that range).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1039,
      "documented": "1040",
      "name": "Alarm ID 1 status",
      "description": "Non-zero means alarm ID 1 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1040,
      "documented": "1041",
      "name": "Alarm ID 2 status",
      "description": "Non-zero means alarm ID 2 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1041,
      "documented": "1042",
      "name": "Alarm ID 3 status",
      "description": "Non-zero means alarm ID 3 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1042,
      "documented": "1043",
      "name": "Alarm ID 4 status",
      "description": "Non-zero means alarm ID 4 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1043,
      "documented": "1044",
      "name": "Alarm ID 5 status",
      "description": "Non-zero means alarm ID 5 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1044,
      "documented": "1045",
      "name": "Alarm ID 6 status",
      "description": "Non-zero means alarm ID 6 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1045,
      "documented": "1046",
      "name": "Alarm ID 7 status",
      "description": "Non-zero means alarm ID 7 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1046,
      "documented": "1047",
      "name": "Alarm ID 8 status",
      "description": "Non-zero means alarm ID 8 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1047,
      "documented": "1048",
      "name": "Alarm ID 9 status",
      "description": "Non-zero means alarm ID 9 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1048,
      "documented": "1049",
      "name": "Alarm ID 10 status",
      "description": "Non-zero means alarm ID 10 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1049,
      "documented": "1050",
      "name": "Alarm ID 11 status",
      "description": "Non-zero means alarm ID 11 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1050,
      "documented": "1051",
      "name": "Alarm ID 12 status",
      "description": "Non-zero means alarm ID 12 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1051,
      "documented": "1052",
      "name": "Alarm ID 13 status",
      "description": "Non-zero means alarm ID 13 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1052,
      "documented": "1053",
      "name": "Alarm ID 14 status",
      "description": "Non-zero means alarm ID 14 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1053,
      "documented": "1054",
      "name": "Alarm ID 15 status",
      "description": "Non-zero means alarm ID 15 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1054,
      "documented": "1055",
      "name": "Alarm ID 16 status",
      "description": "Non-zero means alarm ID 16 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1055,
      "documented": "1056",
      "name": "Alarm ID 17 status",
      "description": "Non-zero means alarm ID 17 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1056,
      "documented": "1057",
      "name": "Alarm ID 18 status",
      "description": "Non-zero means alarm ID 18 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1057,
      "documented": "1058",
      "name": "Alarm ID 19 status",
      "description": "Non-zero means alarm ID 19 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1058,
      "documented": "1059",
      "name": "Alarm ID 20 status",
      "description": "Non-zero means alarm ID 20 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1059,
      "documented": "1060",
      "name": "Alarm ID 21 status",
      "description": "Non-zero means alarm ID 21 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1060,
      "documented": "1061",
      "name": "Alarm ID 22 status",
      "description": "Non-zero means alarm ID 22 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1061,
      "documented": "1062",
      "name": "Alarm ID 23 status",
      "description": "Non-zero means alarm ID 23 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1062,
      "documented": "1063",
      "name": "Alarm ID 24 status",
      "description": "Non-zero means alarm ID 24 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1063,
      "documented": "1064",
      "name": "Alarm ID 25 status",
      "description": "Non-zero means alarm ID 25 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1064,
      "documented": "1065",
      "name": "Alarm ID 26 status",
      "description": "Non-zero means alarm ID 26 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1065,
      "documented": "1066",
      "name": "Alarm ID 27 status",
      "description": "Non-zero means alarm ID 27 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1066,
      "documented": "1067",
      "name": "Alarm ID 28 status",
      "description": "Non-zero means alarm ID 28 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1067,
      "documented": "1068",
      "name": "Alarm ID 29 status",
      "description": "Non-zero means alarm ID 29 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1068,
      "documented": "1069",
      "name": "Alarm ID 30 status",
      "description": "Non-zero means alarm ID 30 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1069,
      "documented": "1070",
      "name": "Alarm ID 31 status",
      "description": "Non-zero means alarm ID 31 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1070,
      "documented": "1071",
      "name": "Alarm ID 32 status",
      "description": "Non-zero means alarm ID 32 is active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4059,
      "documented": "4060",
      "name": "Override, motorized valve 1 (triac 1)",
      "description": "Output override for 3-point valve 1 when not in manual mode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "AUTO",
        "1": "STOP",
        "2": "CLOSE",
        "3": "OPEN"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4065,
      "documented": "4066",
      "name": "Override, relay 1",
      "description": "Output override for relay 1 when not in manual mode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "AUTO",
        "1": "OFF",
        "2": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4066,
      "documented": "4067",
      "name": "Override, relay 2",
      "description": "Output override for relay 2 when not in manual mode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "AUTO",
        "1": "OFF",
        "2": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4067,
      "documented": "4068",
      "name": "Override, relay 3",
      "description": "Output override for relay 3 when not in manual mode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "AUTO",
        "1": "OFF",
        "2": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4068,
      "documented": "4069",
      "name": "Override, relay 4",
      "description": "Output override for relay 4 when not in manual mode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "AUTO",
        "1": "OFF",
        "2": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4069,
      "documented": "4070",
      "name": "Override, relay 5",
      "description": "Output override for relay 5 when not in manual mode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "AUTO",
        "1": "OFF",
        "2": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4070,
      "documented": "4071",
      "name": "Override, relay 6",
      "description": "Output override for relay 6 when not in manual mode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "AUTO",
        "1": "OFF",
        "2": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3999,
      "documented": "4000",
      "name": "Output status, triac 1",
      "description": "Present value of the triac output.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4000,
      "documented": "4001",
      "name": "Output status, triac 2",
      "description": "Present value of the triac output.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4001,
      "documented": "4002",
      "name": "Output status, triac 3",
      "description": "Present value of the triac output.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4002,
      "documented": "4003",
      "name": "Output status, triac 4",
      "description": "Present value of the triac output.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4003,
      "documented": "4004",
      "name": "Output status, triac 5",
      "description": "Present value of the triac output.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4004,
      "documented": "4005",
      "name": "Output status, triac 6",
      "description": "Present value of the triac output.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4005,
      "documented": "4006",
      "name": "Output status, relay 1",
      "description": "Present value of the relay output.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4006,
      "documented": "4007",
      "name": "Output status, relay 2",
      "description": "Present value of the relay output.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4007,
      "documented": "4008",
      "name": "Output status, relay 3",
      "description": "Present value of the relay output.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4008,
      "documented": "4009",
      "name": "Output status, relay 4",
      "description": "Present value of the relay output.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4009,
      "documented": "4010",
      "name": "Output status, relay 5",
      "description": "Present value of the relay output.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4010,
      "documented": "4011",
      "name": "Output status, relay 6",
      "description": "Present value of the relay output.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4015,
      "documented": "4016",
      "name": "Output status, ECA 32 AO 1",
      "description": "Analog output of the ECA 32 module.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4016,
      "documented": "4017",
      "name": "Output status, ECA 32 AO 2",
      "description": "Analog output of the ECA 32 module.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4017,
      "documented": "4018",
      "name": "Output status, ECA 32 AO 3",
      "description": "Analog output of the ECA 32 module.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4019,
      "documented": "4020",
      "name": "Manual status, motorized valve 1",
      "description": "Manual setting made on the display.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "AUTO",
        "1": "STOP",
        "2": "CLOSE",
        "3": "OPEN"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4025,
      "documented": "4026",
      "name": "Manual status, relay 1",
      "description": "Manual setting made on the display.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "AUTO",
        "1": "OFF",
        "2": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4026,
      "documented": "4027",
      "name": "Manual status, relay 2",
      "description": "Manual setting made on the display.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "AUTO",
        "1": "OFF",
        "2": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4027,
      "documented": "4028",
      "name": "Manual status, relay 3",
      "description": "Manual setting made on the display.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "AUTO",
        "1": "OFF",
        "2": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4028,
      "documented": "4029",
      "name": "Manual status, relay 4",
      "description": "Manual setting made on the display.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "AUTO",
        "1": "OFF",
        "2": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4029,
      "documented": "4030",
      "name": "Manual status, relay 5",
      "description": "Manual setting made on the display.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "AUTO",
        "1": "OFF",
        "2": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4030,
      "documented": "4031",
      "name": "Manual status, relay 6",
      "description": "Manual setting made on the display.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "AUTO",
        "1": "OFF",
        "2": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64044,
      "documented": "64045",
      "name": "Clock hour",
      "description": "0-23.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64045,
      "documented": "64046",
      "name": "Clock minute",
      "description": "0-59; seconds reset to 0 on write.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64046,
      "documented": "64047",
      "name": "Date day",
      "description": "1-31.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64047,
      "documented": "64048",
      "name": "Date month",
      "description": "1-12.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64048,
      "documented": "64049",
      "name": "Date year",
      "description": "2009-2099.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10197,
      "documented": "10198",
      "name": "Automatic summer time",
      "description": "EU summer-time rules.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "Enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37,
      "documented": "38",
      "name": "Modbus address",
      "description": "1-247; takes effect immediately.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 38,
      "documented": "39",
      "name": "RS-485 baud rate",
      "description": "Takes effect immediately.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "9": "9600",
        "19": "19200",
        "38": "38400"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2048,
      "documented": "2049",
      "name": "RS-485 bias",
      "description": "Bus biasing in the controller.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "Enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 0,
      "documented": "1",
      "name": "System command",
      "description": "Write 2 to reset the internal ECL log.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "W",
      "values": {
        "2": "Reset internal ECL log"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2096,
      "documented": "2097",
      "name": "Wink",
      "description": "Flash display backlight for this many seconds; 0 stops.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "8",
      "name": "Software build number",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "19",
      "name": "Code number",
      "description": "Product code; prefix 087H (e.g. 3040 = 087H3040).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 33,
      "documented": "34",
      "name": "Hardware revision",
      "description": "High byte = letter (0x41 = A), low byte = number.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "35",
      "name": "Software version",
      "description": "High byte = major, low byte = minor (0x0101 = 1.01).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2098,
      "documented": "2099",
      "name": "Production date",
      "description": "High byte = year minus 2000, low byte = week.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2059,
      "documented": "2060",
      "name": "Application prefix",
      "description": "Character code, 65 = A.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2060,
      "documented": "2061",
      "name": "Application type number",
      "description": "e.g. 214 for A214.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2061,
      "documented": "2062",
      "name": "Application sub number",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2062,
      "documented": "2063",
      "name": "Application version",
      "description": "High byte = major, low byte = minor.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 257,
      "documented": "258",
      "name": "IP address type",
      "description": "ECL 296/310 Ethernet.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "DHCP",
        "1": "Static IP"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 277,
      "documented": "278",
      "name": "IP address octet 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 278,
      "documented": "279",
      "name": "IP address octet 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 279,
      "documented": "280",
      "name": "IP address octet 3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 280,
      "documented": "281",
      "name": "IP address octet 4",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5996,
      "documented": "5997",
      "name": "M-bus baud rate",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "300",
        "1": "600",
        "2": "1200",
        "3": "2400"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5997,
      "documented": "5998",
      "name": "M-bus command",
      "description": "Start a meter scan or re-initialize.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "Init",
        "2": "Scan for energy meter"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5998,
      "documented": "5999",
      "name": "M-bus state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Reset",
        "1": "Init",
        "2": "Scanning",
        "3": "Idle"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5999,
      "documented": "6000",
      "name": "Energy meter 1 M-bus address",
      "description": "M-bus primary address 0-254 (251-254 special; 254 only with one meter) or 255.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6000,
      "documented": "6001",
      "name": "Energy meter 1 type",
      "description": "Data set read from the meter; changing it resets values.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Generic small data set, small units",
        "1": "Generic small data set, large units",
        "2": "Generic large data set, small units",
        "3": "Generic large data set, large units",
        "4": "Volume and energy only"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6001,
      "documented": "6002",
      "name": "Energy meter 1 scan time",
      "description": "Poll interval.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6002,
      "documented": "6003",
      "name": "Energy meter 1 ID / serial",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6005,
      "documented": "6006",
      "name": "Energy meter 1 flow temperature",
      "description": "Types 0-3.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6006,
      "documented": "6007",
      "name": "Energy meter 1 return temperature",
      "description": "Types 0-3.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6007,
      "documented": "6008",
      "name": "Energy meter 1 flow",
      "description": "Types 0-3.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "l/h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6009,
      "documented": "6010",
      "name": "Energy meter 1 power",
      "description": "Types 0-3.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6011,
      "documented": "6012",
      "name": "Energy meter 1 accumulated volume",
      "description": "Types 0-3.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "m³",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6013,
      "documented": "6014",
      "name": "Energy meter 1 accumulated energy",
      "description": "kWh for types 0 and 2; 0.1 MWh units for types 1 and 3.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read circuit status (PNU 4211, wire 4210), sensor temperatures (PNU 10201 and up, wire 10200 and up, value/100) and the comfort setpoint (PNU 11180, wire 11179, value/10) with function 03 or 04. Change the mode by writing PNU 4201 (wire 4200) and setpoints with function 06 only.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 10200,
        "why": "Sensor S1 (meaning depends on the application key)"
      },
      {
        "table": "holding_register",
        "address": 10202,
        "why": "Sensor S3 (meaning depends on the application key)"
      },
      {
        "table": "holding_register",
        "address": 4200,
        "why": "Circuit 1 mode (write to change)"
      },
      {
        "table": "holding_register",
        "address": 4210,
        "why": "Circuit 1 status"
      },
      {
        "table": "holding_register",
        "address": 11179,
        "why": "Circuit 1 comfort room setpoint"
      },
      {
        "table": "holding_register",
        "address": 1024,
        "why": "Alarm bits 1-16"
      },
      {
        "table": "holding_register",
        "address": 6013,
        "why": "Energy meter 1 accumulated energy"
      }
    ],
    "enable": "No enable step: Modbus is always active. Set the Modbus address (PNU 38) and RS-485 baud rate (PNU 39). All three models have the USB service port and RS-485 Modbus RTU (galvanically isolated on the 296/310); Modbus/TCP is on the ECL 296/310 only.",
    "watchdog": null,
    "quirks": [
      "Register = PNU - 1.",
      "Only FC03/FC04/FC06; no multi-register write.",
      "Address 254 is a service address for single-controller links (USB, TCP)."
    ],
    "setup": [
      "RS-485 default: address 1, 38400 baud, 8 data bits, Even parity, 1 stop bit.",
      "Bias is off by default (PNU 2049); Danfoss suggests biasing at the master.",
      "Modbus/TCP on port 502 (ECL 296/310)."
    ],
    "gotchas": [
      "Baud and address changes take effect immediately, so you lose the link when you write them.",
      "Parameter availability and sensor meaning depend on the installed application key (e.g. A266.1); a non-existing PNU returns exception 2.",
      "Write the holiday mode after its start and end dates."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
