{
  "manufacturer": "Danfoss",
  "manufacturer_slug": "danfoss",
  "model": "iC2-Micro frequency converter (Modbus RTU)",
  "model_slug": "ic2-micro",
  "short_model": "iC2-Micro",
  "aliases": [
    "iC2-Micro",
    "iC2 Micro",
    "Danfoss iC2"
  ],
  "equipment_type": "Variable frequency drive",
  "applies_to": "Danfoss iC2-Micro frequency converters using the built-in RS-485 port with P 10.1.1 Protocol = [2] Modbus RTU and the FC control profile; Application Guide AB413939445838en-000401.",
  "summary": "Danfoss's compact drive with a built-in RS-485 port. In Modbus RTU mode the FC-profile control word, bus reference, status word and main actual value sit at holding registers 50000-50210, and every parameter is reachable at ten times its parameter number (PNU). This map covers the control block, the speed limits and ramp-up time, the fault/warning words and the communication and watchdog settings.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 9600,
    "parity": "Even",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "parameter-derived",
    "note": "Registers are printed 1-based (40001 is sent as 0000). A parameter's register is 10 x its parameter number (PNU), sent minus 1: P 5.5.3.3 (PNU 303) is register 3030, read at address 3029 (0x0BD5) in the guide's own example. CTW 50000, REF 50010, STW 50200 and MAV 50210 follow the same minus-1 rule. Coil 65 is sent as 64."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "Application Guide iC2-Micro Frequency Converters",
    "doc_number": "AB413939445838en-000401 (130R1254)",
    "revision_date": "2025-12",
    "url": "https://assets.danfoss.com/documents/560863/AB413939445838en-000401.pdf",
    "pages": "Printed pp. 79-95 (Modbus RTU: coil table and CTW/STW coils pp. 81-82, address/registers table p. 83, parameter handling and 32-bit read example pp. 84-86, FC profile CTW/STW/REF pp. 90-95); parameter descriptions chapter 7 (pp. 98 ff.: P 2.1, P 4.1, P 5.1, P 5.2.16/17, P 5.4-5.8, P 6.1, P 9.3.1, P 10.1)."
  },
  "notes": [
    "32-bit parameters are high word first: the guide reads P 5.5.3.3 at registers 3030/3031 and gets 0000 88B8 hex = 35000 = 35.000 Hz.",
    "The guide gives a conversion factor only for a few parameters (P 5.8.3 and P 5.8.2 = 0.1 Hz, P 5.5.4.2 = 0.01 s, P 5.5.3.3 = 0.001 by its 35.000 Hz read example); its parameter tables list no conversion index per parameter. Readouts and settings whose factor the guide does not state (motor current, voltage, power, frequency, DC-link voltage, thermal loads, torque, reference/feedback readouts, ramp-down time, watchdog delay, hour and kWh counters) are left out rather than inferred from the decimals shown in the ranges, which are not always consistent (P 10.1.6 prints default 0.010 with range 1-500).",
    "8-bit parameters (uint8) are read as one 16-bit register. The int8 heatsink temperature (P 2.1.9) is left out because the sign extension in the register is not stated.",
    "P 5.5.3.3 Reference Maximum is in the unit chosen in P 5.5.3.2 (default Hz), with 3 decimals per the guide's read example.",
    "The guide's text example says P 5.5.3.11 is PNU 341 and 32-bit, but its parameter table gives PNU 314, int16 (and PNU 341 is Ramp 1 Accel. Time). P 5.5.3.11 is not listed here.",
    "Array parameters (fault log, preset references, active fault list) use holding register 9 (40009) as the index pointer; set it before reading the array element.",
    "Fault/warning word bit meanings and fault numbers are in the guide's troubleshooting chapter and are not reproduced here."
  ],
  "registers": [
    {
      "table": "coil",
      "address": 64,
      "documented": "65",
      "name": "Parameter write control",
      "description": "0 = parameter writes go to RAM only, 1 = RAM and EEPROM.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "RAM only",
        "1": "RAM and EEPROM"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "40007",
      "name": "Last fault code",
      "description": "Fault code received from the parameter database.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "40008",
      "name": "Last error register",
      "description": "Address of the register where the last error occurred.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "40009",
      "name": "Index pointer",
      "description": "Array index for following array-parameter reads/writes.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 999,
      "documented": "1000",
      "name": "P 5.4.2 Operation Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Speed Open Loop",
        "3": "Process Closed Loop",
        "4": "Torque Open Loop"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3029,
      "documented": "3030",
      "name": "P 5.5.3.3 Reference Maximum",
      "description": "35000 reads as 35.000 in the unit set by P 5.5.3.2 (guide example).",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3409,
      "documented": "3410",
      "name": "P 5.5.4.2 Ramp 1 Accel. Time",
      "description": "Guide example: raw 1000 = 10.00 s (conversion index -2).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4119,
      "documented": "4120",
      "name": "P 5.8.3 Motor Speed Low Limit [Hz]",
      "description": "Guide example: conversion factor 0.1, write 100 for 10.0 Hz.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4139,
      "documented": "4140",
      "name": "P 5.8.2 Motor Speed High Limit [Hz]",
      "description": "Guide example: write 1000 for 100.0 Hz.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8009,
      "documented": "8010",
      "name": "P 5.5.1.1 Control Place Selection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Digital and ctrl. word",
        "1": "Digital only",
        "2": "Control word only"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8019,
      "documented": "8020",
      "name": "P 5.5.1.2 Control Source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "FC Port"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8039,
      "documented": "8040",
      "name": "P 5.2.16 Watchdog Response",
      "description": "Action when the control word is not updated in time.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "Freeze output",
        "2": "Stop",
        "3": "Jogging",
        "4": "Max. speed",
        "5": "Stop and trip",
        "6": "Qstop and trip",
        "7": "Select set-up 1",
        "8": "Select set-up 2",
        "26": "Trip"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8299,
      "documented": "8300",
      "name": "P 10.1.1 Protocol",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "FC",
        "2": "Modbus RTU",
        "26": "Modbus RTU Legacy FC 51"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8309,
      "documented": "8310",
      "name": "P 10.1.2 Address",
      "description": "1-247 for Modbus; uint8 in one register.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8319,
      "documented": "8320",
      "name": "P 10.1.3 Baud Rate",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "2400",
        "1": "4800",
        "2": "9600",
        "3": "19200",
        "4": "38400",
        "5": "57600",
        "6": "76800",
        "7": "115200"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8329,
      "documented": "8330",
      "name": "P 10.1.4 Parity/Stop Bits",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Even parity, 1 stop bit",
        "1": "Odd parity, 1 stop bit",
        "2": "No parity, 1 stop bit",
        "3": "No parity, 2 stop bits"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15299,
      "documented": "15300",
      "name": "P 6.1.1 Latest Fault Number",
      "description": "Fault log entry 0 (most recent); uint8 in one register.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15999,
      "documented": "16000",
      "name": "P 5.1.7 Active Control Word",
      "description": "Control word as seen by the drive.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16029,
      "documented": "16030",
      "name": "P 5.1.8 Drive Status Word",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16599,
      "documented": "16600",
      "name": "P 9.3.1 Digital Input Status",
      "description": "Bit 0 = T18, 2 = T17, 3 = T15, 4 = T14, 5 = T13.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16899,
      "documented": "16900",
      "name": "P 5.1.1 Fault Word 1",
      "description": "Raw fault bits.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16919,
      "documented": "16920",
      "name": "P 5.1.4 Warning Word 1",
      "description": "Raw warning bits.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16939,
      "documented": "16940",
      "name": "P 5.1.9 Ext. Status Word",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18549,
      "documented": "18550",
      "name": "P 5.1.11 Active Fault Number",
      "description": "First entry of the active-fault array; 0 = none.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18559,
      "documented": "18560",
      "name": "P 5.1.12 Active Warning Number",
      "description": "First entry of the active-warning array; 0 = none.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 49999,
      "documented": "50000",
      "name": "Control word (CTW)",
      "description": "FC profile control word.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Preset reference select LSB",
        "1": "Preset reference select MSB",
        "2": "0 = DC brake, 1 = no DC brake (ramp)",
        "3": "0 = coast stop, 1 = no coast stop",
        "4": "0 = quick stop, 1 = no quick stop",
        "5": "0 = freeze output frequency, 1 = no freeze",
        "6": "0 = ramp stop, 1 = start",
        "7": "Reset (on 0->1 edge)",
        "8": "1 = jog",
        "9": "0 = ramp 1, 1 = ramp 2",
        "10": "1 = data valid (0 = control word ignored)",
        "11": "1 = relay 1 on (if relay set to control word bit 11)",
        "13": "Set-up select (0 = set-up 1, 1 = set-up 2)",
        "15": "1 = reversing"
      }
    },
    {
      "table": "holding_register",
      "address": 50009,
      "documented": "50010",
      "name": "Bus reference (REF)",
      "description": "Signed; 16384 (4000h) = 100% of the reference range.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50199,
      "documented": "50200",
      "name": "Status word (STW)",
      "description": "FC profile status word.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Control ready",
        "1": "Drive ready",
        "2": "1 = enable (0 = coasting)",
        "3": "Trip",
        "4": "Error (no trip)",
        "6": "Triplock",
        "7": "Warning",
        "8": "Speed = reference",
        "9": "1 = bus control (0 = local operation)",
        "10": "Frequency within limits",
        "11": "In operation",
        "12": "Stopped, auto start (overtemperature)",
        "13": "DC voltage limit exceeded",
        "14": "Current limit exceeded",
        "15": "Thermal timer exceeded"
      }
    },
    {
      "table": "holding_register",
      "address": 50209,
      "documented": "50210",
      "name": "Main actual value (MAV)",
      "description": "Actual output frequency, scaled like REF (4000h = 100%).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set P 10.1.1 = [2] Modbus RTU with the address, baud and parity in P 10.1.2-10.1.4, keep P 5.5.1.2 Control Source = FC Port, then write CTW to 50000 (bit 10 = 1) and the reference to 50010 and poll 50200/50210. Readouts sit at PNU x 10 (minus 1 on the wire), 32-bit values high word first.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 49999,
        "why": "CTW: start/stop/reset"
      },
      {
        "table": "holding_register",
        "address": 50009,
        "why": "REF: speed reference, 4000h = 100%"
      },
      {
        "table": "holding_register",
        "address": 50199,
        "why": "STW: ready/running/trip/warning"
      },
      {
        "table": "holding_register",
        "address": 50209,
        "why": "MAV: output frequency, 4000h = 100%"
      },
      {
        "table": "holding_register",
        "address": 16899,
        "why": "P 5.1.1 Fault word 1"
      },
      {
        "table": "holding_register",
        "address": 16919,
        "why": "P 5.1.4 Warning word 1"
      },
      {
        "table": "holding_register",
        "address": 18549,
        "why": "P 5.1.11 Active fault number"
      }
    ],
    "enable": "P 10.1.1 Protocol = [2] Modbus RTU ([26] emulates the VLT Micro Drive FC 51 parameter format), P 10.1.2 address 1-247, P 10.1.3 baud, P 10.1.4 parity. P 5.5.1.1 Control Place Selection decides whether digital inputs, the control word or both are used; P 5.5.1.2 Control Source must be FC Port. STW bit 9 must be 1 (not local) for bus control.",
    "watchdog": "P 5.2.16 Watchdog Response (default Off; Freeze output, Stop, Jogging, Max. speed, Stop and trip, Qstop and trip, set-up select, Trip) runs when no telegram arrives within P 5.2.17 Watchdog Delay (0.5-6000.0 s, default 1.0 s).",
    "quirks": [
      "Parameter register = PNU x 10, request address = that minus 1.",
      "32-bit values are high word first (ABCD).",
      "CTW bit 10 (data valid) must be 1 or the control word is ignored.",
      "Coil 65 chooses whether parameter writes also go to EEPROM."
    ],
    "setup": [
      "Defaults: address 1, 9600 baud, even parity, 1 stop bit (protocol default is FC, not Modbus).",
      "Modbus address range 1-247; 0 is broadcast (no response)."
    ],
    "gotchas": [
      "REF and MAV are percentages of the reference range (4000h = 100%), not Hz.",
      "The guide does not list a conversion factor for most readouts, so this map leaves motor current, power and frequency parameters out; use MAV for output speed."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
