{
  "manufacturer": "Datakom",
  "model": "DKG-705",
  "short_model": "DKG-705",
  "aliases": [
    "DKG 705",
    "DKG705"
  ],
  "equipment_type": "Generator controller",
  "applies_to": "Datakom DKG-705 AMF, parallel-to-mains and dual genset synchronization unit with J1939, Modbus application manual V-02-07 (14.04.2008).",
  "summary": "The DKG-705 is a Datakom genset controller for automatic mains failure, mains paralleling and dual-genset synchronization. Its Modbus RTU slave runs on the RS232 port (or RS422/485 via an external converter) and exposes mains and genset voltages, currents, frequencies, engine values, alarm and relay bit fields, J1939 engine data and a register for changing the operating mode. All data is read with function 03 and written one register at a time with function 06.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": 9600,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "hex 0-based",
    "note": "Register addresses are printed in hex and go straight into the request; the manual's example 01 03 00 20 00 10 reads 16 registers starting at 20h (32 decimal)."
  },
  "default_word_order": "CDAB",
  "firmware": null,
  "source": {
    "title": "DKG-705 Modbus Application Manual",
    "doc_number": "V-02-07",
    "revision_date": "2008-04-14",
    "url": "https://www.datakom.com.tr/upload/Files/705_MODBUS.pdf",
    "pages": "Register definitions, pp. 5-13"
  },
  "notes": [
    "Word order: the manual states that for data longer than 16 bits the least significant register comes first, so the 32-bit engine-hours value is CDAB.",
    "Coefficients: the 'coefficient' column is the factor the value was multiplied by before storing (e.g. x10 oil pressure in bars), so scale here is 1/coefficient.",
    "Registers marked '8bit' carry their value in the low byte only; the high byte must be ignored.",
    "Left out: genset and mains active, reactive and apparent power and power factor. Active and reactive power use a sign-magnitude format (high 8 bits sign, low 24 bits value), PF is a signed byte, and the manual gives no power unit.",
    "Left out: the clock registers (BCD), charge input ratio and GOV/AVR output percentages (fractional encodings), synchroscope angle (sign-magnitude), J1939 temperatures (offset), the parameter block from 1000h and most J1939 warning slots.",
    "The source names phase sets R/S/T and U/V/W but does not say which is mains and which is genset."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "0000",
      "name": "Phase R voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "0001",
      "name": "Phase S voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "0002",
      "name": "Phase T voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "0003",
      "name": "Phase U voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "0004",
      "name": "Phase V voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "0005",
      "name": "Phase W voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "0006",
      "name": "Phase U current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "0007",
      "name": "Phase V current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "0008",
      "name": "Phase W current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "0009",
      "name": "Phase R current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "000A",
      "name": "Phase S current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "000B",
      "name": "Phase T current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "000C",
      "name": "Phase RS voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "000D",
      "name": "Phase ST voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "000E",
      "name": "Phase TR voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "000F",
      "name": "Phase UV voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "0010",
      "name": "Phase VW voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "0011",
      "name": "Phase WU voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "0012",
      "name": "Mains frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19,
      "documented": "0013",
      "name": "Genset frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20,
      "documented": "0014",
      "name": "Genset phase order",
      "description": "Low byte valid.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "7": "0 = phase order correct"
      }
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "0015",
      "name": "Mains phase order",
      "description": "Low byte valid.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "7": "0 = phase order correct"
      }
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "002A",
      "name": "Engine speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 43,
      "documented": "002B",
      "name": "Oil pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "bar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 44,
      "documented": "002C",
      "name": "Coolant temperature",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 45,
      "documented": "002D",
      "name": "Fuel level",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46,
      "documented": "002E",
      "name": "Oil temperature",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 47,
      "documented": "002F",
      "name": "Battery voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 49,
      "documented": "0031",
      "name": "External DC voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50,
      "documented": "0032",
      "name": "Shutdown alarm bits 1",
      "description": "1 = active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "external input_0 shutdown alarm",
        "1": "external input_1 shutdown alarm",
        "2": "external input_2 shutdown alarm",
        "3": "external input_3 shutdown alarm",
        "4": "external input_4 shutdown alarm",
        "5": "external input_5 shutdown alarm",
        "6": "external input_6 shutdown alarm",
        "7": "external input_7 shutdown alarm",
        "9": "genset under frequency shutdown alarm",
        "10": "genset over frequency shutdown alarm",
        "11": "high battery voltage shutdown alarm",
        "12": "low fuel level (measured) shutdown alarm",
        "13": "high oil temperature (measured) shutdown alarm",
        "14": "high coolant temp. (measured) shutdown alarm",
        "15": "low oil pressure (measured) shutdown alarm"
      }
    },
    {
      "table": "holding_register",
      "address": 51,
      "documented": "0033",
      "name": "Shutdown alarm bits 2",
      "description": "1 = active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "fail to stop shutdown alarm",
        "1": "fail to start shutdown alarm",
        "2": "genset low voltage fail shutdown alarm",
        "3": "genset high voltage fail shutdown alarm",
        "4": "slave unavailable shutdown alarm",
        "5": "genset phase sequence fail shutdown alarm",
        "6": "genset low rpm shutdown alarm",
        "7": "genset high rpm shutdown alarm",
        "11": "J1939 ECU communication fail shutdown alarm",
        "14": "communication lost shutdown alarm"
      }
    },
    {
      "table": "holding_register",
      "address": 52,
      "documented": "0034",
      "name": "Loaddump alarm bits",
      "description": "1 = active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "external input_0 loaddump alarm",
        "1": "external input_1 loaddump alarm",
        "2": "external input_2 loaddump alarm",
        "3": "external input_3 loaddump alarm",
        "4": "external input_4 loaddump alarm",
        "5": "external input_5 loaddump alarm",
        "6": "external input_6 loaddump alarm",
        "7": "external input_7 loaddump alarm",
        "13": "genset reverse power loaddump alarm",
        "14": "genset excess power loaddump alarm",
        "15": "alternator overcurrent loaddump alarm"
      }
    },
    {
      "table": "holding_register",
      "address": 53,
      "documented": "0035",
      "name": "Warning bits 1",
      "description": "1 = active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "11": "J1939 ECU warning",
        "12": "genset on load warning",
        "13": "mains on load warning",
        "14": "service request warning"
      }
    },
    {
      "table": "holding_register",
      "address": 54,
      "documented": "0036",
      "name": "Warning bits 2",
      "description": "1 = active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "external input_0 warning",
        "1": "external input_1 warning",
        "2": "external input_2 warning",
        "3": "external input_3 warning",
        "4": "external input_4 warning",
        "5": "external input_5 warning",
        "6": "external input_6 warning",
        "7": "external input_7 warning",
        "8": "synchronization fail warning",
        "9": "genset under frequency warning",
        "10": "genset over frequency warning",
        "11": "high battery voltage warning",
        "12": "low fuel level (measured) warning",
        "13": "high oil temperature (measured) warning",
        "14": "high coolant temperature (measured) warning",
        "15": "low oil pressure (measured) warning"
      }
    },
    {
      "table": "holding_register",
      "address": 55,
      "documented": "0037",
      "name": "Warning bits 3",
      "description": "1 = active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "mains phase sequence fail warning",
        "2": "charge fail warning",
        "3": "low battery voltage warning",
        "4": "AVR control fail warning",
        "5": "GOV control fail warning",
        "6": "genset low rpm warning",
        "7": "genset high rpm warning",
        "8": "mains failure at parallel warning",
        "9": "mains recerse power at parallel warning",
        "10": "mains frequency fail at parallel warning",
        "11": "no mains frequency at parallel warning",
        "12": "ROCOF (df/dt) failure at parallel warning",
        "13": "vectorshift (df/dt) failure at parallel warning",
        "14": "communication lost warning"
      }
    },
    {
      "table": "holding_register",
      "address": 57,
      "documented": "0039",
      "name": "On-board relay output status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "relay_1 status (terminal_36)",
        "2": "relay_2 status ( terminal_33), start relay",
        "3": "relay_3 status (terminal_37)",
        "4": "relay_4 status (terminal_1), genset contactor",
        "5": "relay_5 status (terminal_10), mains contactor",
        "6": "relay_6 status (terminal_32), fuel relay",
        "7": "relay_7 status (terminal_35)"
      }
    },
    {
      "table": "holding_register",
      "address": 58,
      "documented": "003A",
      "name": "Relay extension module status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "module_1, relay_1 status",
        "1": "module_1, relay_2 status",
        "2": "module_1, relay_3 status",
        "3": "module_1, relay_4 status",
        "4": "module_1, relay_5 status",
        "5": "module_1, relay_6 status",
        "6": "module_1, relay_7 status",
        "7": "module_1, relay_8 status",
        "8": "module_2, relay_1 status",
        "9": "module_2, relay_2 status",
        "10": "module_2, relay_3 status",
        "11": "module_2, relay_4 status",
        "12": "module_2, relay_5 status",
        "13": "module_2, relay_6 status",
        "14": "module_2, relay_7 status",
        "15": "module_2, relay_8 status"
      }
    },
    {
      "table": "holding_register",
      "address": 59,
      "documented": "003B",
      "name": "Relay function status 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "choke",
        "1": "preheat",
        "2": "crank",
        "3": "alarm (timed)",
        "4": "genset contactor",
        "5": "mains contactor",
        "6": "fuel",
        "7": "stop",
        "8": "load shedding",
        "9": "alarm (not timed)",
        "10": "load contactor",
        "11": "auto ready",
        "12": "master relay",
        "13": "exerciser on",
        "14": "fuel pump"
      }
    },
    {
      "table": "holding_register",
      "address": 60,
      "documented": "003C",
      "name": "Relay function status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "external DC fail",
        "1": "idle speed operation",
        "2": "gas engine gas solenoid",
        "5": "flashing relay"
      }
    },
    {
      "table": "holding_register",
      "address": 61,
      "documented": "003D",
      "name": "Operating mode",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "4": "auto mode",
        "5": "off mode",
        "6": "test mode",
        "7": "load test mode"
      }
    },
    {
      "table": "holding_register",
      "address": 63,
      "documented": "003F",
      "name": "Genset operating status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "load on mains",
        "1": "waiting before fuel (preheat)",
        "2": "waiting before/between cranks",
        "3": "cranking",
        "4": "engine heating",
        "5": "synchronization for load transfer to genset",
        "6": "genset contactor timer (synch mode)",
        "7": "genset contactor timer (non synch mode)",
        "8": "load on genset",
        "9": "synchronization for load transfer to mains",
        "10": "mains contactor timer (synch mode)",
        "11": "mains conntactor timer (non synch mode)",
        "12": "cooldown operation",
        "13": "stopping",
        "14": "soft transfer from gen to mains",
        "15": "soft transfer from mains to gen"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64,
      "documented": "0040",
      "name": "Last pressed key / mode command",
      "description": "Write a mode bit to change operating mode over Modbus.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "4": "Auto mode",
        "5": "Off mode",
        "6": "Test mode",
        "7": "Load test mode"
      }
    },
    {
      "table": "holding_register",
      "address": 96,
      "documented": "0060",
      "name": "J1939 engine speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.125,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 98,
      "documented": "0062",
      "name": "J1939 oil pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "bar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 99,
      "documented": "0063-0064",
      "name": "J1939 total engine hours",
      "description": "Raw value is hours x20.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.05,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 103,
      "documented": "0067",
      "name": "J1939 fuel pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "bar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 105,
      "documented": "0069",
      "name": "J1939 fuel rate",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "l/h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 112,
      "documented": "0070",
      "name": "J1939 warning 1 FMI",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 113,
      "documented": "0071",
      "name": "J1939 warning 1 SPN",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read up to 16 holding registers per request with function 03 from 0000h (electrical values) and 002Ah (engine values, alarms, status). Change operating mode by writing a mode bit to 0040h with function 06.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 3,
        "why": "Phase U voltage"
      },
      {
        "table": "holding_register",
        "address": 6,
        "why": "Phase U current"
      },
      {
        "table": "holding_register",
        "address": 19,
        "why": "Genset frequency"
      },
      {
        "table": "holding_register",
        "address": 42,
        "why": "Engine speed"
      },
      {
        "table": "holding_register",
        "address": 50,
        "why": "Shutdown alarms"
      },
      {
        "table": "holding_register",
        "address": 63,
        "why": "Genset operating status"
      },
      {
        "table": "holding_register",
        "address": 64,
        "why": "Operating mode command"
      }
    ],
    "enable": "Set a controller address (1-250) in parameter P_650 to turn Modbus on; address 0 disables Modbus and returns the port to the Rainbow protocol.",
    "watchdog": null,
    "quirks": [
      "Only functions 03 and 06 are supported; write one register at a time.",
      "A read of more than 16 registers returns only the first 16.",
      "Writing a read-only register returns exception code 10 (write protection)."
    ],
    "setup": [
      "Serial format is fixed at 9600 bps, 8 data bits, no parity, 1 stop bit.",
      "The Modbus port is RS232; use an external RS422/485 converter or modem for multi-drop or remote links."
    ],
    "gotchas": [
      "The unit replies at least 4.3 ms after the request; allow for it in master timing."
    ]
  },
  "manufacturer_slug": "datakom",
  "model_slug": "dkg-705",
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
