{
  "manufacturer": "Eltako",
  "manufacturer_slug": "eltako",
  "model": "DSZ15DZMOD-3x80A MID three-phase energy meter (Modbus RTU)",
  "model_slug": "dsz15dzmod",
  "short_model": "DSZ15DZMOD",
  "aliases": [
    "DSZ15DZMOD",
    "DSZ15DZMOD-3x80A",
    "DSZ15DZMOD-3x80A MID",
    "28380516"
  ],
  "equipment_type": "Energy meter",
  "applies_to": "Eltako DSZ15DZMOD-3x80A MID bidirectional three-phase DIN-rail meter (art. no. 28380516), per Modbus-RTU protocol specification V1.6.",
  "summary": "The DSZ15DZMOD is Eltako's MID-approved bidirectional three-phase energy meter for direct connection up to 80 A, with an RS485 Modbus RTU interface. Values are 32-bit integers sent high word first: voltages, currents, power factors and import/export energy (total and partial) with fixed decimals.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": 9600,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "Each row gives a 3xxxx/4xxxx reference and a hex start address; the hex value is the wire address (30073 = 0x0048). The manual's example frame CC 04 00 48 00 04 reads total import and export energy at 0x0048."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "Modbus-RTU protocol specification for DSZ15DZMOD V1.6 (English version)",
    "doc_number": "V1.6",
    "revision_date": "2023-06",
    "url": "https://www.eltako.com/fileadmin/downloads/de/_bedienung/Modbus-RTU_protocol_specification_for_DSZ15DZMOD_V1.6_English_version.pdf",
    "pages": "Transmission p. 1; frame examples pp. 1-2; value table and remarks p. 3; parameter table p. 3"
  },
  "notes": [
    "Word order: the spec says multi-register data runs from the lower to the higher register address with each register high byte first, and its energy example answers 00 00 01 CD 00 00 01 70 for 4.61 kWh import and 3.68 kWh export, so 32-bit values are ABCD.",
    "Scaling (remark 1): all values except power and power factor are unsigned with 2 decimals; power factor is signed with 3 decimals.",
    "Left out: L1/L2/L3 and total active power (0x000C-0x0010, 0x0034). The remark says power is signed 'without decimal' while the unit column says kW, which would mean whole kilowatts; the resolution is too unclear to publish.",
    "Left out: the serial number at 0xFC00 (BCD).",
    "Measured values are read with function 04, parameters with function 03 and written with function 16. The spec's examples also use slave address 00 in place of the meter address.",
    "The parameter table marks the baud-rate and stop-bit rows read only; only the Modbus address is listed as read/write.",
    "The parameter rows are typed only as 'int' with no sign stated; they are listed as INT32, and all documented values are small positive numbers."
  ],
  "registers": [
    {
      "table": "input_register",
      "address": 0,
      "documented": "30001 (0x0000)",
      "name": "Voltage L1-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2,
      "documented": "30003 (0x0002)",
      "name": "Voltage L2-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4,
      "documented": "30005 (0x0004)",
      "name": "Voltage L3-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 6,
      "documented": "30007 (0x0006)",
      "name": "Current L1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 8,
      "documented": "30009 (0x0008)",
      "name": "Current L2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 10,
      "documented": "30011 (0x000A)",
      "name": "Current L3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 30,
      "documented": "30031 (0x001E)",
      "name": "Power factor L1",
      "description": "Signed, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 32,
      "documented": "30033 (0x0020)",
      "name": "Power factor L2",
      "description": "Signed, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 34,
      "documented": "30035 (0x0022)",
      "name": "Power factor L3",
      "description": "Signed, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 62,
      "documented": "30063 (0x003E)",
      "name": "Total power factor",
      "description": "Signed, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 72,
      "documented": "30073 (0x0048)",
      "name": "Total import active energy",
      "description": "The manual's example reads 0x000001CD = 4.61 kWh here.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 74,
      "documented": "30075 (0x004A)",
      "name": "Total export active energy",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 96,
      "documented": "30097 (0x0060)",
      "name": "Partial import active energy",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 98,
      "documented": "30099 (0x0062)",
      "name": "Partial export active energy",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "40019 (0x0012)",
      "name": "Parity / stop bits",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "1 stop bit, no parity"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20,
      "documented": "40021 (0x0014)",
      "name": "Modbus address",
      "description": "1-250; the manual's example writes 0x2A with function 16.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 28,
      "documented": "40029 (0x001C)",
      "name": "Baud rate",
      "description": "Default 2 (9600).",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "2400",
        "1": "4800",
        "2": "9600",
        "3": "19200",
        "5": "1200"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 86,
      "documented": "40087 (0x0056)",
      "name": "Pulse output mode",
      "description": "Default 2; read with function 03 in the manual's example.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64514,
      "documented": "464515 (0xFC02)",
      "name": "Meter code",
      "description": "Fixed code; the table shows 0x0000000D.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read input registers (function 04) at 0x0000-0x0063 for voltages, currents, power factors and energy; each value is 2 registers, high word first. Total import energy is at 0x0048 in 0.01 kWh.",
    "minimum_registers": [
      {
        "table": "input_register",
        "address": 72,
        "why": "Total import active energy (0.01 kWh)"
      },
      {
        "table": "input_register",
        "address": 74,
        "why": "Total export active energy"
      },
      {
        "table": "input_register",
        "address": 0,
        "why": "Voltage L1-N"
      },
      {
        "table": "input_register",
        "address": 6,
        "why": "Current L1"
      },
      {
        "table": "input_register",
        "address": 62,
        "why": "Total power factor"
      }
    ],
    "enable": "The spec does not describe enabling Modbus. Change the Modbus address by writing register 0x0014 with function 16 (the spec's example sets 0x2A).",
    "watchdog": null,
    "quirks": [
      "Hex start addresses are wire addresses.",
      "Power-factor registers are signed with 3 decimals; other values unsigned with 2 decimals."
    ],
    "setup": [
      "9600 baud, 8 data bits, no parity, 1 stop bit.",
      "Address range 1-250."
    ],
    "gotchas": [
      "There is no published power resolution; use energy deltas if you need power.",
      "Partial energy registers are separate from the totals; do not mix them up."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
