{
  "manufacturer": "Gree",
  "manufacturer_slug": "gree",
  "model": "U-Match all-DC-inverter duct / cassette / floor-ceiling units (built-in Modbus)",
  "model_slug": "u-match-dc-inverter-modbus",
  "short_model": "Gree U-Match Modbus",
  "aliases": [
    "U-Match",
    "Gree U-Match 4th generation DC inverter",
    "U-Match BMS Modbus"
  ],
  "equipment_type": "Split AC unit (VRF / split AC gateway built in)",
  "applies_to": "Gree U-Match fourth-generation all-DC-inverter light-commercial units whose controller has the integrated Modbus RTU interface; Chinese-English protocol dated 2018-03-07.",
  "summary": "Gree U-Match units answer Modbus RTU from the indoor controller, so no gateway is needed. Holding registers carry on/off, mode, fan, setpoint, louvres, sleep, clean function and energy-saving limits plus indoor, return-air, display-board and outdoor temperatures; coils carry feature flags, locks, component status and indoor, outdoor and inverter-drive fault bits. Up to 255 units can share a BMS line.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": 9600,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "0-based",
    "note": "Registers are words numbered from 0 and coils are bits numbered from 0 (Bit0 = Byte0.0). Word n is wire address n and Bit n is coil n; the protocol's example frames read coils from start address 00 05 for coil 5 and words from 00 01 for word 1."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "Modbus Protocal For All DC Inverter U-Match (U-Match BMS MODBUS)",
    "doc_number": null,
    "revision_date": "2018-03-07",
    "url": "https://man.kievclimate.com/man/Gree/U-Match/U-Match%20BMS%20MODBUS%202018.03.07.pdf",
    "pages": "PDF pp. 9-14 protocol format and example frames, pp. 15-16 precautions, pp. 17-25 words, pp. 25-41 bits",
    "unofficial": true
  },
  "notes": [
    "Gree does not host this protocol publicly. The link is the unaltered Gree PDF in the open document archive of Gree's Ukrainian distributor (the same file is also posted on the Wiren Board support forum). The date comes from the file name.",
    "Registers are read with function 03 and written with 16; coils are read with 01 and written with 15.",
    "Only named points are listed; reserved words and bits, and bits 216-247 (no name in the table), are left out.",
    "Bits 18, 155 and 196 have no English name in the table; their names are translated from the Chinese column.",
    "Many fault bits print the English legend '1: yes 0: on'; the Chinese column reads 1 = yes, 0 = no, so 0 is listed as normal.",
    "Mode and swing values are printed in binary (for example 001 = cooling); they are given here as decimal. Left/right value 1100 (12) is printed only as '15 position' and is kept as printed.",
    "The outdoor-ambient range is printed as -100 to 155 in whole degrees, signed."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 2,
      "documented": "Word 2",
      "name": "Unit On/Off",
      "description": "Write 0xAA (170) to switch on, 0x55 (85) to switch off.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "170": "On",
        "85": "Off"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "Word 4",
      "name": "Ambient temperature",
      "description": "Indoor ambient temperature in tenths of a degree.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "Word 5",
      "name": "IDU address",
      "description": "1-16 when a central controller is used, 1-255 in PC address mode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "Word 17",
      "name": "Set mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Cooling",
        "2": "Heating",
        "3": "Drying",
        "4": "Fan only",
        "5": "Auto"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19,
      "documented": "Word 19",
      "name": "Set fan speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Auto",
        "1": "Speed 1",
        "2": "Speed 2",
        "3": "Speed 3",
        "4": "Speed 4",
        "5": "Speed 5",
        "6": "Turbo"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20,
      "documented": "Word 20",
      "name": "Set temperature",
      "description": "16-30; reads 12 in low-temperature drying and 8 in absence mode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "Word 22",
      "name": "Up and down swing",
      "description": "Vertical louvre: off, fixed position or swing between two positions.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "Swing positions 1-5",
        "2": "Position 1",
        "3": "Position 2",
        "4": "Position 3",
        "5": "Position 4",
        "6": "Position 5",
        "7": "Swing positions 3-5",
        "8": "Swing positions 2-5",
        "9": "Swing positions 2-4",
        "10": "Swing positions 1-4",
        "11": "Swing positions 1-3"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "Word 23",
      "name": "Left and right swing",
      "description": "Horizontal louvre; off is the default after power-up.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "Swing in same direction",
        "2": "Position 1",
        "3": "Position 2",
        "4": "Position 3",
        "5": "Position 4",
        "6": "Position 5",
        "12": "Printed as \"15 position\" (meaning not explained)",
        "13": "Swing in opposite direction"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "Word 24",
      "name": "Fresh air valve",
      "description": "Fresh-air valve mode 0-10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25,
      "documented": "Word 25",
      "name": "Sleep mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No sleep",
        "1": "Sleep mode 1",
        "2": "Sleep mode 2",
        "3": "Sleep mode 3"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "Word 34",
      "name": "Clean function",
      "description": "0 = no clean function; 10-39 = contamination grade.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35,
      "documented": "Word 35",
      "name": "Cooling energy-saving lower limit",
      "description": "Lowest setpoint allowed in cooling while energy saving is active, 16-30.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "Word 36",
      "name": "Heating energy-saving upper limit",
      "description": "Highest setpoint allowed in heating while energy saving is active, 16-30.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 39,
      "documented": "Word 39",
      "name": "Ambient sensor selection",
      "description": "Which sensor gives room temperature.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Return-air sensor",
        "2": "Wired-controller sensor",
        "3": "Return air in cool/dry/fan, wired controller in heat/auto"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 49,
      "documented": "Word 49",
      "name": "Outdoor ambient temperature",
      "description": "Whole degrees.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 77,
      "documented": "Word 77",
      "name": "DRED function",
      "description": "Demand-response mode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No DRED",
        "1": "DRED 1",
        "2": "DRED 2",
        "3": "DRED 3"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 82,
      "documented": "Word 82",
      "name": "Return-air temperature",
      "description": "Temperature at the indoor-unit air return, tenths of a degree.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 83,
      "documented": "Word 83",
      "name": "Display board ambient temperature",
      "description": "Ambient temperature at the light (display) board, tenths of a degree.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 8,
      "documented": "Bit8",
      "name": "Outdoor unit present",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 9,
      "documented": "Bit9",
      "name": "Master wired controller present",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 13,
      "documented": "Bit13",
      "name": "Slave wired controller present",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 17,
      "documented": "Bit17",
      "name": "Remote lock",
      "description": "Unit locked by remote monitoring or a hotel charging system.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Unlocked",
        "1": "Locked"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 18,
      "documented": "Bit18",
      "name": "Remote temperature shield",
      "description": "Name printed in Chinese only in the table.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Not shielded",
        "1": "Shielded"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 19,
      "documented": "Bit19",
      "name": "Remote mode shield",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Not shielded",
        "1": "Shielded"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 20,
      "documented": "Bit20",
      "name": "Remote On/Off shield",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Not shielded",
        "1": "Shielded"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 21,
      "documented": "Bit21",
      "name": "Remote energy-saving shield",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Not shielded",
        "1": "Shielded"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 24,
      "documented": "Bit24",
      "name": "Absence mode",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 25,
      "documented": "Bit25",
      "name": "Healthy function",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 26,
      "documented": "Bit26",
      "name": "I-Demand energy-saving comfort",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 27,
      "documented": "Bit27",
      "name": "Turbo",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 28,
      "documented": "Bit28",
      "name": "Electric heater permission",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Electric heater allowed",
        "1": "Electric heater not allowed"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 29,
      "documented": "Bit29",
      "name": "X-fan",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 30,
      "documented": "Bit30",
      "name": "Silent",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 31,
      "documented": "Bit31",
      "name": "Low-temperature drying mode",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 32,
      "documented": "Bit32",
      "name": "Energy saving in cooling active",
      "description": "Write together with bit 33.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 33,
      "documented": "Bit33",
      "name": "Energy saving in heating active",
      "description": "Write together with bit 32.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 34,
      "documented": "Bit34",
      "name": "Button lock (child lock)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 35,
      "documented": "Bit35",
      "name": "On/Off memory",
      "description": "Whether the unit restores its on/off state after power loss.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Memorize",
        "1": "Do not memorize"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 36,
      "documented": "Bit36",
      "name": "°C/°F flag",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "°C",
        "1": "°F"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 40,
      "documented": "Bit40",
      "name": "Timer status",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No timer",
        "1": "Timer set"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 46,
      "documented": "Bit46",
      "name": "Gate control system fitted",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 47,
      "documented": "Bit47",
      "name": "Human-presence sensor module fitted",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 49,
      "documented": "Bit49",
      "name": "Timer On flag",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not active",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 50,
      "documented": "Bit50",
      "name": "Timer Off flag",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not active",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 51,
      "documented": "Bit51",
      "name": "Room temperature source in current mode",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Return-air sensor",
        "1": "Wired-controller sensor"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 55,
      "documented": "Bit55",
      "name": "1 W low-standby control mode",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Mode 1",
        "1": "Mode 2"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 65,
      "documented": "Bit65",
      "name": "Wired controller temperature sensor error",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 70,
      "documented": "Bit70",
      "name": "Wired controller memory chip error",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 72,
      "documented": "Bit72",
      "name": "Cancel timer",
      "description": "Write 1 to cancel the timer.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Do not cancel",
        "1": "Cancel"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 74,
      "documented": "Bit74",
      "name": "Up and down swing mode",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Mode 1, simple swing",
        "1": "Mode 2, fixed angle and small-area swing"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 91,
      "documented": "Bit91",
      "name": "Electric heating",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 92,
      "documented": "Bit92",
      "name": "Water pump",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 93,
      "documented": "Bit93",
      "name": "Fresh air valve switch",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 94,
      "documented": "Bit94",
      "name": "Cold plasma generator",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 95,
      "documented": "Bit95",
      "name": "Error output status",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 97,
      "documented": "Bit97",
      "name": "Indoor evaporator temperature sensor error",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 98,
      "documented": "Bit98",
      "name": "Indoor return-air temperature sensor error",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 99,
      "documented": "Bit99",
      "name": "Display board ambient sensor error",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 101,
      "documented": "Bit101",
      "name": "Water overflow protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 102,
      "documented": "Bit102",
      "name": "Indoor unit memory chip error",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 104,
      "documented": "Bit104",
      "name": "Jumper cap error (indoor)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 105,
      "documented": "Bit105",
      "name": "Indoor fan error",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 108,
      "documented": "Bit108",
      "name": "Unit needs cleaning",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 112,
      "documented": "Bit112",
      "name": "Card in/out status",
      "description": "Hotel key-card switch.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Card out",
        "1": "Card in"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 113,
      "documented": "Bit113",
      "name": "Room occupied",
      "description": "From the human-presence sensor.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Nobody",
        "1": "Occupied"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 114,
      "documented": "Bit114",
      "name": "Static pressure type",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Low static pressure",
        "1": "High static pressure"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 120,
      "documented": "Bit120",
      "name": "Communication failure with master wired controller",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 121,
      "documented": "Bit121",
      "name": "Communication failure with slave wired controller",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 122,
      "documented": "Bit122",
      "name": "Communication failure with outdoor unit",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 147,
      "documented": "Bit147",
      "name": "Outdoor fan status",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 150,
      "documented": "Bit150",
      "name": "4-way valve status",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 151,
      "documented": "Bit151",
      "name": "Compressor status",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 152,
      "documented": "Bit152",
      "name": "Compressor discharge temperature protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 153,
      "documented": "Bit153",
      "name": "Refrigerant shortage protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 154,
      "documented": "Bit154",
      "name": "DC fan motor protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 155,
      "documented": "Bit155",
      "name": "4-way valve reversing error",
      "description": "Name printed in Chinese only in the table.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 156,
      "documented": "Bit156",
      "name": "Overpower protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 157,
      "documented": "Bit157",
      "name": "Overload protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 158,
      "documented": "Bit158",
      "name": "Low pressure protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 159,
      "documented": "Bit159",
      "name": "High pressure protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 160,
      "documented": "Bit160",
      "name": "Evaporator anti-freeze protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 161,
      "documented": "Bit161",
      "name": "Outdoor ambient temperature sensor error",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 162,
      "documented": "Bit162",
      "name": "Discharge temperature sensor error",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 163,
      "documented": "Bit163",
      "name": "Condenser temperature sensor error",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 164,
      "documented": "Bit164",
      "name": "Outdoor heat-exchanger pipe sensor error",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 165,
      "documented": "Bit165",
      "name": "Jumper cap error (outdoor)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 166,
      "documented": "Bit166",
      "name": "Outdoor unit memory chip error",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 174,
      "documented": "Bit174",
      "name": "Drive communication failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 176,
      "documented": "Bit176",
      "name": "SAVE status",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 177,
      "documented": "Bit177",
      "name": "Cooling-only flag",
      "description": "Heating commands have no effect on cooling-only units.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Cooling and heating",
        "1": "Cooling only"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 179,
      "documented": "Bit179",
      "name": "System defrosting",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 182,
      "documented": "Bit182",
      "name": "Low power consumption status",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not ready",
        "1": "Ready"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 183,
      "documented": "Bit183",
      "name": "AC input phase-sequence protection",
      "description": "Phase loss or reversed phase.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 184,
      "documented": "Bit184",
      "name": "Drive DC bus undervoltage or voltage-drop error",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 185,
      "documented": "Bit185",
      "name": "Drive DC bus overvoltage protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 186,
      "documented": "Bit186",
      "name": "Drive AC input current protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 187,
      "documented": "Bit187",
      "name": "Drive IPM protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 188,
      "documented": "Bit188",
      "name": "Drive PFC protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 189,
      "documented": "Bit189",
      "name": "Inverter compressor start-up failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 190,
      "documented": "Bit190",
      "name": "Inverter compressor phase-loss protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 191,
      "documented": "Bit191",
      "name": "Drive module reset",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 192,
      "documented": "Bit192",
      "name": "Inverter compressor overcurrent protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 193,
      "documented": "Bit193",
      "name": "Inverter compressor power protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 194,
      "documented": "Bit194",
      "name": "Drive current-detection circuit failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 195,
      "documented": "Bit195",
      "name": "Inverter compressor out-of-step protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 196,
      "documented": "Bit196",
      "name": "Compressor stalling",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 198,
      "documented": "Bit198",
      "name": "Drive module high-temperature protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 199,
      "documented": "Bit199",
      "name": "Drive module temperature sensor failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 201,
      "documented": "Bit201",
      "name": "Inverter compressor field weakening",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No field weakening",
        "1": "Field weakening active"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 202,
      "documented": "Bit202",
      "name": "Drive frequency limit",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Frequency limited"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 203,
      "documented": "Bit203",
      "name": "Drive frequency reduction",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Frequency reduced"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 204,
      "documented": "Bit204",
      "name": "Drive AC input low-voltage frequency limit",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Low-voltage limit active"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 205,
      "documented": "Bit205",
      "name": "Drive charging incomplete",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Charged",
        "1": "Not charged"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 207,
      "documented": "Bit207",
      "name": "Drive AC input power type",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Single phase",
        "1": "Three phase"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 208,
      "documented": "Bit208",
      "name": "Drive memory chip failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 210,
      "documented": "Bit210",
      "name": "Drive charging circuit failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 211,
      "documented": "Bit211",
      "name": "Drive AC input voltage abnormal",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 212,
      "documented": "Bit212",
      "name": "Inverter compressor temperature sensor failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 213,
      "documented": "Bit213",
      "name": "Drive AC input zero-crossing protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 214,
      "documented": "Bit214",
      "name": "Temperature drift protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 215,
      "documented": "Bit215",
      "name": "Current sensor connection protection",
      "description": "Current sensor not on the matching U or V phase.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Poll words 2-36 for on/off, mode, fan, setpoint and louvres and words 4, 49 and 82 for temperatures; read coils 8-215 for status and faults. Write word 2 (0xAA on / 0x55 off), 17, 19 and 20 to control the unit.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 2,
        "why": "On/off"
      },
      {
        "table": "holding_register",
        "address": 17,
        "why": "Mode"
      },
      {
        "table": "holding_register",
        "address": 19,
        "why": "Fan speed"
      },
      {
        "table": "holding_register",
        "address": 20,
        "why": "Setpoint"
      },
      {
        "table": "holding_register",
        "address": 4,
        "why": "Room temperature"
      },
      {
        "table": "holding_register",
        "address": 49,
        "why": "Outdoor temperature"
      },
      {
        "table": "coil",
        "address": 151,
        "why": "Compressor running"
      },
      {
        "table": "coil",
        "address": 95,
        "why": "Error output"
      }
    ],
    "enable": "The Modbus interface is built into the unit controller; set each unit's address (1-255 in PC address mode) and power-cycle after changing the outdoor chip or DIP switches.",
    "watchdog": null,
    "quirks": [
      "On/off uses 0xAA and 0x55, not 1 and 0.",
      "Energy-saving bits 32 and 33 must be written together.",
      "Exception code 04 means the interface has lost contact with the air conditioner."
    ],
    "setup": [
      "RS485, 9600 baud, 8 data bits, no parity, 1 stop bit.",
      "Twisted pair at least 15 cm from power cables; use repeaters on long lines; A to A, B to B."
    ],
    "gotchas": [
      "Setpoints outside an active energy-saving limit are ignored; read back after writing.",
      "With a central controller connected the address range is only 1-16."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
