{
  "manufacturer": "Grundfos",
  "manufacturer_slug": "grundfos",
  "model": "MP 204 motor protector with CIU 200 / CIU 500 (Modbus)",
  "model_slug": "mp-204-ciu-200-500",
  "short_model": "MP 204 Modbus",
  "aliases": [
    "MP 204",
    "CIU 200 Modbus RTU",
    "CIU 250 GSM/GPRS",
    "CIU 500 Modbus TCP",
    "98393513"
  ],
  "equipment_type": "Pump motor protection relay",
  "applies_to": "Grundfos MP 204 electronic motor protector connected over GENIbus to a CIU 200 (Modbus RTU), CIU 250 (GSM/GPRS) or CIU 500 (Modbus TCP) box; functional profile 98393513 (2014-11).",
  "summary": "The MP 204 is Grundfos's electronic motor protector for single- and three-phase pump motors. A CIU communication box talks GENIbus to the MP 204 and presents it as a Modbus slave, with blocks for CIU settings, CIU status, one control register, protector status and measured data. The map covers start/stop and trip commands, alarm and warning codes, phase voltages and currents, power factor, power, energy, run hours, start counters and insulation resistance.",
  "transport": [
    "RTU",
    "TCP"
  ],
  "defaults": {
    "unit_id": null,
    "baud": 19200,
    "parity": "Even",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": 502
  },
  "addressing": {
    "convention": "1-based",
    "note": "Registers are printed as 5-digit register numbers; the telegram examples address register X as X-1 (ControlRegister 00101 is written at address 0x0064). The RegisterOffset register 00002 shifts every address above 00100 if it is changed from its default 0."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "Modbus for MP 204 - CIU 200 Modbus RTU, CIU 250 GSM/GPRS, CIU 500 Ethernet for Modbus TCP - Functional profile and user manual",
    "doc_number": "98393513 1114",
    "revision_date": "2014-11",
    "url": "https://api.grundfos.com/literature/Grundfosliterature-6012935.pdf",
    "pages": "pp. 5-8 (RTU specs, DIP switches), 14-24 (function codes, register blocks), 30-33 (telegram examples)"
  },
  "notes": [
    "All registers can be read with function 03 or 04 (the same data is in both tables); they are listed here as holding registers. Control and configuration registers are written with 06 or 16.",
    "32-bit values are split into HI and LO registers with the HI (high-order) part at the lower address, so they are ABCD.",
    "A raw value of 65535 (0xFFFF) means 'not available'. Several values exist only for 1-phase or only for 3-phase motors, or need the optional sensors (Tempcon, Pt100).",
    "Motor temperatures are given in 0.01 K as printed; the manual does not say whether an offset of 273.15 applies, so no offset is set here.",
    "Left out: CIU 250-only registers (GSM real-time clock 00080-00097, GeneralStatus/PIN bits 00029, GSM battery 00033, NoDataActivityTimeout 00008, GSM signal and IP address 00236-00239) and the free user registers 00751-00800.",
    "Software-defined parity and stop-bit defaults (none / 1 stop bit) apply only in software-defined mode; the DIP-switch default is even parity, 1 stop bit."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "00001",
      "name": "SlaveMinimumReplyDelay",
      "description": "Extra reply delay, 0-10000 ms (default 0).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "00002",
      "name": "RegisterOffset",
      "description": "Offset added to every address above 00100; default 0, normally leave it.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "00003",
      "name": "SoftwareDefinedModbusAddress",
      "description": "Slave address used only in software-defined mode (default 231).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "00004",
      "name": "SoftwareDefinedBitRate",
      "description": "Used only when SW4/SW5 select software-defined speed.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "1200",
        "1": "2400",
        "2": "4800",
        "3": "9600",
        "4": "19200",
        "5": "38400"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "00005",
      "name": "AutoAckControlBits",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled (clear control bits yourself)",
        "1": "Enabled (default)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "00009",
      "name": "SoftwareDefinedParity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None (default)",
        "1": "Even",
        "2": "Odd"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "00010",
      "name": "SoftwareDefinedStopBit",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No stop bit",
        "1": "1 stop bit (default)",
        "2": "2 stop bits"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20,
      "documented": "00021",
      "name": "GENIbusCRCErrorCnt",
      "description": "CRC errors on the internal GENIbus link to the MP 204.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "00022",
      "name": "GENIbusDataErrorCnt",
      "description": "Data errors on the internal GENIbus link.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "00023",
      "name": "VersionNumber",
      "description": "Grundfos-specific version number.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "00024",
      "name": "ActualModbusAddress",
      "description": "Slave address in use (1-247).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "00025",
      "name": "GENIbusTXcount",
      "description": "Telegrams sent to the MP 204 (HI/LO pair).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 26,
      "documented": "00027",
      "name": "GENIbusRXcount",
      "description": "Telegrams received from the MP 204 (HI/LO pair).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 29,
      "documented": "00030",
      "name": "UnitFamily",
      "description": "Grundfos product family.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 30,
      "documented": "00031",
      "name": "UnitType",
      "description": "Grundfos product type.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 31,
      "documented": "00032",
      "name": "UnitVersion",
      "description": "Grundfos product version.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 100,
      "documented": "00101",
      "name": "ControlRegister",
      "description": "Command bits; reset bits act on a 0 to 1 edge.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "ResetAlarm",
        "1": "CommandedTrip",
        "2": "OnOffReq (1 = on/start, 0 = off/stop)",
        "3": "ProtectionEnabled (1 = enabled)",
        "5": "ResetStartCounter",
        "6": "ResetRestartCounter",
        "7": "ResetLogs (min/max logs 00348-00352)",
        "8": "ResetHourCounter (operating-time trip counter)",
        "9": "ResetEnergyCounter (energy trip counter)"
      }
    },
    {
      "table": "holding_register",
      "address": 200,
      "documented": "00201",
      "name": "StatusRegister",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Rotation (motor consuming power)",
        "1": "Protection enabled",
        "2": "Ready",
        "3": "Unacknowledged fault pending",
        "4": "PTC open",
        "5": "Phase sequence left (L3-L2-L1)"
      }
    },
    {
      "table": "holding_register",
      "address": 201,
      "documented": "00202",
      "name": "OperatingMode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Started (on)",
        "1": "Commanded trip",
        "2": "Actuator stop (off)",
        "3": "Protection stop (alarm trip)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 202,
      "documented": "00203",
      "name": "SystemMode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Power-up",
        "1": "Operating",
        "2": "MP 204 fault"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 203,
      "documented": "00204",
      "name": "AlarmCode",
      "description": "Cause of the last motor protection trip.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "2": "Missing phase",
        "3": "External alarm signal (PTC)",
        "4": "Too many automatic restarts per 24 h",
        "9": "Phase sequence reversal",
        "15": "Communication alarm, main system",
        "18": "Test trip",
        "20": "Insulation resistance low",
        "32": "Overvoltage",
        "40": "Undervoltage",
        "48": "Overload (current too high)",
        "56": "Underload (current too low)",
        "64": "Overtemperature, Tempcon",
        "71": "Overtemperature, Pt100",
        "111": "Current asymmetry",
        "112": "Cos phi too high",
        "113": "Cos phi too low",
        "120": "Auxiliary winding alarm",
        "123": "Start capacitor low",
        "124": "Run capacitor low"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 204,
      "documented": "00205",
      "name": "WarningBits1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Overvoltage (32)",
        "1": "Undervoltage (40)",
        "2": "Overload (48)",
        "3": "Underload (56)",
        "4": "Current asymmetry (111)",
        "8": "Insulation resistance low (20)",
        "9": "Overtemperature Tempcon (64)",
        "10": "Overtemperature Pt100 (71)",
        "12": "Cos phi too high (112)",
        "13": "Cos phi too low (113)",
        "14": "Too many starts per hour (21)"
      }
    },
    {
      "table": "holding_register",
      "address": 205,
      "documented": "00206",
      "name": "WarningBits2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Start capacitor low (123)",
        "1": "Run capacitor low (124)",
        "3": "Signal fault, Tempcon sensor (91)",
        "4": "Signal fault, Pt100 sensor (175)",
        "5": "Service warning (12)",
        "6": "Load continues with relay R1 off (26)"
      }
    },
    {
      "table": "holding_register",
      "address": 206,
      "documented": "00207",
      "name": "Relays",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Motor control relay closed",
        "1": "Alarm signal relay closed"
      }
    },
    {
      "table": "holding_register",
      "address": 207,
      "documented": "00208",
      "name": "AcknowledgeRegister",
      "description": "Command acknowledgements; used only when AutoAckControlBits = 0.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "ResetAlarmAck",
        "1": "TripAck",
        "5": "ResetStartCounterAck",
        "6": "ResetRestartCounterAck",
        "7": "ResetLogsAck",
        "8": "ResetHourCounterAck",
        "9": "ResetEnergyCounterAck"
      }
    },
    {
      "table": "holding_register",
      "address": 300,
      "documented": "00301",
      "name": "PhaseVoltageL1",
      "description": "3-phase: L1 phase voltage; 1-phase: reference (0).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 301,
      "documented": "00302",
      "name": "PhaseVoltageL2",
      "description": "3-phase: L2 phase voltage.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 302,
      "documented": "00303",
      "name": "PhaseVoltageL3",
      "description": "3-phase: L3 phase voltage; 1-phase: auxiliary winding voltage.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 303,
      "documented": "00304",
      "name": "PhaseVoltageMean",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 304,
      "documented": "00305",
      "name": "LineVoltageL1L2",
      "description": "3-phase only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 305,
      "documented": "00306",
      "name": "LineVoltageL2L3",
      "description": "3-phase only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 306,
      "documented": "00307",
      "name": "LineVoltageL3L1",
      "description": "3-phase only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 307,
      "documented": "00308",
      "name": "LineVoltageMean",
      "description": "3-phase only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 308,
      "documented": "00309",
      "name": "LineCurrentL1",
      "description": "1-phase: neutral current.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 309,
      "documented": "00310",
      "name": "LineCurrentL2",
      "description": "1-phase: mains winding current.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 310,
      "documented": "00311",
      "name": "LineCurrentL3",
      "description": "1-phase: auxiliary winding current.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 311,
      "documented": "00312",
      "name": "LineCurrentMean",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 312,
      "documented": "00313",
      "name": "LineCurrentStart",
      "description": "Peak line current at the latest motor start.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 313,
      "documented": "00314",
      "name": "MotorTemp1",
      "description": "Motor temperature from Tempcon, in 0.01 K.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "K",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 314,
      "documented": "00315",
      "name": "MotorTemp2",
      "description": "Motor temperature from the Pt sensor, in 0.01 K.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "K",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 315,
      "documented": "00316",
      "name": "LineCurrentAsym",
      "description": "3-phase only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 316,
      "documented": "00317",
      "name": "CapacitorStart",
      "description": "1-phase only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "µF",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 317,
      "documented": "00318",
      "name": "CapacitorRun",
      "description": "1-phase only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "µF",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 318,
      "documented": "00319",
      "name": "CapacitorStartRef",
      "description": "1-phase only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "µF",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 319,
      "documented": "00320",
      "name": "CapacitorRunRef",
      "description": "1-phase only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "µF",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 320,
      "documented": "00321",
      "name": "LineFrequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 321,
      "documented": "00322",
      "name": "VoltageAngleL1L2",
      "description": "3-phase only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 322,
      "documented": "00323",
      "name": "VoltageAngleL1L3",
      "description": "3-phase only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 323,
      "documented": "00324",
      "name": "CosPhiL1",
      "description": "3-phase only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 324,
      "documented": "00325",
      "name": "CosPhiL2",
      "description": "3-phase only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 325,
      "documented": "00326",
      "name": "CosPhiL3",
      "description": "3-phase only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 326,
      "documented": "00327",
      "name": "CosPhi",
      "description": "Mean power factor.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 327,
      "documented": "00328",
      "name": "Power",
      "description": "Power consumption (HI/LO pair).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 329,
      "documented": "00330",
      "name": "Energy",
      "description": "Energy consumption (HI/LO pair).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 331,
      "documented": "00332",
      "name": "EnergyTripCounter",
      "description": "Resettable with ControlRegister bit 9.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 333,
      "documented": "00334",
      "name": "OperationTime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 335,
      "documented": "00336",
      "name": "TotalPoweredTime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 337,
      "documented": "00338",
      "name": "OperationTimeTripCounter",
      "description": "Resettable with ControlRegister bit 8.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 339,
      "documented": "00340",
      "name": "NumberOfStarts",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 341,
      "documented": "00342",
      "name": "NumberOfStartsTripCounter",
      "description": "Resettable with ControlRegister bit 5.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 343,
      "documented": "00344",
      "name": "AutoRestartsTripCounter",
      "description": "Resettable with ControlRegister bit 6.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 345,
      "documented": "00346",
      "name": "InsulationResistance",
      "description": "3-phase only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 10,
      "units": "kΩ",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 346,
      "documented": "00347",
      "name": "PhaseVoltageDistortion",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 347,
      "documented": "00348",
      "name": "VoltageMaxLog",
      "description": "Logged maximum line voltage; reset with bit 7.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 348,
      "documented": "00349",
      "name": "VoltageMinLog",
      "description": "Logged minimum line voltage.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 349,
      "documented": "00350",
      "name": "CurrentLineMaxLog",
      "description": "Logged maximum line current.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 350,
      "documented": "00351",
      "name": "CurrentLineMinLog",
      "description": "Logged minimum line current.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 351,
      "documented": "00352",
      "name": "StartsHourMaxLog",
      "description": "Logged maximum starts per hour.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 352,
      "documented": "00353",
      "name": "StartsPerHour",
      "description": "Moving average.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 353,
      "documented": "00354",
      "name": "AutoRestartsPer24h",
      "description": "Moving average.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 700,
      "documented": "00701",
      "name": "SimulationWarningBits1",
      "description": "Simulated warnings/alarms, bits as in 00205/00206.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 701,
      "documented": "00702",
      "name": "SimulationWarningBits2",
      "description": "Simulated warnings/alarms, bits as in 00205/00206.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 702,
      "documented": "00703",
      "name": "SimulationAlarmBits1",
      "description": "Simulated warnings/alarms, bits as in 00205/00206.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 703,
      "documented": "00704",
      "name": "SimulationAlarmBits2",
      "description": "Simulated warnings/alarms, bits as in 00205/00206.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set the CIU 200 slave address on the two hex switches, keep 19200 8E1, then poll 00201-00208 for status and alarm, and 00301-00354 for measurements. Start, stop and trip the pump through ControlRegister 00101.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 100,
        "why": "Start/stop, trip and reset commands"
      },
      {
        "table": "holding_register",
        "address": 200,
        "why": "Running, ready and fault flags"
      },
      {
        "table": "holding_register",
        "address": 201,
        "why": "Operating mode"
      },
      {
        "table": "holding_register",
        "address": 203,
        "why": "Alarm code"
      },
      {
        "table": "holding_register",
        "address": 204,
        "why": "Active warnings"
      },
      {
        "table": "holding_register",
        "address": 311,
        "why": "Mean line current"
      },
      {
        "table": "holding_register",
        "address": 327,
        "why": "Power consumption"
      },
      {
        "table": "holding_register",
        "address": 329,
        "why": "Energy counter"
      }
    ],
    "enable": "The MP 204 needs no setting for remote control; configure it with the R100, Grundfos GO or PC Tool first, then connect the CIU. OnOffReq (bit 2 of 00101) starts and stops the motor; the device acts on the last command from Modbus, remote or buttons.",
    "watchdog": null,
    "quirks": [
      "Reset and trip bits act on a rising edge. With AutoAckControlBits = 1 (default) the CIU clears them itself; with 0 you must clear them and watch 00208.",
      "Data block values are unsigned unless stated; 0xFFFF means not available."
    ],
    "setup": [
      "CIU 200: address on rotary switches SW6/SW7 (hex, high and low nibble), speed on SW4/SW5 (9600, 19200 default, 38400, or software-defined), parity on SW3 (even/1 stop default, or none/2 stop), termination on SW1/SW2.",
      "CIU 500: Modbus TCP on port 502."
    ],
    "gotchas": [
      "Changing RegisterOffset (00002) moves every register above 00100; leave it at 0.",
      "Single-phase motors report different meanings in the L1-L3 voltage and current registers (neutral, main winding, auxiliary winding)."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
