{
  "manufacturer": "Grundfos",
  "manufacturer_slug": "grundfos",
  "model": "SEG AUTOADAPT grinder pumps with CIU 202 / CIU 262 / CIU 502 (Modbus)",
  "model_slug": "seg-autoadapt-ciu-202-502",
  "short_model": "SEG AUTOADAPT Modbus",
  "aliases": [
    "SEG AUTOADAPT",
    "CIU 202",
    "CIU 262",
    "CIU 502",
    "96846341"
  ],
  "equipment_type": "Pump (submersible grinder pump pit)",
  "applies_to": "Up to four Grundfos SEG AUTOADAPT grinder pumps in one or more pits, connected to a CIU 202 (Modbus RTU), CIU 262 (cellular) or CIU 502 (Modbus TCP); functional profile 96846341 (2019-01).",
  "summary": "SEG AUTOADAPT grinder pumps carry their own level sensing and control; a CIU box links up to four of them to a Modbus master. The map covers the pit commands and start/stop levels for single-pit and multi-pit operation, pit state and alarm bits, pit energy and run-time counters, and a 50-register block per pump with temperatures, voltage, current, power, energy, starts, level and alarm/warning bits.",
  "transport": [
    "RTU",
    "TCP"
  ],
  "defaults": {
    "unit_id": null,
    "baud": 19200,
    "parity": "Even",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": 502
  },
  "addressing": {
    "convention": "1-based",
    "note": "The manual says registers numbered X are addressed in telegrams as X - 1 (00104 is sent as 103). Pump n's block starts at 00401 + 50 x (n-1)."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "Modbus for SEG AUTOADAPT - CIU 202 Modbus RTU, CIU 262 3G/4G Cellular, CIU 502 Ethernet for Modbus TCP - Functional profile and user manual",
    "doc_number": "96846341 0119",
    "revision_date": "2019-01",
    "url": "https://api.grundfos.com/literature/Grundfosliterature-6012945.pdf",
    "pages": "p. 16 (block overview), pp. 17-19 (CIM blocks), pp. 20-26 (pit control and status), p. 27 (pit data), pp. 28-35 (pump blocks), p. 43 (telegram addressing)"
  },
  "notes": [
    "32-bit values are HI/LO register pairs with the HI part at the lower address, so they are ABCD.",
    "All registers can be read with function 03 or 04 and are listed as holding registers. 0xFFFF means not available.",
    "Pumps 2-4 repeat the pump 1 layout at +50 (00451, 00501, 00551); checked against the printed pump 2-4 tables.",
    "Left out: register 00202, because its bit names (bit 0 AlarmInPumpOrPit, bit 1 WarningInPumpOrPit) contradict their descriptions; 00235 carries the same main status consistently and is listed instead. Also left out: the acknowledge register 00201, CIU 262-only cellular registers (RTC, 00236-00239) and user registers.",
    "Motor and electronics temperatures are printed in 0.01 K; no 273.15 offset is applied here."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "00001",
      "name": "SlaveMinimumReplyDelay",
      "description": "Extra reply delay 0-10000 ms (default 0).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "00002",
      "name": "RegisterOffset",
      "description": "Offset added to addresses above 00100; default 0.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "00005",
      "name": "AutoAckControlBits",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "Enabled (default)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "00024",
      "name": "ActualModbusAddress",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 29,
      "documented": "00030",
      "name": "UnitFamily",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 30,
      "documented": "00031",
      "name": "UnitType",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 31,
      "documented": "00032",
      "name": "UnitVersion",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 100,
      "documented": "00101",
      "name": "PitControl",
      "description": "Command bits, act on a 0 to 1 edge.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "ResetAlarm",
        "1": "ResetHistory",
        "2": "PitPump1ResetHistory",
        "6": "PitPump1ResetAlarm",
        "10": "PitPump1PumpDown (pump down once, then level control stops it)",
        "3": "PitPump2ResetHistory",
        "7": "PitPump2ResetAlarm",
        "11": "PitPump2PumpDown (pump down once, then level control stops it)",
        "4": "PitPump3ResetHistory",
        "8": "PitPump3ResetAlarm",
        "12": "PitPump3PumpDown (pump down once, then level control stops it)",
        "5": "PitPump4ResetHistory",
        "9": "PitPump4ResetAlarm",
        "13": "PitPump4PumpDown (pump down once, then level control stops it)"
      }
    },
    {
      "table": "holding_register",
      "address": 101,
      "documented": "00102",
      "name": "SetSinglePitStopLevel",
      "description": "Single-pit mode only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 102,
      "documented": "00103",
      "name": "SetSinglePitStartLevelMax",
      "description": "Single-pit mode only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 103,
      "documented": "00104",
      "name": "SetSinglePitStartLevelBand",
      "description": "Single-pit mode only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 104,
      "documented": "00105",
      "name": "SetSinglePitHighWaterLevel",
      "description": "Single-pit mode only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 105,
      "documented": "00106",
      "name": "SetMultiPitPump1StopLevel",
      "description": "Multi-pit mode only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 106,
      "documented": "00107",
      "name": "SetMultiPitPump1StartLevelMax",
      "description": "Multi-pit mode only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 107,
      "documented": "00108",
      "name": "SetMultiPitPump1StartLevelBand",
      "description": "Multi-pit mode only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 108,
      "documented": "00109",
      "name": "SetMultiPitPump1HighWaterLevel",
      "description": "Multi-pit mode only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 109,
      "documented": "00110",
      "name": "SetMultiPitPump2StopLevel",
      "description": "Multi-pit mode only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 110,
      "documented": "00111",
      "name": "SetMultiPitPump2StartLevelMax",
      "description": "Multi-pit mode only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 111,
      "documented": "00112",
      "name": "SetMultiPitPump2StartLevelBand",
      "description": "Multi-pit mode only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 112,
      "documented": "00113",
      "name": "SetMultiPitPump2HighWaterLevel",
      "description": "Multi-pit mode only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 113,
      "documented": "00114",
      "name": "SetMultiPitPump3StopLevel",
      "description": "Multi-pit mode only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 114,
      "documented": "00115",
      "name": "SetMultiPitPump3StartLevelMax",
      "description": "Multi-pit mode only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 115,
      "documented": "00116",
      "name": "SetMultiPitPump3StartLevelBand",
      "description": "Multi-pit mode only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 116,
      "documented": "00117",
      "name": "SetMultiPitPump3HighWaterLevel",
      "description": "Multi-pit mode only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 117,
      "documented": "00118",
      "name": "SetMultiPitPump4StopLevel",
      "description": "Multi-pit mode only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 118,
      "documented": "00119",
      "name": "SetMultiPitPump4StartLevelMax",
      "description": "Multi-pit mode only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 119,
      "documented": "00120",
      "name": "SetMultiPitPump4StartLevelBand",
      "description": "Multi-pit mode only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 120,
      "documented": "00121",
      "name": "SetMultiPitPump4HighWaterLevel",
      "description": "Multi-pit mode only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 121,
      "documented": "00122",
      "name": "PitPump1Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Auto",
        "1": "Forced start",
        "2": "Forced stop"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 122,
      "documented": "00123",
      "name": "PitPump2Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Auto",
        "1": "Forced start",
        "2": "Forced stop"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 123,
      "documented": "00124",
      "name": "PitPump3Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Auto",
        "1": "Forced start",
        "2": "Forced stop"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 124,
      "documented": "00125",
      "name": "PitPump4Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Auto",
        "1": "Forced start",
        "2": "Forced stop"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 202,
      "documented": "00203",
      "name": "PitMode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Single-pit",
        "1": "Multi-pit"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 203,
      "documented": "00204",
      "name": "SinglePitStopLevel",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 204,
      "documented": "00205",
      "name": "SinglePitStartLevelMax",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 205,
      "documented": "00206",
      "name": "SinglePitStartLevelBand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 206,
      "documented": "00207",
      "name": "SinglePitHighWaterLevel",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 207,
      "documented": "00208",
      "name": "MultiPitPump1StopLevel",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 208,
      "documented": "00209",
      "name": "MultiPitPump1StartLevelMax",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 209,
      "documented": "00210",
      "name": "MultiPitPump1StartLevelBand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 210,
      "documented": "00211",
      "name": "MultiPitPump1HighWaterLevel",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 211,
      "documented": "00212",
      "name": "MultiPitPump2StopLevel",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 212,
      "documented": "00213",
      "name": "MultiPitPump2StartLevelMax",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 213,
      "documented": "00214",
      "name": "MultiPitPump2StartLevelBand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 214,
      "documented": "00215",
      "name": "MultiPitPump2HighWaterLevel",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 215,
      "documented": "00216",
      "name": "MultiPitPump3StopLevel",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 216,
      "documented": "00217",
      "name": "MultiPitPump3StartLevelMax",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 217,
      "documented": "00218",
      "name": "MultiPitPump3StartLevelBand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 218,
      "documented": "00219",
      "name": "MultiPitPump3HighWaterLevel",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 219,
      "documented": "00220",
      "name": "MultiPitPump4StopLevel",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 220,
      "documented": "00221",
      "name": "MultiPitPump4StartLevelMax",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 221,
      "documented": "00222",
      "name": "MultiPitPump4StartLevelBand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 222,
      "documented": "00223",
      "name": "MultiPitPump4HighWaterLevel",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 223,
      "documented": "00224",
      "name": "PitPump1OperationMode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Auto",
        "1": "Started",
        "2": "Stopped"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 224,
      "documented": "00225",
      "name": "PitPump2OperationMode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Auto",
        "1": "Started",
        "2": "Stopped"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 225,
      "documented": "00226",
      "name": "PitPump3OperationMode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Auto",
        "1": "Started",
        "2": "Stopped"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 226,
      "documented": "00227",
      "name": "PitPump4OperationMode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Auto",
        "1": "Started",
        "2": "Stopped"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 227,
      "documented": "00228",
      "name": "AlarmCode",
      "description": "Grundfos alarm code of the pit (see manual section 14.2).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 228,
      "documented": "00229",
      "name": "WarningCode",
      "description": "Grundfos warning code of the pit.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 229,
      "documented": "00230",
      "name": "PitPumpsPresent",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Pump 1 present",
        "1": "Pump 2 present",
        "2": "Pump 3 present",
        "3": "Pump 4 present"
      }
    },
    {
      "table": "holding_register",
      "address": 230,
      "documented": "00231",
      "name": "PitPumpsRunning",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Pump 1 running",
        "1": "Pump 2 running",
        "2": "Pump 3 running",
        "3": "Pump 4 running"
      }
    },
    {
      "table": "holding_register",
      "address": 231,
      "documented": "00232",
      "name": "PitPumpsAlarm",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Pump 1 alarm",
        "1": "Pump 2 alarm",
        "2": "Pump 3 alarm",
        "3": "Pump 4 alarm"
      }
    },
    {
      "table": "holding_register",
      "address": 232,
      "documented": "00233",
      "name": "PitPumpsCommFault",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Pump 1 communication fault",
        "1": "Pump 2 communication fault",
        "2": "Pump 3 communication fault",
        "3": "Pump 4 communication fault"
      }
    },
    {
      "table": "holding_register",
      "address": 233,
      "documented": "00234",
      "name": "OperatingMode",
      "description": "Single-pit mode only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Standby",
        "1": "Startup delay",
        "2": "Pumping (level control)",
        "5": "Stopped (level control)",
        "9": "Manual control",
        "11": "Mains supply failure",
        "13": "Alarm on all enabled pumps",
        "14": "All pumps out of operation"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 234,
      "documented": "00235",
      "name": "MainStatus",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Warning in pump or pit",
        "1": "Alarm in pump or pit",
        "3": "Manual pump control enabled"
      }
    },
    {
      "table": "holding_register",
      "address": 239,
      "documented": "00240",
      "name": "AlarmBits",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "External fault signal",
        "1": "Communication fault, pump",
        "3": "Pump 1 fault",
        "4": "Pump 2 fault",
        "5": "Pump 3 fault",
        "6": "Pump 4 fault",
        "7": "Sensor limit 2 exceeded (high level)",
        "8": "Setup conflict"
      }
    },
    {
      "table": "holding_register",
      "address": 240,
      "documented": "00241",
      "name": "WarningBits",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "Communication fault, pump",
        "2": "Verification error (ROM, FLASH)",
        "8": "Setup conflict"
      }
    },
    {
      "table": "holding_register",
      "address": 300,
      "documented": "00301",
      "name": "WaterLevel",
      "description": "Pit level estimated by the pumps; single-pit mode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 301,
      "documented": "00302",
      "name": "MaxWaterLevel",
      "description": "Highest level seen; reset with ResetHistory.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 302,
      "documented": "00303",
      "name": "Power",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 304,
      "documented": "00305",
      "name": "EnergyTripCnt",
      "description": "Resettable with ResetHistory.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 306,
      "documented": "00307",
      "name": "OnTimeCnt",
      "description": "CIU power-on time; cannot be reset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 308,
      "documented": "00309",
      "name": "OprTimeTripCnt",
      "description": "Time with one or more pumps running.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 310,
      "documented": "00311",
      "name": "PumpOperationTimePct",
      "description": "Share of time pumping, last 30 days.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 311,
      "documented": "00312",
      "name": "MultiPumpOperationTimePct",
      "description": "Share of pumping time with several pumps, 30 days.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 312,
      "documented": "00313",
      "name": "MultiPumpOperationTimeMax",
      "description": "Longest multi-pump run, last 30 days.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 313,
      "documented": "00314",
      "name": "DigitalInput",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 400,
      "documented": "00401",
      "name": "Pump1.MotorTemperature",
      "description": "In 0.01 K (kelvin).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "K",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 401,
      "documented": "00402",
      "name": "Pump1.ElectronicTemperature",
      "description": "In 0.01 K (kelvin).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "K",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 402,
      "documented": "00403",
      "name": "Pump1.AverageLineVoltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 403,
      "documented": "00404",
      "name": "Pump1.AverageLineCurrent",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 404,
      "documented": "00405",
      "name": "Pump1.AverageLineCurrentLatest",
      "description": "Current during the last run.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 405,
      "documented": "00406",
      "name": "Pump1.LineFrequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 406,
      "documented": "00407",
      "name": "Pump1.PhaseSequence",
      "description": "Boolean phase-sequence state.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 407,
      "documented": "00408",
      "name": "Pump1.CosPhi",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 408,
      "documented": "00409",
      "name": "Pump1.Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 409,
      "documented": "00410",
      "name": "Pump1.EnergyTripCounter",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 411,
      "documented": "00412",
      "name": "Pump1.WaterLevel",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 412,
      "documented": "00413",
      "name": "Pump1.WaterLevelMax",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 413,
      "documented": "00414",
      "name": "Pump1.MaxContinousTime",
      "description": "Longest continuous run, last 30 days.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 414,
      "documented": "00415",
      "name": "Pump1.TotalPoweredTime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 416,
      "documented": "00417",
      "name": "Pump1.OperationTime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 418,
      "documented": "00419",
      "name": "Pump1.OperationTimeTripCounter",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 420,
      "documented": "00421",
      "name": "Pump1.NumberOfStarts",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 422,
      "documented": "00423",
      "name": "Pump1.NumberOfStartsTripCounter",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 424,
      "documented": "00425",
      "name": "Pump1.AlarmCode",
      "description": "Grundfos alarm code (manual section 14.2).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 425,
      "documented": "00426",
      "name": "Pump1.WarningCode",
      "description": "Grundfos warning code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 426,
      "documented": "00427",
      "name": "Pump1.OperatingMode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Auto (power-on default)",
        "1": "Forced start",
        "2": "Forced stop"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 427,
      "documented": "00428",
      "name": "Pump1.Alarms",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Phase sequence reversed",
        "1": "Overvoltage",
        "2": "Undervoltage",
        "3": "Overload",
        "4": "Blocked motor/pump",
        "6": "Motor temperature",
        "7": "Control electronics temperature",
        "8": "Temperature relay 1 (e.g. Klixon)",
        "9": "Temperature relay 2 (e.g. thermistor)",
        "10": "Verification error (ROM, FLASH)",
        "12": "Sensor fault"
      }
    },
    {
      "table": "holding_register",
      "address": 428,
      "documented": "00429",
      "name": "Pump1.Warnings",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Phase sequence reversed",
        "1": "Overvoltage",
        "2": "Undervoltage",
        "3": "Overload",
        "4": "Blocked motor/pump",
        "6": "Motor temperature",
        "7": "Control electronics temperature",
        "8": "Temperature relay 1 (e.g. Klixon)",
        "9": "Temperature relay 2 (e.g. thermistor)",
        "10": "Verification error (ROM, FLASH)",
        "12": "Sensor fault"
      }
    },
    {
      "table": "holding_register",
      "address": 450,
      "documented": "00451",
      "name": "Pump2.MotorTemperature",
      "description": "In 0.01 K (kelvin).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "K",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 451,
      "documented": "00452",
      "name": "Pump2.ElectronicTemperature",
      "description": "In 0.01 K (kelvin).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "K",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 452,
      "documented": "00453",
      "name": "Pump2.AverageLineVoltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 453,
      "documented": "00454",
      "name": "Pump2.AverageLineCurrent",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 454,
      "documented": "00455",
      "name": "Pump2.AverageLineCurrentLatest",
      "description": "Current during the last run.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 455,
      "documented": "00456",
      "name": "Pump2.LineFrequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 456,
      "documented": "00457",
      "name": "Pump2.PhaseSequence",
      "description": "Boolean phase-sequence state.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 457,
      "documented": "00458",
      "name": "Pump2.CosPhi",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 458,
      "documented": "00459",
      "name": "Pump2.Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 459,
      "documented": "00460",
      "name": "Pump2.EnergyTripCounter",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 461,
      "documented": "00462",
      "name": "Pump2.WaterLevel",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 462,
      "documented": "00463",
      "name": "Pump2.WaterLevelMax",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 463,
      "documented": "00464",
      "name": "Pump2.MaxContinousTime",
      "description": "Longest continuous run, last 30 days.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 464,
      "documented": "00465",
      "name": "Pump2.TotalPoweredTime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 466,
      "documented": "00467",
      "name": "Pump2.OperationTime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 468,
      "documented": "00469",
      "name": "Pump2.OperationTimeTripCounter",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 470,
      "documented": "00471",
      "name": "Pump2.NumberOfStarts",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 472,
      "documented": "00473",
      "name": "Pump2.NumberOfStartsTripCounter",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 474,
      "documented": "00475",
      "name": "Pump2.AlarmCode",
      "description": "Grundfos alarm code (manual section 14.2).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 475,
      "documented": "00476",
      "name": "Pump2.WarningCode",
      "description": "Grundfos warning code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 476,
      "documented": "00477",
      "name": "Pump2.OperatingMode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Auto (power-on default)",
        "1": "Forced start",
        "2": "Forced stop"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 477,
      "documented": "00478",
      "name": "Pump2.Alarms",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Phase sequence reversed",
        "1": "Overvoltage",
        "2": "Undervoltage",
        "3": "Overload",
        "4": "Blocked motor/pump",
        "6": "Motor temperature",
        "7": "Control electronics temperature",
        "8": "Temperature relay 1 (e.g. Klixon)",
        "9": "Temperature relay 2 (e.g. thermistor)",
        "10": "Verification error (ROM, FLASH)",
        "12": "Sensor fault"
      }
    },
    {
      "table": "holding_register",
      "address": 478,
      "documented": "00479",
      "name": "Pump2.Warnings",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Phase sequence reversed",
        "1": "Overvoltage",
        "2": "Undervoltage",
        "3": "Overload",
        "4": "Blocked motor/pump",
        "6": "Motor temperature",
        "7": "Control electronics temperature",
        "8": "Temperature relay 1 (e.g. Klixon)",
        "9": "Temperature relay 2 (e.g. thermistor)",
        "10": "Verification error (ROM, FLASH)",
        "12": "Sensor fault"
      }
    },
    {
      "table": "holding_register",
      "address": 500,
      "documented": "00501",
      "name": "Pump3.MotorTemperature",
      "description": "In 0.01 K (kelvin).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "K",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 501,
      "documented": "00502",
      "name": "Pump3.ElectronicTemperature",
      "description": "In 0.01 K (kelvin).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "K",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 502,
      "documented": "00503",
      "name": "Pump3.AverageLineVoltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 503,
      "documented": "00504",
      "name": "Pump3.AverageLineCurrent",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 504,
      "documented": "00505",
      "name": "Pump3.AverageLineCurrentLatest",
      "description": "Current during the last run.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 505,
      "documented": "00506",
      "name": "Pump3.LineFrequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 506,
      "documented": "00507",
      "name": "Pump3.PhaseSequence",
      "description": "Boolean phase-sequence state.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 507,
      "documented": "00508",
      "name": "Pump3.CosPhi",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 508,
      "documented": "00509",
      "name": "Pump3.Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 509,
      "documented": "00510",
      "name": "Pump3.EnergyTripCounter",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 511,
      "documented": "00512",
      "name": "Pump3.WaterLevel",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 512,
      "documented": "00513",
      "name": "Pump3.WaterLevelMax",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 513,
      "documented": "00514",
      "name": "Pump3.MaxContinousTime",
      "description": "Longest continuous run, last 30 days.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 514,
      "documented": "00515",
      "name": "Pump3.TotalPoweredTime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 516,
      "documented": "00517",
      "name": "Pump3.OperationTime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 518,
      "documented": "00519",
      "name": "Pump3.OperationTimeTripCounter",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 520,
      "documented": "00521",
      "name": "Pump3.NumberOfStarts",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 522,
      "documented": "00523",
      "name": "Pump3.NumberOfStartsTripCounter",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 524,
      "documented": "00525",
      "name": "Pump3.AlarmCode",
      "description": "Grundfos alarm code (manual section 14.2).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 525,
      "documented": "00526",
      "name": "Pump3.WarningCode",
      "description": "Grundfos warning code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 526,
      "documented": "00527",
      "name": "Pump3.OperatingMode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Auto (power-on default)",
        "1": "Forced start",
        "2": "Forced stop"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 527,
      "documented": "00528",
      "name": "Pump3.Alarms",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Phase sequence reversed",
        "1": "Overvoltage",
        "2": "Undervoltage",
        "3": "Overload",
        "4": "Blocked motor/pump",
        "6": "Motor temperature",
        "7": "Control electronics temperature",
        "8": "Temperature relay 1 (e.g. Klixon)",
        "9": "Temperature relay 2 (e.g. thermistor)",
        "10": "Verification error (ROM, FLASH)",
        "12": "Sensor fault"
      }
    },
    {
      "table": "holding_register",
      "address": 528,
      "documented": "00529",
      "name": "Pump3.Warnings",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Phase sequence reversed",
        "1": "Overvoltage",
        "2": "Undervoltage",
        "3": "Overload",
        "4": "Blocked motor/pump",
        "6": "Motor temperature",
        "7": "Control electronics temperature",
        "8": "Temperature relay 1 (e.g. Klixon)",
        "9": "Temperature relay 2 (e.g. thermistor)",
        "10": "Verification error (ROM, FLASH)",
        "12": "Sensor fault"
      }
    },
    {
      "table": "holding_register",
      "address": 550,
      "documented": "00551",
      "name": "Pump4.MotorTemperature",
      "description": "In 0.01 K (kelvin).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "K",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 551,
      "documented": "00552",
      "name": "Pump4.ElectronicTemperature",
      "description": "In 0.01 K (kelvin).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "K",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 552,
      "documented": "00553",
      "name": "Pump4.AverageLineVoltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 553,
      "documented": "00554",
      "name": "Pump4.AverageLineCurrent",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 554,
      "documented": "00555",
      "name": "Pump4.AverageLineCurrentLatest",
      "description": "Current during the last run.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 555,
      "documented": "00556",
      "name": "Pump4.LineFrequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 556,
      "documented": "00557",
      "name": "Pump4.PhaseSequence",
      "description": "Boolean phase-sequence state.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 557,
      "documented": "00558",
      "name": "Pump4.CosPhi",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 558,
      "documented": "00559",
      "name": "Pump4.Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 559,
      "documented": "00560",
      "name": "Pump4.EnergyTripCounter",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 561,
      "documented": "00562",
      "name": "Pump4.WaterLevel",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 562,
      "documented": "00563",
      "name": "Pump4.WaterLevelMax",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "m",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 563,
      "documented": "00564",
      "name": "Pump4.MaxContinousTime",
      "description": "Longest continuous run, last 30 days.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 564,
      "documented": "00565",
      "name": "Pump4.TotalPoweredTime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 566,
      "documented": "00567",
      "name": "Pump4.OperationTime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 568,
      "documented": "00569",
      "name": "Pump4.OperationTimeTripCounter",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 570,
      "documented": "00571",
      "name": "Pump4.NumberOfStarts",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 572,
      "documented": "00573",
      "name": "Pump4.NumberOfStartsTripCounter",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 574,
      "documented": "00575",
      "name": "Pump4.AlarmCode",
      "description": "Grundfos alarm code (manual section 14.2).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 575,
      "documented": "00576",
      "name": "Pump4.WarningCode",
      "description": "Grundfos warning code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 576,
      "documented": "00577",
      "name": "Pump4.OperatingMode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Auto (power-on default)",
        "1": "Forced start",
        "2": "Forced stop"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 577,
      "documented": "00578",
      "name": "Pump4.Alarms",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Phase sequence reversed",
        "1": "Overvoltage",
        "2": "Undervoltage",
        "3": "Overload",
        "4": "Blocked motor/pump",
        "6": "Motor temperature",
        "7": "Control electronics temperature",
        "8": "Temperature relay 1 (e.g. Klixon)",
        "9": "Temperature relay 2 (e.g. thermistor)",
        "10": "Verification error (ROM, FLASH)",
        "12": "Sensor fault"
      }
    },
    {
      "table": "holding_register",
      "address": 578,
      "documented": "00579",
      "name": "Pump4.Warnings",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Phase sequence reversed",
        "1": "Overvoltage",
        "2": "Undervoltage",
        "3": "Overload",
        "4": "Blocked motor/pump",
        "6": "Motor temperature",
        "7": "Control electronics temperature",
        "8": "Temperature relay 1 (e.g. Klixon)",
        "9": "Temperature relay 2 (e.g. thermistor)",
        "10": "Verification error (ROM, FLASH)",
        "12": "Sensor fault"
      }
    }
  ],
  "integration": {
    "summary": "Read 00230-00235 for pump presence, running, alarm and the pit main status, 00301 for the pit level, and each pump block for current, power and alarm bits. Force pumps with 00122-00125 or use the PumpDown bits of PitControl 00101.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 230,
        "why": "Pumps running bits"
      },
      {
        "table": "holding_register",
        "address": 231,
        "why": "Pumps in alarm bits"
      },
      {
        "table": "holding_register",
        "address": 234,
        "why": "Warning / alarm / manual summary"
      },
      {
        "table": "holding_register",
        "address": 300,
        "why": "Pit water level"
      },
      {
        "table": "holding_register",
        "address": 100,
        "why": "Reset and pump-down commands"
      },
      {
        "table": "holding_register",
        "address": 403,
        "why": "Pump 1 current"
      },
      {
        "table": "holding_register",
        "address": 427,
        "why": "Pump 1 alarm bits"
      }
    ],
    "enable": "Set the CIU 202 address with the hex rotary switches and the speed and parity with the DIP switches; no setting is needed in the pumps. Write the pit levels only in the mode selected by PitMode (00203).",
    "watchdog": null,
    "quirks": [
      "Control bits are rising-edge commands; with AutoAckControlBits = 1 (default) the CIU clears them.",
      "Single-pit and multi-pit level registers are separate; the unused set is ignored."
    ],
    "setup": [
      "CIU 202 default 19200 baud, even parity, 1 stop bit.",
      "CIU 502: Modbus TCP on port 502."
    ],
    "gotchas": [
      "A changed RegisterOffset (00002) shifts all addresses above 00100."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
