{
  "manufacturer": "Hitachi",
  "manufacturer_slug": "hitachi",
  "model": "WJ-C1 series inverter (Modbus RTU)",
  "model_slug": "wj-c1",
  "short_model": "Hitachi WJ-C1",
  "aliases": [
    "WJ-C1",
    "WJ-C1 series"
  ],
  "equipment_type": "Variable frequency drive",
  "applies_to": "Hitachi WJ-C1 inverters using the built-in RS485 port in Modbus-RTU mode; User's Guide NT361X, chapters 11 and 18.",
  "summary": "The WJ-C1 compact inverter has an RS485 port that speaks Modbus RTU. Coils give run/stop, direction, reset and the intelligent input and output signals; holding registers give status words, the frequency command, all d-group monitors, trip history and every parameter. This map covers control, the main monitors, the latest trip record and the communication parameters.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 9600,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "hex 0-based",
    "note": "The manual prints coil and register numbers in hex starting at 0001h and says the start number in the frame is the register number minus 1 (its coil read example asks for coil 0007h with 0006h). So wire address = printed number - 1: register 1001h is wire 0x1000."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "WJ-C1 Series Inverter User's Guide",
    "doc_number": "NT361X",
    "revision_date": null,
    "url": "https://www.hitachi-iesa.com/sites/default/files/supportingdocs/WJ-C1_UsersGuide_NT361X.pdf",
    "pages": "ch. 11 (RS485 communication, endian selection p. 11-2-14), ch. 18 pp. 18-1-1 to 18-2-4 (coils, special registers, d group, F group), A and C groups"
  },
  "notes": [
    "Two-register values are printed as (High) then (Low) register. With Endian selection [P400] = 00 Big endian (default) a two-register value 01020304h is sent as 01 02 03 04, which is ABCD. Little endian (01) and special endian (02) change the byte order; trip history registers 0012h-004Eh always read big endian.",
    "Only a working subset is listed: control coils, status words, main d-group monitors, trip monitor 1, F001-F004, A001/A002 and the C07x communication settings. Trip monitors 2-6 follow at 001Ch, 0026h, 0030h, 003Ah and 0044h with the same layout as trip monitor 1. The full parameter list is in chapter 18.",
    "Accumulated input power [d015] is in units of 1 kWh multiplied by the [b079] gain, so no fixed unit is given here.",
    "Inverter state A (0003h) has no code 1 in the source.",
    "Coils 0010h-0058h can also be read as packed words at 1E01h-1E05h, and coils 0001h-000Fh written via 1F01h; not listed separately.",
    "The rotation direction monitor [d003] is printed with keypad symbols only (F / o / r for 0-2); the exact code-to-symbol order is not stated, so no value list is given."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "0001h (High) / 0002h (Low)",
      "name": "Output frequency setting / monitor [F001]",
      "description": "Frequency command; 0.00 to max frequency (or PID % when PID on).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "0003h",
      "name": "Inverter state A",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Initial state",
        "2": "Stop",
        "3": "Running",
        "4": "Free run stop",
        "5": "Jogging",
        "6": "DC braking",
        "7": "Retry",
        "8": "Trip",
        "9": "Undervoltage"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "0004h",
      "name": "Inverter status B",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Running",
        "2": "Trip"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "0005h",
      "name": "Inverter status C",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "---",
        "1": "Stop",
        "2": "Decelerating",
        "3": "Constant speed",
        "4": "Accelerating",
        "5": "Forward",
        "6": "Reverse",
        "7": "Forward to reverse",
        "8": "Reverse to forward",
        "9": "Forward start",
        "10": "Reverse start"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "0006h",
      "name": "PID feedback",
      "description": "PID feedback written over Modbus, 0-100.00 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "0011h",
      "name": "Trip count monitor [d080]",
      "description": "Number of trips, 0-65535.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "times",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "0012h",
      "name": "Trip monitor 1: trip code [d081]",
      "description": "Latest trip code E01-E99.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "0013h",
      "name": "Trip monitor 1: inverter status at trip",
      "description": "Status digit n (0-9) shown after the trip code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19,
      "documented": "0014h (High) / 0015h (Low)",
      "name": "Trip monitor 1: output frequency at trip",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "0016h",
      "name": "Trip monitor 1: output current at trip",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "0017h",
      "name": "Trip monitor 1: DC bus voltage at trip",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 77,
      "documented": "004Eh",
      "name": "Warning monitor [d090]",
      "description": "Current warning code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2303,
      "documented": "0900h",
      "name": "Write EEPROM",
      "description": "0 = recalculate motor constants, 1 = store set values in EEPROM.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4096,
      "documented": "1001h (High) / 1002h (Low)",
      "name": "Output frequency monitor [d001]",
      "description": "0.00-590.00 Hz.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4098,
      "documented": "1003h",
      "name": "Output current monitor [d002]",
      "description": "0.00-655.35 A.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4099,
      "documented": "1004h",
      "name": "Rotation direction monitor [d003]",
      "description": "Codes 0-2; guide shows only keypad symbols F / o / r, not the mapping.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4100,
      "documented": "1005h (High) / 1006h (Low)",
      "name": "PID feedback value monitor [d004]",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4102,
      "documented": "1007h",
      "name": "Input terminal monitor [d005]",
      "description": "Bit per input terminal 1-8.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4103,
      "documented": "1008h",
      "name": "Output terminal monitor [d006]",
      "description": "Bits for outputs 11, 12 and relay.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4106,
      "documented": "100Bh (High) / 100Ch (Low)",
      "name": "Detect speed monitor [d008]",
      "description": "-590.00 to +590.00 Hz.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4108,
      "documented": "100Dh",
      "name": "Torque reference monitor [d009]",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4111,
      "documented": "1010h",
      "name": "Output torque monitor [d012]",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4112,
      "documented": "1011h",
      "name": "Output voltage monitor [d013]",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4113,
      "documented": "1012h",
      "name": "Input power monitor [d014]",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4114,
      "documented": "1013h (High) / 1014h (Low)",
      "name": "Accumulated input power monitor [d015]",
      "description": "Unit is 1 kWh times the [b079] gain.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4116,
      "documented": "1015h (High) / 1016h (Low)",
      "name": "Accumulated RUN time monitor [d016]",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4118,
      "documented": "1017h (High) / 1018h (Low)",
      "name": "Accumulated power-on time monitor [d017]",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4120,
      "documented": "1019h",
      "name": "Cooling fin temperature monitor [d018]",
      "description": "-20.0 to 150.0.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4133,
      "documented": "1026h",
      "name": "DC bus voltage monitor [d102]",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4134,
      "documented": "1027h",
      "name": "BRD load ratio monitor [d103]",
      "description": "Braking resistor duty.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4135,
      "documented": "1028h",
      "name": "Electronic thermal load ratio monitor (motor) [d104]",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4184,
      "documented": "1059h",
      "name": "Frequency input source monitor [d062]",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Keypad (multi-speed 0)",
        "1": "Multi-speed 1",
        "2": "Multi-speed 2",
        "3": "Multi-speed 3",
        "4": "Multi-speed 4",
        "5": "Multi-speed 5",
        "6": "Multi-speed 6",
        "7": "Multi-speed 7",
        "8": "Multi-speed 8",
        "9": "Multi-speed 9",
        "10": "Multi-speed 10",
        "11": "Multi-speed 11",
        "12": "Multi-speed 12",
        "13": "Multi-speed 13",
        "14": "Multi-speed 14",
        "15": "Multi-speed 15",
        "16": "Jogging",
        "18": "Modbus communication",
        "19": "Option",
        "21": "External POT",
        "22": "Pulse input",
        "23": "Calculation function result",
        "24": "EzSQ",
        "25": "[Ai1] input",
        "26": "[Ai2] input",
        "27": "[Ai1] + [Ai2] input"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4185,
      "documented": "105Ah",
      "name": "RUN command input source monitor [d063]",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Control terminal",
        "2": "Keypad (RUN key)",
        "3": "Modbus communication",
        "4": "Option"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4237,
      "documented": "108Eh",
      "name": "Analog input [Ai1] monitor [d130]",
      "description": "Raw 0-1023.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4238,
      "documented": "108Fh",
      "name": "Analog input [Ai2] monitor [d131]",
      "description": "Raw 0-1023.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4354,
      "documented": "1103h (High) / 1104h (Low)",
      "name": "Acceleration time 1, 1st motor [F002]",
      "description": "0.00-3600.00 s.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4356,
      "documented": "1105h (High) / 1106h (Low)",
      "name": "Deceleration time 1, 1st motor [F003]",
      "description": "0.00-3600.00 s.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4358,
      "documented": "1107h",
      "name": "RUN-key rotation direction [F004]",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Forward",
        "1": "Reverse"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4608,
      "documented": "1201h",
      "name": "Frequency input source, 1st motor [A001]",
      "description": "Set 03 to take the frequency from Modbus.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "External operator POT",
        "1": "Control terminal",
        "2": "Parameter setting",
        "3": "Modbus communication",
        "4": "Option",
        "6": "Pulse input",
        "7": "Program function (EzSQ)",
        "10": "Calculation function result"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4609,
      "documented": "1202h",
      "name": "RUN command source, 1st motor [A002]",
      "description": "Set 03 to run/stop from Modbus.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Control terminal",
        "2": "Keypad (RUN key)",
        "3": "Modbus communication",
        "4": "Option"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5194,
      "documented": "144Bh",
      "name": "RS485 baud rate [C071]",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "3": "2400 bps",
        "4": "4800 bps",
        "5": "9600 bps",
        "6": "19.2 kbps",
        "7": "38.4 kbps",
        "8": "57.6 kbps",
        "9": "76.8 kbps",
        "10": "115.2 kbps"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5195,
      "documented": "144Ch",
      "name": "RS485 node address [C072]",
      "description": "1-247.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5197,
      "documented": "144Eh",
      "name": "RS485 parity [C074]",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No parity",
        "1": "Even parity",
        "2": "Odd parity"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5198,
      "documented": "144Fh",
      "name": "RS485 stop bits [C075]",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "1 bit",
        "2": "2 bits"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5199,
      "documented": "1450h",
      "name": "RS485 communication error action [C076]",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Trip",
        "1": "Trip after deceleration stop",
        "2": "Ignore",
        "3": "Free run stop",
        "4": "Deceleration stop"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5200,
      "documented": "1451h",
      "name": "RS485 communication timeout [C077]",
      "description": "0.00 = disabled, 0.01-99.99 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5201,
      "documented": "1452h",
      "name": "RS485 communication wait time [C078]",
      "description": "Extra reply delay.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 0,
      "documented": "Coil 0001h",
      "name": "RUN command",
      "description": "Works when [A002] = 03.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 1,
      "documented": "Coil 0002h",
      "name": "Rotation direction command",
      "description": "Works when [A002] = 03.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Forward",
        "1": "Reverse"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 2,
      "documented": "Coil 0003h",
      "name": "External trip (EXT)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Trip"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 3,
      "documented": "Coil 0004h",
      "name": "Reset (RS)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Reset"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 6,
      "documented": "Coil 0007h",
      "name": "Intelligent input terminal 1",
      "description": "OR-ed with the physical terminal.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 7,
      "documented": "Coil 0008h",
      "name": "Intelligent input terminal 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 8,
      "documented": "Coil 0009h",
      "name": "Intelligent input terminal 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 9,
      "documented": "Coil 000Ah",
      "name": "Intelligent input terminal 4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 10,
      "documented": "Coil 000Bh",
      "name": "Intelligent input terminal 5",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 11,
      "documented": "Coil 000Ch",
      "name": "Intelligent input terminal 6",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 12,
      "documented": "Coil 000Dh",
      "name": "Intelligent input terminal 7",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 14,
      "documented": "Coil 000Fh",
      "name": "Operation status",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 15,
      "documented": "Coil 0010h",
      "name": "Rotation direction",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Forward",
        "1": "Reverse"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 16,
      "documented": "Coil 0011h",
      "name": "Inverter ready",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not ready",
        "1": "Ready"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 18,
      "documented": "Coil 0013h",
      "name": "RUN (running)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 19,
      "documented": "Coil 0014h",
      "name": "FA1 constant-frequency reached",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 21,
      "documented": "Coil 0016h",
      "name": "OL overload warning",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 23,
      "documented": "Coil 0018h",
      "name": "AL alarm",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 27,
      "documented": "Coil 001Ch",
      "name": "UV undervoltage",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 31,
      "documented": "Coil 0020h",
      "name": "THM motor electronic thermal alarm",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 50,
      "documented": "Coil 0033h",
      "name": "NDc communication line disconnection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 57,
      "documented": "Coil 003Ah",
      "name": "WAC capacitor life warning",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 58,
      "documented": "Coil 003Bh",
      "name": "WAF cooling-fan life warning",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 60,
      "documented": "Coil 003Dh",
      "name": "OHF cooling fin overheat warning",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 71,
      "documented": "Coil 0048h",
      "name": "MJA major failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 73,
      "documented": "Coil 004Ah",
      "name": "CRC error",
      "description": "Latched until an error reset.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No error",
        "1": "With error"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 83,
      "documented": "Coil 0054h",
      "name": "FREF frequency reference by keypad",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Other than keypad",
        "1": "Keypad"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 84,
      "documented": "Coil 0055h",
      "name": "REF RUN command by keypad",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Other than keypad",
        "1": "Keypad"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set C096 to Modbus-RTU and the C07x serial settings, then set A001 = 03 and A002 = 03 so the frequency and run command come from Modbus. Write the frequency to 0001h/0002h, start and stop with coil 0001h, and poll 0003h-0005h plus the d-group monitors from 1001h.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 0,
        "why": "Frequency command F001"
      },
      {
        "table": "coil",
        "address": 0,
        "why": "Run/stop"
      },
      {
        "table": "coil",
        "address": 3,
        "why": "Fault reset"
      },
      {
        "table": "holding_register",
        "address": 2,
        "why": "Inverter state A"
      },
      {
        "table": "holding_register",
        "address": 4096,
        "why": "Output frequency"
      },
      {
        "table": "holding_register",
        "address": 4098,
        "why": "Output current"
      },
      {
        "table": "holding_register",
        "address": 17,
        "why": "Latest trip code"
      },
      {
        "table": "holding_register",
        "address": 4133,
        "why": "DC bus voltage"
      }
    ],
    "enable": "Set RS485 communication mode [C096] to Modbus-RTU, then A001 = 03 (frequency from Modbus) and A002 = 03 (run command from Modbus). Coils 0001h/0002h only act when A002 = 03.",
    "watchdog": "C077 sets a communication timeout (0.00 = off, up to 99.99 s); C076 selects the action on a comm error: trip, trip after deceleration, ignore (default), free run or deceleration stop.",
    "quirks": [
      "Wire address is the printed hex number minus 1.",
      "F001 is a two-register value (0001h high, 0002h low). Reading or writing only the low word 0002h is allowed; accessing only the high word is rejected with exception 27h.",
      "Byte order of the data field follows [P400]; keep it at 00 Big endian unless the master needs otherwise.",
      "Parameter writes over Modbus are not stored in EEPROM unless 0900h is written with 1 (or the EEPROM write mode is set)."
    ],
    "setup": [
      "C071 baud (default 05 = 9600), C072 node address 1-247 (default 1), C074 parity (default none), C075 stop bits (default 1).",
      "Turn on the built-in 120 ohm termination switch on the inverter at the end of the line.",
      "Connect SP/SN for the RS485 pair and L as signal ground."
    ],
    "gotchas": [
      "The intelligent input coils are OR-ed with the physical terminals; the [d005] monitor shows only the physical terminals, not the Modbus-driven state.",
      "Communication error coils (004Ah-004Eh) latch until an error reset."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
