{
  "manufacturer": "Honeywell",
  "manufacturer_slug": "honeywell",
  "model": "SOLA hydronic boiler control (Modbus interface)",
  "model_slug": "sola-hydronic-control",
  "short_model": "SOLA",
  "aliases": [
    "R7910",
    "R7911",
    "Honeywell SOLA",
    "SOLA ICP"
  ],
  "equipment_type": "Boiler controller",
  "applies_to": "Honeywell SOLA (R7910/R7911) integrated boiler controls, status registers 0-173 of the SOLA Modbus Interface specification Rev 4.1.1 (2013-10-14). Used inside many OEM condensing boilers.",
  "summary": "SOLA is Honeywell's integrated burner and hydronic control used by many boiler OEMs. Its RS-485 Modbus RTU port exposes everything as 16-bit holding registers, with digital signals packed into bit-map registers. This map covers the status area: change flags, digital I/O, limits, demand source, temperatures, firing rate, flame signal, burner control status and lockout codes, sensor states, CH/DHW/lead-lag status and pump status.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": 38400,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "0-based",
    "note": "The specification says register addresses start at 0 per the Modbus specification; add 40001 to the decimal address for traditional 4xxxx numbering. Register 7 (outlet temperature) is requested as address 7 (40008)."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "Software Interface Specification - SOLA Modbus Interface",
    "doc_number": "Rev. 4.1.1",
    "revision_date": "2013-10-14",
    "url": "https://www.ccontrols.com/support/dp/OEMModbusSIS4_1_1_1_1.pdf",
    "unofficial": true,
    "pages": "physical layer pp. 13-14; function codes and register rules pp. 14-15; addressing p. 18; status registers pp. 18-31"
  },
  "notes": [
    "Source host: Honeywell's specification as hosted by Contemporary Controls (a Honeywell integration partner); Honeywell does not host it publicly that we could find.",
    "All temperatures are in 0.1 °C regardless of the display unit setting. The specification lists these registers as U16 even though the range is -40 to 130 °C; check how sub-zero values arrive on site. A temperature that does not apply (function not enabled) reads 0x8FFF; sensor faults replace the reading with the codes in table 4 of the source (0x7FFF, 0x8000-0x8500).",
    "Firing-rate type registers carry either RPM or a 0.1 % value; the most significant bit tells which (0 = RPM, 1 = %), as set by the modulation output parameter (register 192).",
    "Left out: the 32-bit statistics counters (128-147); the specification says 32-bit items use two consecutive registers but does not state the word order. Also left out: configuration registers above 173, alert/lockout history, lead-lag slave tables and the variable-length data items.",
    "Pump status coding depends on application build (before/after 1600); see tables 13-14 in the source.",
    "Up to 125 registers per read and 20 per write; variable-length items must be read on their own."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "0000",
      "name": "Status Change",
      "description": "Cleared after read; flags which register groups changed.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "10": "Alert log",
        "9": "Lockout history",
        "8": "Lead Lag status",
        "7": "Statistics",
        "6": "Pump status",
        "5": "DHW status",
        "4": "CH status",
        "3": "Demand&Modulation status",
        "2": "Sensor status",
        "1": "Burner control status",
        "0": "Active Lockout"
      }
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "0001",
      "name": "Configuration Change",
      "description": "Cleared after read; flags which register groups changed.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "PCB configuration",
        "14": "PM configuration",
        "12": "Lead Lag configuration",
        "11": "Frost protection configuration",
        "10": "Outdoor reset configuration",
        "9": "Anti-condensation configuration",
        "8": "Limits configuration",
        "7": "DHW configuration",
        "6": "Annunciation configuration",
        "5": "Pump configuration",
        "4": "Fan configuration",
        "3": "Burner control configuration",
        "2": "CH configuration",
        "1": "Modulation configuration",
        "0": "System configuration"
      }
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "0002",
      "name": "Digital I/O",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "Safety relay",
        "14": "Time of Day",
        "13": "STAT (Demand)",
        "12": "High Fire Switch (HFS)",
        "11": "Low Fire Switch (LFS)",
        "10": "Load Control Input(LCI)",
        "9": "Pre-ignition interlock (PII)",
        "8": "Interlock (ILK)",
        "7": "Alarm",
        "6": "Main valve",
        "5": "Pilot valve",
        "4": "External ignition",
        "3": "Blower motor/HSI",
        "2": "Pump C",
        "1": "Pump B",
        "0": "Pump A"
      }
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "0003",
      "name": "Annunciation I/O",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "7": "Annunciator 8/LFS",
        "6": "Annunciator 7/HFS",
        "5": "Annunciator 6",
        "4": "Annunciator 5",
        "3": "Annunciator 4",
        "2": "Annunciator 3",
        "1": "Annunciator 2",
        "0": "Annunciator 1/IAS"
      }
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "0004",
      "name": "Limits",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "11": "Heat exchanger high limit",
        "10": "Exchanger T-rise limit",
        "9": "Outlet T-rise limit",
        "8": "Inversion inlet/exchanger limit",
        "7": "Inversion exchanger/outlet limit",
        "6": "Inversion inlet/outlet limit",
        "5": "Delta T inlet/exchanger limit",
        "4": "Delta T exchanger/outlet limit",
        "3": "Delta T inlet/outlet limit",
        "2": "Stack limit",
        "1": "DHW high limit",
        "0": "Outlet high limit"
      }
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "0005",
      "name": "Program Module (PM) status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "10": "OEM alert PCB stored in PM",
        "9": "OEM range PCB stored in PM",
        "8": "OEM parameter PCB stored in PM",
        "2": "Valid copyright",
        "1": "Lead/Lag enabled",
        "0": "PM installed"
      }
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "0006",
      "name": "Demand source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Unknown",
        "1": "No source demand",
        "2": "CH",
        "3": "DHW",
        "4": "Lead Lag slave",
        "5": "Lead Lag master",
        "6": "CH frost protection",
        "7": "DHW frost protection",
        "8": "No demand due to burner switch (register 199) turned off",
        "9": "DHW storage",
        "11": "Warm weather shutdown",
        "12": "Hot standby"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "0007",
      "name": "Outlet (S3S4) or Outlet limit (S3) sensor",
      "description": "0.1 °C units; register listed as U16 although the range starts at -40 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "0008",
      "name": "Firing rate",
      "description": "Firing rate: RPM, or 0.1 % steps if bit 15 is set (per modulation output setting).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "0009",
      "name": "Fan speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "RPM",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "0010",
      "name": "Flame signal",
      "description": "0.01 V or 0.01 uA, depending on flame sensor (0.00-50.00).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "0011",
      "name": "Inlet (S1) sensor",
      "description": "0.1 °C units; register listed as U16 although the range starts at -40 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "0012",
      "name": "DHW (S6S7) or DHW limit (S6) sensor",
      "description": "0.1 °C units; register listed as U16 although the range starts at -40 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "0013",
      "name": "S5 sensor",
      "description": "0.1 °C units; register listed as U16 although the range starts at -40 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "0014",
      "name": "Stack (S8S9) or Stack limit (S8) sensor",
      "description": "0.1 °C units; register listed as U16 although the range starts at -40 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "0015",
      "name": "4-20 mA remote control input (S2) terminal",
      "description": "0.1 mA units when S2 is a 4-20 mA input; other uses per register 609.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "0016",
      "name": "Active CH setpoint",
      "description": "0.1 °C units; register listed as U16 although the range starts at -40 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "0017",
      "name": "Active DHW setpoint",
      "description": "0.1 °C units; register listed as U16 although the range starts at -40 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "0018",
      "name": "Active LL setpoint",
      "description": "0.1 °C units; register listed as U16 although the range starts at -40 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19,
      "documented": "0019",
      "name": "Register Access Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No register writes allowed",
        "1": "Installer register writes allowed",
        "2": "OEM register writes allowed",
        "3": "All register writes allowed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20,
      "documented": "0020",
      "name": "Steam pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "psi",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "0021",
      "name": "Analog modulation input",
      "description": "0 = no signal, else 4-20 mA (0.1 mA); mirrors register 15 for 4-20 mA S2.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "0022",
      "name": "Active CH pressure setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "psi",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "0023",
      "name": "Extended Status Change",
      "description": "Cleared after read; flags which register groups changed.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "4": "DHW plate heat exchanger configuration",
        "3": "DHW plate heat exchanger status"
      }
    },
    {
      "table": "holding_register",
      "address": 25,
      "documented": "0025",
      "name": "Active CH operating point",
      "description": "0.1 °C units; register listed as U16 although the range starts at -40 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 26,
      "documented": "0026",
      "name": "Active DHW operating point",
      "description": "0.1 °C units; register listed as U16 although the range starts at -40 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 27,
      "documented": "0027",
      "name": "Active Lead Lag operating point",
      "description": "0.1 °C units; register listed as U16 although the range starts at -40 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 28,
      "documented": "0028",
      "name": "Active system operating point",
      "description": "0.1 °C units; register listed as U16 although the range starts at -40 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 29,
      "documented": "0029",
      "name": "Active system setpoint",
      "description": "0.1 °C units; register listed as U16 although the range starts at -40 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 30,
      "documented": "0030",
      "name": "Active system on hysteresis",
      "description": "0.1 °C units.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 31,
      "documented": "0031",
      "name": "Active system off hysteresis",
      "description": "0.1 °C units.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "0032",
      "name": "Burner control status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Disabled",
        "1": "Locked out",
        "4": "Anti-short cycle",
        "5": "Unconfigured safety data",
        "34": "Standby Hold",
        "35": "Standby Delay",
        "48": "Normal Standby",
        "49": "Preparing",
        "50": "Ignition",
        "51": "Firing",
        "52": "Postpurge"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 33,
      "documented": "0033",
      "name": "Burner control state",
      "description": "Sequence state code, see table 12 in the source.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "0034",
      "name": "Lockout code",
      "description": "1-4096 = lockout number (table 9 in the source).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No lockout"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35,
      "documented": "0035",
      "name": "Alarm reason",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "None",
        "1": "Lockout (see Lockout code, register 34)",
        "2": "Alert (see Table 11)",
        "3": "Other"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "0036",
      "name": "Annunciator first out",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "None or undetermined",
        "1": "ILK",
        "2": "PII",
        "11": "Annunciator 1",
        "12": "Annunciator 2",
        "13": "Annunciator 3",
        "14": "Annunciator 4",
        "15": "Annunciator 5",
        "16": "Annunciator 6",
        "17": "Annunciator 7",
        "18": "Annunciator 8"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37,
      "documented": "0037",
      "name": "Annunciator hold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "None or undetermined",
        "1": "ILK",
        "2": "PII",
        "3": "LCI",
        "11": "Annunciator 1",
        "12": "Annunciator 2",
        "13": "Annunciator 3",
        "14": "Annunciator 4",
        "15": "Annunciator 5",
        "16": "Annunciator 6",
        "17": "Annunciator 7",
        "18": "Annunciator 8"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 38,
      "documented": "0038",
      "name": "Sequence time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 39,
      "documented": "0039",
      "name": "Delay time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40,
      "documented": "0040",
      "name": "Hold code",
      "description": "Hold reason; same codes as lockout (table 8 in the source).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 41,
      "documented": "0041",
      "name": "Burner control flags",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "2": "Blocked condensate detected",
        "1": "DHW remote STAT demand indicated",
        "0": "Flame detected"
      }
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "0042",
      "name": "CH remote Stat",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No remote STAT demand",
        "1": "Remote STAT demand indicated"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 43,
      "documented": "0043",
      "name": "Outlet operation (S4=J8-10) terminal",
      "description": "0.1 °C units (listed as U16, range from -40 °C); other sensor types per register 610.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 44,
      "documented": "0044",
      "name": "DHW operation (S7=J9-3) terminal",
      "description": "0.1 °C units (listed as U16, range from -40 °C); other sensor types per register 612.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 45,
      "documented": "0045",
      "name": "Stack or Heat exchanger operation (S9=J9-6) terminal",
      "description": "0.1 °C units (listed as U16, range from -40 °C); other sensor types per register 613.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46,
      "documented": "0046",
      "name": "Outlet operation sensor (S4=J8-10) state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "None",
        "1": "Normal",
        "2": "Open",
        "3": "Shorted",
        "4": "Outside high range",
        "5": "Outside low range",
        "6": "Not reliable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 47,
      "documented": "0047",
      "name": "DHW operation sensor (S7=J9-3) state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "None",
        "1": "Normal",
        "2": "Open",
        "3": "Shorted",
        "4": "Outside high range",
        "5": "Outside low range",
        "6": "Not reliable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 48,
      "documented": "0048",
      "name": "Outlet limit sensor (S3=J8-8) state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "None",
        "1": "Normal",
        "2": "Open",
        "3": "Shorted",
        "4": "Outside high range",
        "5": "Outside low range",
        "6": "Not reliable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 49,
      "documented": "0049",
      "name": "Inlet sensor (S1=J8-4) state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "None",
        "1": "Normal",
        "2": "Open",
        "3": "Shorted",
        "4": "Outside high range",
        "5": "Outside low range",
        "6": "Not reliable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50,
      "documented": "0050",
      "name": "DHW limit sensor (S7=J9-1) state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "None",
        "1": "Normal",
        "2": "Open",
        "3": "Shorted",
        "4": "Outside high range",
        "5": "Outside low range",
        "6": "Not reliable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 51,
      "documented": "0051",
      "name": "Stack limit sensor (S8=J9-4) state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "None",
        "1": "Normal",
        "2": "Open",
        "3": "Shorted",
        "4": "Outside high range",
        "5": "Outside low range",
        "6": "Not reliable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 52,
      "documented": "0052",
      "name": "S5 (J8-11) sensor state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "None",
        "1": "Normal",
        "2": "Open",
        "3": "Shorted",
        "4": "Outside high range",
        "5": "Outside low range",
        "6": "Not reliable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 53,
      "documented": "0053",
      "name": "4-20mA remote control input (S2=J8-6) state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "None",
        "1": "Normal",
        "2": "Open",
        "3": "Shorted",
        "4": "Outside high range",
        "5": "Outside low range",
        "6": "Not reliable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 54,
      "documented": "0054",
      "name": "Pressure sensor (S1=J8-4) state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "None",
        "1": "Normal",
        "2": "Open",
        "3": "Shorted",
        "4": "Outside high range",
        "5": "Outside low range",
        "6": "Not reliable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 55,
      "documented": "0055",
      "name": "Stack operation or Heat exchanger sensor (S9=J9-6) state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "None",
        "1": "Normal",
        "2": "Open",
        "3": "Shorted",
        "4": "Outside high range",
        "5": "Outside low range",
        "6": "Not reliable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 56,
      "documented": "0056",
      "name": "Active rate limiter",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "None",
        "1": "Outlet high limit",
        "2": "Delta T limit",
        "3": "Stack limit",
        "4": "Slow start limit",
        "5": "Anti-condensation",
        "6": "Minimum modulation",
        "7": "Forced rate",
        "8": "IAS is open"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57,
      "documented": "0057",
      "name": "Limited rate",
      "description": "Firing rate: RPM, or 0.1 % steps if bit 15 is set (per modulation output setting).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 58,
      "documented": "0058",
      "name": "Active rate override",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "None",
        "1": "Burner control default",
        "2": "Burner control",
        "3": "Manual firing rate",
        "4": "Manual firing rate off",
        "5": "Fan on during off cycle",
        "6": "Assured low fire cutoff"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 59,
      "documented": "0059",
      "name": "Override rate",
      "description": "Firing rate: RPM, or 0.1 % steps if bit 15 is set (per modulation output setting).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 60,
      "documented": "0060",
      "name": "Demand rate",
      "description": "Firing rate: RPM, or 0.1 % steps if bit 15 is set (per modulation output setting).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 61,
      "documented": "0061",
      "name": "Active system sensor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No active sensor",
        "1": "DHW (S6S7) sensor",
        "2": "Outlet (S3S4) sensor",
        "3": "Inlet (S1) sensor",
        "4": "4-20mA input (S2)",
        "5": "S5 sensor",
        "6": "S10 sensor",
        "7": "Steam (S1) sensor",
        "8": "DHW (S6S7) and Inlet (S1) sensor",
        "9": "DHW (S6S7) and S5 sensor",
        "10": "Outlet (S3S4) and Inlet (S1) sensor",
        "11": "Outlet (S3S4) and S5 sensor"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 62,
      "documented": "0062",
      "name": "Active Lead Lag sensor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No active sensor",
        "2": "Outlet (S3S4) sensor",
        "5": "S5 sensor",
        "6": "S10 sensor"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64,
      "documented": "0064",
      "name": "CH status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Unknown",
        "1": "Disabled",
        "2": "Normal",
        "3": "Suspended"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 65,
      "documented": "0065",
      "name": "CH setpoint source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Unknown",
        "1": "Normal setpoint",
        "2": "TOD setpoint",
        "3": "Outdoor reset",
        "4": "Remote control",
        "7": "Outdoor reset time of day",
        "9": "Outdoor boost"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 66,
      "documented": "0066",
      "name": "CH heat demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 67,
      "documented": "0067",
      "name": "CH burner demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 68,
      "documented": "0068",
      "name": "CH requested rate",
      "description": "Firing rate: RPM, or 0.1 % steps if bit 15 is set (per modulation output setting).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 69,
      "documented": "0069",
      "name": "CH frost heat demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 70,
      "documented": "0070",
      "name": "CH frost burner demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 71,
      "documented": "0071",
      "name": "Active CH on hysteresis",
      "description": "0.1 °C units.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 72,
      "documented": "0072",
      "name": "Active CH off hysteresis",
      "description": "0.1 °C units.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 73,
      "documented": "0073",
      "name": "Active CH pressure on hysteresis",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "psi",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 74,
      "documented": "0074",
      "name": "Active CH pressure off hysteresis",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "psi",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 75,
      "documented": "0075",
      "name": "Active CH pressure operating point",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "psi",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 76,
      "documented": "0076",
      "name": "Active CH sensor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No active sensor",
        "2": "Outlet (S3S4) sensor",
        "3": "Inlet (S1) sensor",
        "4": "4-20mA input (S2)",
        "5": "S5 sensor",
        "6": "S10 sensor",
        "7": "Steam (S1) sensor"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 77,
      "documented": "0077",
      "name": "Heat Demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 78,
      "documented": "0078",
      "name": "BURNER DEMAND",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 79,
      "documented": "0079",
      "name": "Active DHW sensor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No active sensor",
        "1": "DHW (S6S7) sensor",
        "2": "Outlet (S3S4) sensor",
        "3": "Inlet (S1) sensor"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 80,
      "documented": "0080",
      "name": "DHW status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Unknown",
        "1": "Disabled",
        "2": "Normal",
        "3": "Suspended"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 81,
      "documented": "0081",
      "name": "DHW setpoint source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Unknown",
        "1": "Normal setpoint",
        "2": "TOD setpoint",
        "5": "DHW tap setpoint",
        "6": "DHW preheat setpoint"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 82,
      "documented": "0082",
      "name": "DHW priority count",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 83,
      "documented": "0083",
      "name": "DHW heat demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 84,
      "documented": "0084",
      "name": "DHW burner demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 85,
      "documented": "0085",
      "name": "DHW requested rate",
      "description": "Firing rate: RPM, or 0.1 % steps if bit 15 is set (per modulation output setting).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 86,
      "documented": "0086",
      "name": "DHW frost heat demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 87,
      "documented": "0087",
      "name": "DHW frost burner demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 88,
      "documented": "0088",
      "name": "Active DHW on hysteresis",
      "description": "0.1 °C units.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 89,
      "documented": "0089",
      "name": "Active DHW off hysteresis",
      "description": "0.1 °C units.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 90,
      "documented": "0090",
      "name": "DHW storage time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 91,
      "documented": "0091",
      "name": "DHW storage heat demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 92,
      "documented": "0092",
      "name": "DHW storage burner demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 93,
      "documented": "0093",
      "name": "Pump A status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "13": "Auxiliary 2 pump demand",
        "12": "Auxiliary 1 pump demand",
        "11": "System pump demand",
        "10": "Boiler pump demand",
        "9": "DHW pump demand",
        "8": "CH pump demand",
        "6": "Pump assigned to logical pump",
        "5": "Pump exercise requested",
        "4": "On due to exercise",
        "3": "On due to overrun",
        "2": "Forced off",
        "1": "Forced on",
        "0": "On due to normal demand"
      }
    },
    {
      "table": "holding_register",
      "address": 94,
      "documented": "0094",
      "name": "Pump B status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "13": "Auxiliary 2 pump demand",
        "12": "Auxiliary 1 pump demand",
        "11": "System pump demand",
        "10": "Boiler pump demand",
        "9": "DHW pump demand",
        "8": "CH pump demand",
        "6": "Pump assigned to logical pump",
        "5": "Pump exercise requested",
        "4": "On due to exercise",
        "3": "On due to overrun",
        "2": "Forced off",
        "1": "Forced on",
        "0": "On due to normal demand"
      }
    },
    {
      "table": "holding_register",
      "address": 95,
      "documented": "0095",
      "name": "CH pump start delay time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 96,
      "documented": "0096",
      "name": "CH pump status",
      "description": "Coding depends on application build (tables 13/14 in the source).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 97,
      "documented": "0097",
      "name": "CH pump overrun time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 98,
      "documented": "0098",
      "name": "CH FP overrun time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 99,
      "documented": "0099",
      "name": "CH pump idle days count",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "days",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 100,
      "documented": "0100",
      "name": "DHW pump status",
      "description": "Coding depends on application build (tables 13/14 in the source).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 101,
      "documented": "0101",
      "name": "DHW pump start delay time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 102,
      "documented": "0102",
      "name": "DHW pump overrun time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 103,
      "documented": "0103",
      "name": "DHW FP overrun time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 104,
      "documented": "0104",
      "name": "DHW pump idle days count",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "days",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 105,
      "documented": "0105",
      "name": "System pump status",
      "description": "Coding depends on application build (tables 13/14 in the source).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 106,
      "documented": "0106",
      "name": "System pump overrun time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 107,
      "documented": "0107",
      "name": "System pump idle days count",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "days",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 108,
      "documented": "0108",
      "name": "Boiler pump status",
      "description": "Coding depends on application build (tables 13/14 in the source).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 109,
      "documented": "0109",
      "name": "Boiler pump overrun time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 110,
      "documented": "0110",
      "name": "Boiler pump idle days count",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "days",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 111,
      "documented": "0111",
      "name": "Auxiliary 1 pump status",
      "description": "Coding depends on application build (tables 13/14 in the source).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 112,
      "documented": "0112",
      "name": "Auxiliary 1 pump idle days count",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "days",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 113,
      "documented": "0113",
      "name": "Auxiliary 2 pump status",
      "description": "See table 14 in the source.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 114,
      "documented": "0114",
      "name": "Auxiliary 2 pump overrun time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 115,
      "documented": "0115",
      "name": "Auxiliary 2 pump idle days count",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "days",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 119,
      "documented": "0119",
      "name": "Auxiliary 1 pump overrun time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 148,
      "documented": "0148",
      "name": "Auxiliary 2 pump start delay time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 149,
      "documented": "0149",
      "name": "Boiler pump start delay time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 150,
      "documented": "0150",
      "name": "System pump start delay time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 151,
      "documented": "0151",
      "name": "Auxiliary 1 pump start delay time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 152,
      "documented": "0152",
      "name": "DHW tap heat demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 153,
      "documented": "0153",
      "name": "DHW preheat demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 154,
      "documented": "0154",
      "name": "DHW change rate",
      "description": "Rate of change, 0.1 °C units.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C/s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 155,
      "documented": "0155",
      "name": "DHW tap on recognition time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 156,
      "documented": "0156",
      "name": "DHW tap on time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 157,
      "documented": "0157",
      "name": "DHW preheat delay after tap time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 158,
      "documented": "0158",
      "name": "DHW preheat on recognition time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 159,
      "documented": "0159",
      "name": "DHW preheat on time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 160,
      "documented": "0160",
      "name": "Lead Lag master status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Unknown",
        "1": "Disabled",
        "2": "Normal",
        "3": "Suspended"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 161,
      "documented": "0161",
      "name": "Lead Lag slave status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "Slave command received",
        "14": "Slave mode has priority over CH & DHW",
        "13": "Slave is modulating",
        "12": "CH frost protection request",
        "11": "DHW frost protection request",
        "10": "Frost protection burner request",
        "9": "Local frost protection request"
      }
    },
    {
      "table": "holding_register",
      "address": 162,
      "documented": "0162",
      "name": "Lead Lag master setpoint source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Unknown",
        "1": "CH setpoint",
        "2": "CH TOD setpoint",
        "3": "Outdoor reset",
        "4": "Remote control (4-20mA or Modbus)",
        "7": "Outdoor reset time of day",
        "9": "Outdoor boost"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 163,
      "documented": "0163",
      "name": "Lead Lag master heat demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 164,
      "documented": "0164",
      "name": "Lead Lag slave burner demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 165,
      "documented": "0165",
      "name": "Lead Lag slave requested rate",
      "description": "Firing rate: RPM, or 0.1 % steps if bit 15 is set (per modulation output setting).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 166,
      "documented": "0166",
      "name": "Active Lead Lag on hysteresis",
      "description": "0.1 °C units.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 167,
      "documented": "0167",
      "name": "Active Lead Lag off hysteresis",
      "description": "0.1 °C units.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 168,
      "documented": "0168",
      "name": "Pump C status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "13": "Auxiliary 2 pump demand",
        "12": "Auxiliary 1 pump demand",
        "11": "System pump demand",
        "10": "Boiler pump demand",
        "9": "DHW pump demand",
        "8": "CH pump demand",
        "6": "Pump assigned to logical pump",
        "5": "Pump exercise requested",
        "4": "On due to exercise",
        "3": "On due to overrun",
        "2": "Forced off",
        "1": "Forced on",
        "0": "On due to normal demand"
      }
    },
    {
      "table": "holding_register",
      "address": 170,
      "documented": "0170",
      "name": "Outdoor temperature",
      "description": "0.1 °C units; register listed as U16 although the range starts at -40 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 171,
      "documented": "0171",
      "name": "Outdoor sensor state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "None",
        "1": "Normal",
        "2": "Open",
        "3": "Shorted",
        "4": "Outside high range",
        "5": "Outside low range",
        "6": "Not reliable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 172,
      "documented": "0172",
      "name": "Outlet T-rise rate",
      "description": "Rate of change, 0.1 °C units.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C/s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 173,
      "documented": "0173",
      "name": "Exchanger T-rise rate",
      "description": "Rate of change, 0.1 °C units.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C/s",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Connect to the SOLA's 3-pin RS-485 Modbus port (38400 8N1) and read holding registers with FC 03 from address 0. Temperatures are 0.1 °C integers; burner status is at 32, lockout code at 34.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 7,
        "why": "Outlet temperature"
      },
      {
        "table": "holding_register",
        "address": 8,
        "why": "Firing rate"
      },
      {
        "table": "holding_register",
        "address": 10,
        "why": "Flame signal"
      },
      {
        "table": "holding_register",
        "address": 32,
        "why": "Burner control status"
      },
      {
        "table": "holding_register",
        "address": 34,
        "why": "Lockout code"
      },
      {
        "table": "holding_register",
        "address": 6,
        "why": "Demand source"
      },
      {
        "table": "holding_register",
        "address": 16,
        "why": "Active CH setpoint"
      }
    ],
    "enable": "Use one of the SOLA's RS-485 Modbus ports (MB1 or MB2); the control answers to a single Modbus address. Register writes are limited by the access level shown in register 19 (none, installer, OEM or all).",
    "watchdog": null,
    "quirks": [
      "Addresses are 0-based; add 40001 for 4xxxx tools.",
      "Status-change registers 0, 1 and 23 clear when read.",
      "Digital signals are bits inside holding registers, not coils."
    ],
    "setup": [
      "RS-485 terminals: 1 = Data+ (a), 2 = Data- (b), 3 = common.",
      "Fixed format: 38400 bps, 8 data bits, no parity, 1 stop bit."
    ],
    "gotchas": [
      "OEM boilers may disable or relabel some SOLA functions; confirm with the boiler maker's documentation.",
      "0x8FFF in a temperature register means that function is not enabled; 0x7FFF and 0x8000-0x8500 are sensor fault codes."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
