{
  "manufacturer": "Huawei",
  "manufacturer_slug": "huawei",
  "model": "SmartLogger plant data logger (Modbus TCP)",
  "model_slug": "smartlogger",
  "short_model": "SmartLogger",
  "aliases": [
    "Huawei SmartLogger"
  ],
  "equipment_type": "Solar inverter gateway (plant data logger)",
  "applies_to": "Huawei SmartLogger (V100R001C00 to V300R001C00 firmware families) per ModBus Interface Definitions issue 35; the document names only 'SmartLogger', so check the issue that matches your hardware and firmware.",
  "summary": "The SmartLogger is Huawei's plant data logger. Over Modbus TCP it answers for itself with logical device ID 0 and reaches inverters, power meters and environment monitors behind it by their RS485 addresses. This map covers the SmartLogger's own registers: clock, power on/off and transfer trip, active and reactive power adjustment, plant totals for power, current, voltage and energy, plant status, scheduling modes and targets, capacity values, DI status and alarm bit words.",
  "transport": [
    "TCP"
  ],
  "defaults": {
    "unit_id": 0,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": 502
  },
  "addressing": {
    "convention": "0-based",
    "note": "Addresses are sent as printed: the read example requests register 32306 with address bytes 7E 32. In Modbus TCP the SmartLogger's own registers use logical device ID 0."
  },
  "default_word_order": "ABCD",
  "firmware": "SmartLogger V100R001C00 / V100R002C00 / V200R001C00 / V300R001C00 or later",
  "source": {
    "title": "SmartLogger ModBus Interface Definitions",
    "doc_number": "Issue 35",
    "revision_date": "2020-02-20",
    "url": "https://community.symcon.de/uploads/short-url/rIF4NzZBqBfB7S5WtTWW5jRamGn.pdf",
    "pages": "p. 2 (firmware), pp. 3-12 (SmartLogger registers), pp. 12-16 (alarm bits), pp. 25-27 (encoding, examples)",
    "unofficial": true
  },
  "notes": [
    "Huawei hosts this document only behind a support-site login; the copy linked is a forum upload of the unaltered Huawei PDF.",
    "Data encoding is big-endian for addresses and data (leftmost byte first), so 32- and 64-bit values are read high word first (ABCD).",
    "Gain is a divisor: a value with gain 10 in kW is read as raw / 10 kW.",
    "RO registers accept only function 03; WO registers accept only 06/16; RW accept all three.",
    "Left out: City (40002, no coding given), Reserved (40608), Device operation (40725, mixed ESN + command block), the reactive scheduling target (40742) whose gain is 10 or 1000 depending on mode, Japanese-utility communication registers 41942-41949 (gain marked N/A), current error during scanning (42150), and the power meter, weather station and remapped register sections.",
    "Alarm info 3 (50002, certificate alarms) appears only in the alarm table, so it is not listed.",
    "The document gives Modbus TCP port 502."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 40000,
      "documented": "40000",
      "name": "Date and time",
      "description": "UTC epoch seconds.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40004,
      "documented": "40004",
      "name": "Daylight saving time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "Enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40005,
      "documented": "40005",
      "name": "Time zone",
      "description": "Offset in seconds.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40007,
      "documented": "40007",
      "name": "DST state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not in DST",
        "1": "In DST"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40008,
      "documented": "40008",
      "name": "DST offset",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40009,
      "documented": "40009",
      "name": "Local time",
      "description": "Local-time epoch seconds.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40200,
      "documented": "40200",
      "name": "Power on all inverters",
      "description": "Write 0.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40201,
      "documented": "40201",
      "name": "Power off all inverters",
      "description": "Write 0.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40202,
      "documented": "40202",
      "name": "Power on/off all inverters",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "W",
      "values": {
        "0": "Power off all",
        "1": "Power on all"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40203,
      "documented": "40203",
      "name": "Power on/off all inverters (inverted)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "W",
      "values": {
        "0": "Power on all",
        "1": "Power off all"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40204,
      "documented": "40204",
      "name": "Transfer trip",
      "description": "In fault outage the plant ignores start-up requests.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Run",
        "1": "Fault outage"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40205,
      "documented": "40205",
      "name": "Array reset",
      "description": "Write 0.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40420,
      "documented": "40420",
      "name": "Active power adjustment",
      "description": "Total active power limit for all inverters; out-of-range values discarded.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40422,
      "documented": "40422",
      "name": "Reactive power adjustment",
      "description": "Total reactive power for all inverters.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kvar",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40424,
      "documented": "40424",
      "name": "Active power adjustment (2)",
      "description": "Second register for total active power adjustment.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40426,
      "documented": "40426",
      "name": "Reactive power adjustment (2)",
      "description": "Second register for total reactive power adjustment.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kvar",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40428,
      "documented": "40428",
      "name": "Active power adjustment by percentage",
      "description": "0-100 % for all inverters.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40429,
      "documented": "40429",
      "name": "Power factor adjustment",
      "description": "(-1, -0.8] or [0.8, 1].",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40500,
      "documented": "40500",
      "name": "DC current",
      "description": "Sum over all inverters on the SmartLogger. Use 40554 if it overflows.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40521,
      "documented": "40521",
      "name": "Input power",
      "description": "Sum over all inverters on the SmartLogger.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40523,
      "documented": "40523",
      "name": "CO2 reduction",
      "description": "Sum over all inverters on the SmartLogger.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kg",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40525,
      "documented": "40525",
      "name": "Active power",
      "description": "Sum over all inverters on the SmartLogger.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40532,
      "documented": "40532",
      "name": "Power factor",
      "description": "Sum over all inverters on the SmartLogger.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40543,
      "documented": "40543",
      "name": "Plant status (Qinghai)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "1": "Unlimited operation",
        "2": "Limited operation",
        "3": "Idle",
        "4": "Outage",
        "5": "Communication interrupt"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40544,
      "documented": "40544",
      "name": "Reactive power",
      "description": "Sum over all inverters on the SmartLogger.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40550,
      "documented": "40550",
      "name": "CO2 reduction (64-bit)",
      "description": "Wider-range copy of 40523.",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kg",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40554,
      "documented": "40554",
      "name": "DC current 2",
      "description": "Wider-range copy of 40500.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40560,
      "documented": "40560",
      "name": "Total energy yield (E-Total)",
      "description": "Sum over all inverters on the SmartLogger.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40562,
      "documented": "40562",
      "name": "Daily energy yield (E-Daily)",
      "description": "Sum over all inverters on the SmartLogger.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40564,
      "documented": "40564",
      "name": "Daily generation duration",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40566,
      "documented": "40566",
      "name": "Plant status (Xinjiang)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Idle",
        "1": "On-grid",
        "2": "On-grid, self derating",
        "3": "On-grid, power limit",
        "4": "Planned outage",
        "5": "Power limit outage",
        "6": "Fault outage",
        "7": "Communication interrupt"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40567,
      "documented": "40567",
      "name": "Plant status (Ningxia)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "1": "On-grid",
        "2": "Outage",
        "3": "Maintenance",
        "4": "Idle"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40568,
      "documented": "40568",
      "name": "Active alarm sequence number",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40570,
      "documented": "40570",
      "name": "Historical alarm sequence number",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40572,
      "documented": "40572",
      "name": "Phase A current",
      "description": "Sum over all inverters on the SmartLogger.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40573,
      "documented": "40573",
      "name": "Phase B current",
      "description": "Sum over all inverters on the SmartLogger.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40574,
      "documented": "40574",
      "name": "Phase C current",
      "description": "Sum over all inverters on the SmartLogger.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40575,
      "documented": "40575",
      "name": "Uab",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40576,
      "documented": "40576",
      "name": "Ubc",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40577,
      "documented": "40577",
      "name": "Uca",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40685,
      "documented": "40685",
      "name": "Inverter efficiency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40693,
      "documented": "40693",
      "name": "Max. reactive adjustment",
      "description": "Total max power of parallel inverters x 60 %.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40695,
      "documented": "40695",
      "name": "Min. reactive adjustment",
      "description": "Total max power x 60 % x -1.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40697,
      "documented": "40697",
      "name": "Max. active adjustment",
      "description": "Total max power of parallel inverters.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40699,
      "documented": "40699",
      "name": "Locked",
      "description": "Unlocked when more than one inverter feeds the grid.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Locked",
        "1": "Unlocked"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40700,
      "documented": "40700",
      "name": "DI status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "DI1 closed",
        "1": "DI2 closed",
        "2": "DI3 closed",
        "3": "DI4 closed",
        "4": "DI5 closed",
        "5": "DI6 closed",
        "6": "DI7 closed",
        "7": "DI8 closed"
      }
    },
    {
      "table": "holding_register",
      "address": 40713,
      "documented": "40713",
      "name": "ESN",
      "description": "SmartLogger serial number.",
      "data_type": "STRING",
      "length": 10,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40723,
      "documented": "40723",
      "name": "System reset",
      "description": "Resets the SmartLogger; value not checked.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40724,
      "documented": "40724",
      "name": "Fast device access",
      "description": "Starts automatic address allocation and device search.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40736,
      "documented": "40736",
      "name": "Device access status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Search completed",
        "1": "Search in progress",
        "2": "Search failed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40737,
      "documented": "40737",
      "name": "Active power control mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "No limit",
        "1": "DI active scheduling",
        "3": "Percentage fixed limit (open loop)",
        "4": "Remote scheduling",
        "6": "Export limitation (kW)",
        "200": "Remote output control",
        "65533": "Slave SmartLogger",
        "65534": "No scheduling"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40738,
      "documented": "40738",
      "name": "Active power scheduling target",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40740,
      "documented": "40740",
      "name": "Reactive power control mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "No output",
        "1": "DI reactive scheduling",
        "2": "Fixed reactive power",
        "3": "Fixed power factor",
        "4": "Q-U curve",
        "5": "cos(phi)-P/Pn curve",
        "6": "Q-U hysteresis curve (CEI0-16)",
        "7": "Remote scheduling",
        "9": "PF closed loop (old)",
        "10": "PF closed loop",
        "65533": "Slave SmartLogger",
        "65534": "No scheduling"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40741,
      "documented": "40741",
      "name": "Reactive power scheduling curve mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Power factor",
        "1": "Fixed reactive power"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40802,
      "documented": "40802",
      "name": "Active scheduling percentage",
      "description": "0-100.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 41124,
      "documented": "41124",
      "name": "CO2 reduction coefficient",
      "description": "0-10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kg/kWh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 41934,
      "documented": "41934",
      "name": "PV module capacity",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 41936,
      "documented": "41936",
      "name": "Rated plant capacity",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 41938,
      "documented": "41938",
      "name": "Rated capacity of grid-connected inverters",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 41940,
      "documented": "41940",
      "name": "Conversion coefficient",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42017,
      "documented": "42017",
      "name": "System time: year",
      "description": "2000-2068, local time.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42018,
      "documented": "42018",
      "name": "System time: month",
      "description": "1-12, local time.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42019,
      "documented": "42019",
      "name": "System time: day",
      "description": "1-31, local time.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42020,
      "documented": "42020",
      "name": "System time: hour",
      "description": "0-23, local time.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42021,
      "documented": "42021",
      "name": "System time: minute",
      "description": "0-59, local time.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42022,
      "documented": "42022",
      "name": "System time: second",
      "description": "0-59, local time.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42730,
      "documented": "42730",
      "name": "Inspection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "W",
      "values": {
        "0": "Start",
        "1": "Stop"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42779,
      "documented": "42779",
      "name": "IV curve scanning",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "W",
      "values": {
        "0": "Stop",
        "1": "Start (64 points)",
        "2": "Start (128 points)",
        "3": "Start (256 points)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50000,
      "documented": "50000",
      "name": "Alarm info 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "3": "1100 Abnormal active schedule",
        "11": "1101 Abnormal reactive schedule"
      }
    },
    {
      "table": "holding_register",
      "address": 50001,
      "documented": "50001",
      "name": "Alarm info 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "1103 MCB disconnect",
        "2": "1104 Abnormal cubicle",
        "3": "1105 Device address conflict",
        "4": "1106 AC SPD fault",
        "5": "1107 DI1 custom alarm",
        "6": "1108 DI2 custom alarm",
        "7": "1109 DI3 custom alarm",
        "8": "1110 DI4 custom alarm",
        "9": "1111 DI5 custom alarm",
        "10": "1112 DI6 custom alarm",
        "11": "1113 DI7 custom alarm",
        "12": "1114 DI8 custom alarm",
        "13": "1115 24 V power failure",
        "14": "1119 License expired"
      }
    }
  ],
  "integration": {
    "summary": "Connect over Modbus TCP and read plant totals with logical device ID 0: active power at 40525, input power at 40521 and daily/total yield at 40562/40560. Limit the total output of all inverters by writing 40420 (kW x 10) or 40428 (% x 10).",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 40525,
        "why": "Plant active power"
      },
      {
        "table": "holding_register",
        "address": 40521,
        "why": "Plant input power"
      },
      {
        "table": "holding_register",
        "address": 40560,
        "why": "Total energy yield"
      },
      {
        "table": "holding_register",
        "address": 40562,
        "why": "Daily energy yield"
      },
      {
        "table": "holding_register",
        "address": 40428,
        "why": "Active power limit in %"
      },
      {
        "table": "holding_register",
        "address": 40737,
        "why": "Active power control mode"
      }
    ],
    "enable": "The document does not describe how to enable Modbus TCP.",
    "watchdog": null,
    "quirks": [
      "Logical device ID 0 addresses the SmartLogger itself; other IDs reach connected devices.",
      "Gains are divisors (10, 100, 1000).",
      "Several 'Plant status' registers are used only in specific Chinese regions (Qinghai, Xinjiang, Ningxia); pick the one your site uses."
    ],
    "setup": [
      "Modbus TCP on port 502.",
      "Function codes: 03 read, 06 write single, 10 write multiple, 2B device identification."
    ],
    "gotchas": [
      "Power on/off registers act on all inverters at once.",
      "Out-of-range power adjustment values are discarded."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
