{
  "manufacturer": "inepro Metering",
  "manufacturer_slug": "inepro-metering",
  "model": "PRO1 single-phase energy meter (2026 PRO line)",
  "model_slug": "pro1",
  "short_model": "PRO1",
  "aliases": [
    "PRO1-Mod",
    "PRO1-Mod-Ba",
    "PRO1 1U AC 45A Mo T MID",
    "PRO1 1U AC 45A Mo T Ba MID",
    "1101",
    "1102"
  ],
  "equipment_type": "Energy meter",
  "applies_to": "PRO1-Mod (art. 1101) and PRO1-Mod-Ba (art. 1102, with RTC tariffs) from the 2026 PRO1 user manual version 1.3; the PRO1-S has no Modbus.",
  "summary": "The PRO1 is a MID-certified single-phase 45 A DIN-rail energy meter from inepro's 2026 PRO line; the -Mod versions add an RS485 Modbus RTU port. Live values are IEEE 754 floats (high word first) in input registers from hex 5000h, energy counters sit from 6000h and settings from 4000h. This map covers the default register map: instantaneous values, THD, demand peaks, energy totals and tariff registers (as floats) and the main communication and display settings.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 9600,
    "parity": "Even",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "hex 0-based",
    "note": "The map prints hex addresses that go into the request unchanged; the manual's example frames are 01 06 4003 000A (set Modbus ID) and 01 10 5060 0002 ... (reset demand peak). So 5012h is wire address 20498. Rows typed 'input' are read with function 04; rows typed 'input /holding' are listed here as holding registers (read 03, write 06/16)."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "PRO1 energy meter - Full User Manual EN",
    "doc_number": "User manual version 1.3",
    "revision_date": "2026",
    "url": "https://cdn.prod.website-files.com/6617f74190bf0a53bfd776e8/6aeca6163dcdf3a4b4b8ac7b_PRO1%20energy%20meter%20-%20Full%20User%20Manual%20EN.pdf",
    "pages": "Modbus spec p. 9; terminals p. 13; comm settings p. 35; default register map pp. 40-46; data-format note p. 56; writable registers pp. 57-59"
  },
  "notes": [
    "This file covers only the 'Default' register map. The manual also prints an 'Extensive' map (from 0000h, W/var units) and a 'YTL' map (scaled integers and UINT64 counters) but does not say how either is selected, so they are left out.",
    "Energy registers are typed 'UINT32/Float ABCD' (or INT32/Float) with units 'Wh/kWh'. Register 4026h selects the format: 1 = INT32 (default), 2 = FLOAT. They are listed here as FLOAT32 in kWh/kvarh/kVAh, valid only after writing 2 to 4026h. The INT32 mode is not covered because the manual never states its scale explicitly.",
    "The INT32/FLOAT pairing with Wh/kWh follows the order printed in the type and unit columns ('UINT32/Float', 'Wh/kWh'); the same manual's Extensive map also gives float energy in kWh.",
    "Total reactive energy (6024h) is printed with unit 'vah/kvah' in the map; it is listed here as kvarh, matching its name and the DS-T1/DS-T2 reactive totals (6026h/6028h).",
    "Registers marked 'Only for Ba version with RTC' (RTC tariff and some quadrant energies) read 0 on meters without the RTC; the manual says unsupported registers stay readable and return 0.",
    "Left out: serial number, meter code and CRC (BCD/HEX/ASCII with no decoding given), RTC time and tariff tables (BCD blocks), current direction (ASCII), S0 output rate (typed UINT16 length 1 in the read map but FLOAT length 2 in the write table), CT ratio, tariff mode 6048h (listed twice with different meanings), LCD password and the resettable day counter (INT32 without a stated word order).",
    "Quadrant labels on the DS-T1/DS-T2 rows are copied as printed; some pair import/export with Q2/Q3 differently from the totals rows.",
    "Baud rates per the manual: 9600, 19200, 38400, 57600 and 115200. Stop bits: 1 with even/odd parity, 2 with no parity.",
    "This 2026 PRO line uses a different template from the older PRO1-Mod/PRO2-Mod (V3.x) and PRO380-Mod maps; do not mix them."
  ],
  "registers": [
    {
      "table": "input_register",
      "address": 20482,
      "documented": "0X5002",
      "name": "Voltage L1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20492,
      "documented": "0X500C",
      "name": "Current L1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20500,
      "documented": "0X5014",
      "name": "Active Power L1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20508,
      "documented": "0X501C",
      "name": "Reactive Power L1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20516,
      "documented": "0X5024",
      "name": "Apparent Power L1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20524,
      "documented": "0X502C",
      "name": "Power Factor L1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20498,
      "documented": "0X5012",
      "name": "Total Active Power",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20506,
      "documented": "0X501A",
      "name": "Total Reactive Power",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20514,
      "documented": "0X5022",
      "name": "Total Apparent Power",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20522,
      "documented": "0X502A",
      "name": "Total Power Factor",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20490,
      "documented": "0X500A",
      "name": "Current",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20488,
      "documented": "0X5008",
      "name": "Grid Frequency",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20576,
      "documented": "0X5060",
      "name": "Forward Active Power Demand Peak",
      "description": "Read with function 04; reset by writing 0 here with function 16.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20578,
      "documented": "0X5062",
      "name": "Reverse Active Power Demand Peak",
      "description": "Read with function 04; reset by writing 0 here with function 16.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24588,
      "documented": "0X600C",
      "name": "Total Forward Active Energy",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24600,
      "documented": "0X6018",
      "name": "Total Reverse Active Energy",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24624,
      "documented": "0X6030",
      "name": "Total Forward Reactive energy",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24636,
      "documented": "0X603C",
      "name": "Total Reverse Reactive energy",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24576,
      "documented": "0X6000",
      "name": "Total Active Energy",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24612,
      "documented": "0X6024",
      "name": "Total Reactive Energy",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24761,
      "documented": "0X60B9",
      "name": "Total Apparent energy",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24675,
      "documented": "0X6063",
      "name": "Import inductive reactive energy in Q1 (total)",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24685,
      "documented": "0X606D",
      "name": "Import capacitive reactive energy in Q2 (total)",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24695,
      "documented": "0X6077",
      "name": "Export inductive reactive energy in Q3 (total)",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24705,
      "documented": "0X6081",
      "name": "Export capacitive reactive energy in Q4 (total)",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24590,
      "documented": "0X600E",
      "name": "Total Forward Active Energy DS-T1",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24592,
      "documented": "0X6010",
      "name": "Total Forward Active Energy DS-T2",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24602,
      "documented": "0X601A",
      "name": "Total Reverse Active Energy DS-T1",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24604,
      "documented": "0X601C",
      "name": "Total Reverse Active Energy DS-T2",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24626,
      "documented": "0X6032",
      "name": "Total Forward Reactive Energy DS-T1",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24628,
      "documented": "0X6034",
      "name": "Total Forward Reactive Energy DS-T2",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24638,
      "documented": "0X603E",
      "name": "Total Reverse Reactive Energy DS-T1",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24640,
      "documented": "0X6040",
      "name": "Total Reverse Reactive Energy DS-T2",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24578,
      "documented": "0X6002",
      "name": "Total Active Energy DS-T1",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24580,
      "documented": "0X6004",
      "name": "Total Active Energy DS-T2",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24614,
      "documented": "0X6026",
      "name": "Total Reactive Energy DS-T1",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24616,
      "documented": "0X6028",
      "name": "Total Reactive Energy DS-T2",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24921,
      "documented": "0X6159",
      "name": "Total Forward Active Energy RTC-T1",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24939,
      "documented": "0X616B",
      "name": "Total Forward Active Energy RTC-T2",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24941,
      "documented": "0X616D",
      "name": "Total Forward Active Energy RTC-T3",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24943,
      "documented": "0X616F",
      "name": "Total Forward Active Energy RTC-T4",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24945,
      "documented": "0X6171",
      "name": "Total Reverse Active Energy RTC-T1",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24947,
      "documented": "0X6173",
      "name": "Total Reverse Active Energy RTC-T2",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24949,
      "documented": "0X6175",
      "name": "Total Reverse Active Energy RTC-T3",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24951,
      "documented": "0X6177",
      "name": "Total Reverse Active Energy RTC-T4",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24953,
      "documented": "0X6179",
      "name": "Total Forward Reactive energy RTC-T1",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24971,
      "documented": "0X618B",
      "name": "Total Forward Reactive energy RTC-T2",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24973,
      "documented": "0X618D",
      "name": "Total Forward Reactive energy RTC-T3",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24975,
      "documented": "0X618F",
      "name": "Total Forward Reactive energy RTC-T4",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24977,
      "documented": "0X6191",
      "name": "Total Reverse Reactive Energy RTC-T1",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24979,
      "documented": "0X6193",
      "name": "Total Reverse Reactive Energy RTC-T2",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24981,
      "documented": "0X6195",
      "name": "Total Reverse Reactive Energy RTC-T3",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24983,
      "documented": "0X6197",
      "name": "Total Reverse Reactive Energy RTC-T4",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24985,
      "documented": "0X6199",
      "name": "Total Active Energy RTC-T1",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24987,
      "documented": "0X619B",
      "name": "Total Active Energy RTC-T2",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24989,
      "documented": "0X619D",
      "name": "Total Active Energy RTC-T3",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24991,
      "documented": "0X619F",
      "name": "Total Active Energy RTC-T4",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 25089,
      "documented": "0X6201",
      "name": "Total Reactive Energy RTC-T1",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 25091,
      "documented": "0X6203",
      "name": "Total Reactive Energy RTC-T2",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 25093,
      "documented": "0X6205",
      "name": "Total Reactive Energy RTC-T3",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 25095,
      "documented": "0X6207",
      "name": "Total Reactive Energy RTC-T4",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24677,
      "documented": "0X6065",
      "name": "Import inductive reactive energy in Q1 (DS-T1)",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24687,
      "documented": "0X606F",
      "name": "Export capacitive reactive energy in Q2 (DS-T1)",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24697,
      "documented": "0X6079",
      "name": "Import capacitive reactive energy in Q3 (DS-T1)",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24707,
      "documented": "0X6083",
      "name": "Export inductive reactive energy in Q4 (DS-T1)",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24679,
      "documented": "0X6067",
      "name": "Import capacitive reactive energy in Q1 (DS-T2)",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24689,
      "documented": "0X6071",
      "name": "Export inductive reactive energy in Q2 (DS-T2)",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24699,
      "documented": "0X607B",
      "name": "Import inductive reactive energy in Q3 (DS-T2)",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24709,
      "documented": "0X6085",
      "name": "Export capacitive reactive energy in Q4 (DS-T2)",
      "description": "Float only after 4026h is set to 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24873,
      "documented": "0X6129",
      "name": "Import inductive reactive energy in Q1 (RTC-T1)",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24891,
      "documented": "0X613B",
      "name": "Import capacitive reactive energy in Q2 (RTC-T1)",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24893,
      "documented": "0X613D",
      "name": "Export inductive reactive energy in Q3 (RTC-T1)",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24895,
      "documented": "0X613F",
      "name": "Export capacitive reactive energy in Q4 (RTC-T1)",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24897,
      "documented": "0X6141",
      "name": "Import inductive reactive energy in Q1 (RTC-T2)",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24899,
      "documented": "0X6143",
      "name": "Import capacitive reactive energy in Q2 (RTC-T2)",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24901,
      "documented": "0X6145",
      "name": "Export inductive reactive energy in Q3 (RTC-T2)",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24903,
      "documented": "0X6147",
      "name": "Export capacitive reactive energy in Q4 (RTC-T2)",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24905,
      "documented": "0X6149",
      "name": "Import inductive reactive energy in Q1 (RTC-T3)",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24907,
      "documented": "0X614B",
      "name": "Export inductive reactive energy in Q2 (RTC-T3)",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24909,
      "documented": "0X614D",
      "name": "Import capacitive reactive energy in Q3 (RTC-T3)",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24911,
      "documented": "0X614F",
      "name": "Export capacitive reactive energy in Q4 (RTC-T3)",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24913,
      "documented": "0X6151",
      "name": "Import inductive reactive energy in Q1 (RTC-T4)",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24915,
      "documented": "0X6153",
      "name": "Export inductive reactive energy in Q2 (RTC-T4)",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24917,
      "documented": "0X6155",
      "name": "Import capacitive reactive energy in Q3 (RTC-T4)",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24919,
      "documented": "0X6157",
      "name": "Export capacitive reactive energy in Q4 (RTC-T4)",
      "description": "Ba (RTC) variant only; float after 4026h = 2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20542,
      "documented": "0X503E",
      "name": "THD+N Voltage L1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20548,
      "documented": "0X5044",
      "name": "THD+N Current L1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20554,
      "documented": "0X504A",
      "name": "THD+N Average Voltage",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20556,
      "documented": "0X504C",
      "name": "THD+N Average Current",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 16391,
      "documented": "0X4007",
      "name": "Version Number",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16387,
      "documented": "0X4003",
      "name": "Modbus ID",
      "description": "Slave address 1-247; write with function 06.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16388,
      "documented": "0X4004",
      "name": "Baud rate",
      "description": "Baud rate code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "6": "9600",
        "7": "19200",
        "8": "38400",
        "9": "57600",
        "10": "115200"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16401,
      "documented": "0X4011",
      "name": "Parity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Even",
        "2": "None",
        "3": "Odd"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16757,
      "documented": "0X4175",
      "name": "Demand interval",
      "description": "Power demand interval in minutes: 1, 5, 10, 15 (default), 20, 30 or 60.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16399,
      "documented": "0X400F",
      "name": "Combination code",
      "description": "How forward and reverse energy are combined into total energy.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Forward only (mode C)",
        "2": "Reverse only (mode D)",
        "3": "Forward + reverse (mode A, default)",
        "4": "Forward - reverse (mode B)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19458,
      "documented": "0X4C02",
      "name": "Backlight mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Always on",
        "1": "Off",
        "2": "On at button press (default)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16400,
      "documented": "0X4010",
      "name": "LCD cycle time",
      "description": "Display scroll time 0-30 s; 0 keeps the home page.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 16389,
      "documented": "0X4005",
      "name": "Protocol Version Number",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 16393,
      "documented": "0X4009",
      "name": "Hardware Version Number",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 16395,
      "documented": "0X400B",
      "name": "Maximum current",
      "description": "Current rating of the meter.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 16421,
      "documented": "0X4025",
      "name": "Product code",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16422,
      "documented": "0X4026",
      "name": "Data format setting",
      "description": "Selects INT32 or float encoding for the energy registers.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "INT32 (default)",
        "2": "FLOAT"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19460,
      "documented": "0X4C04",
      "name": "Backlight time",
      "description": "Backlight on-time after a button press (button mode only).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "1 min (default)",
        "2": "2 min",
        "3": "5 min",
        "4": "10 min",
        "5": "15 min",
        "6": "30 min",
        "7": "60 min"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20096,
      "documented": "0X4E80",
      "name": "Year of manufacture",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Wire RS485 to terminals 8 (A) and 10 (B), poll unit 1 at 9600 baud 8E1 with function 04 and decode live values as high-word-first floats from 5000h. Write 2 to 4026h once (function 06) so the 6000h energy registers come back as floats.",
    "minimum_registers": [
      {
        "table": "input_register",
        "address": 20482,
        "why": "Voltage L1"
      },
      {
        "table": "input_register",
        "address": 20492,
        "why": "Current L1"
      },
      {
        "table": "input_register",
        "address": 20498,
        "why": "Total active power (kW)"
      },
      {
        "table": "input_register",
        "address": 20522,
        "why": "Total power factor"
      },
      {
        "table": "input_register",
        "address": 20488,
        "why": "Grid frequency"
      },
      {
        "table": "input_register",
        "address": 24588,
        "why": "Total forward (import) active energy"
      },
      {
        "table": "input_register",
        "address": 24600,
        "why": "Total reverse (export) active energy"
      },
      {
        "table": "holding_register",
        "address": 16422,
        "why": "Switch energy registers to float"
      }
    ],
    "enable": "Modbus is only on the -Mod and -Mod-Ba versions. Set ID, baud and parity on the display, with inepro's configuration software, or over Modbus at 4003h/4004h/4011h.",
    "watchdog": null,
    "quirks": [
      "Addresses are hex: 5012h is decimal 20498 on the wire.",
      "Live values are input registers (function 04), not holding registers.",
      "Power is in kW/kvar/kVA, not W.",
      "Energy registers default to INT32; set 4026h = 2 for floats.",
      "Baud rate is written as a code (6 = 9600 ... 10 = 115200), not as the number."
    ],
    "setup": [
      "Defaults: Modbus ID 1, 9600 baud, even parity, 1 stop bit.",
      "Parity codes at 4011h: 1 = even, 2 = none, 3 = odd; use 2 stop bits with no parity.",
      "Up to 60 devices per RS485 bus, 1200 m range, fewer at higher baud rates."
    ],
    "gotchas": [
      "Total active energy (6000h) depends on the combination code at 400Fh; read forward (600Ch) and reverse (6018h) for import and export.",
      "RTC tariff registers read 0 unless the meter is a -Mod-Ba."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
