{
  "manufacturer": "Intesis (HMS Networks)",
  "manufacturer_slug": "intesis",
  "model": "IN485DAI001A000 Daikin Altherma 3 air-to-water to Modbus RTU / BACnet MS/TP gateway",
  "model_slug": "in485dai001a000",
  "short_model": "IN485DAI001A000",
  "aliases": [
    "IN485DAI001A000",
    "Daikin Altherma 3 Modbus",
    "Intesis Altherma 3",
    "HMS Daikin Altherma gateway"
  ],
  "equipment_type": "Heat pump gateway (VRF / split AC gateway)",
  "applies_to": "Intesis (HMS Networks) IN485DAI001A000 gateway for Daikin Altherma 3 air-to-water heat pumps, set to Modbus RTU, per user manual version 1.0.2 (2025-07-18).",
  "summary": "This Intesis gateway connects a Daikin Altherma 3 air-to-water heat pump to an RS-485 bus as a Modbus RTU server (or BACnet MS/TP device, chosen by DIP switch). All points are single 16-bit registers: on/off, heat/cool mode, zone, room and DHW setpoints with limits, water and outdoor temperatures, compressor and pump status and hours, flow, error codes and gateway diagnostics.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": 2400,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 2,
    "tcp_port": null
  },
  "addressing": {
    "convention": "0-based",
    "note": "The manual lists every register with a 'Modbus address (base 0)' and a 'PLC address (base 1)'. This map uses the base-0 value on the wire; Zones on/off is address 140 (PLC 141)."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "IN485DAI001A000 User Manual - Daikin Altherma 3 Air-to-water Heat Pumps to BACnet MS/TP and Modbus RTU",
    "doc_number": "User Manual Version 1.0.2",
    "revision_date": "2025-07-18",
    "url": "https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-in485dai001a000.pdf",
    "pages": "DIP switches pp. 7-8; Modbus functions and physical layer p. 27; register tables pp. 28-35"
  },
  "notes": [
    "Temperatures follow DIP switch SW2: position 7 OFF = whole degrees (x1, default), ON = tenths (x10, 19.2 = 192); position 8 OFF = °C (default), ON = °F. Units and scale here are for the defaults; use scale 0.1 if you set x10.",
    "Every register starts at 0x8000 (-32768) until the gateway has data, so temperatures are typed signed 16-bit.",
    "An invalid write resets a temperature register to its initial value; other registers keep their old value.",
    "Room 1 unit-limit registers (205-208) are left out to keep the map short; they report the Altherma's absolute room setpoint limits.",
    "The manual's baud-rate table prints 38500 bps for value 5; the physical-layer section lists 38400, which is used here."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 108,
      "documented": "108 (PLC 109)",
      "name": "Error code",
      "description": "0 = no error; any other value is the unit's error code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 109,
      "documented": "109 (PLC 110)",
      "name": "Error sub code",
      "description": "0 = no error.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 116,
      "documented": "116 (PLC 117)",
      "name": "Operating time counter",
      "description": "Needs compressor (369) or pump (371) register active; wraps at 65535.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 118,
      "documented": "118 (PLC 119)",
      "name": "Remote control lock",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Unlocked (default)",
        "1": "Locked - BMS control only"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 119,
      "documented": "119 (PLC 120)",
      "name": "Modbus control lock",
      "description": "Keep at 0 for BMS control.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Unlocked (default)",
        "1": "Locked - remote control only"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 140,
      "documented": "140 (PLC 141)",
      "name": "Zones on/off",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 141,
      "documented": "141 (PLC 142)",
      "name": "Zones operation",
      "description": "Climate demand present.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not operating",
        "1": "Operating"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 142,
      "documented": "142 (PLC 143)",
      "name": "Zones mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Heat",
        "1": "Cool"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 149,
      "documented": "149 (PLC 150)",
      "name": "Zone 1 control type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Outlet water temperature",
        "1": "External ambient temperature",
        "2": "Room thermostat ambient temperature"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 150,
      "documented": "150 (PLC 151)",
      "name": "Zone 1 setpoint mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Fixed",
        "1": "Weather dependent"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 151,
      "documented": "151 (PLC 152)",
      "name": "Zone 1 setpoint mode type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Weather-dependent heating, fixed cooling",
        "1": "Weather-dependent heating and cooling"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 160,
      "documented": "160 (PLC 161)",
      "name": "Zone 1 temperature setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 161,
      "documented": "161 (PLC 162)",
      "name": "Zone 1 custom lower limit, heat",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 162,
      "documented": "162 (PLC 163)",
      "name": "Zone 1 custom upper limit, heat",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 163,
      "documented": "163 (PLC 164)",
      "name": "Zone 1 custom lower limit, cool",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 164,
      "documented": "164 (PLC 165)",
      "name": "Zone 1 custom upper limit, cool",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 165,
      "documented": "165 (PLC 166)",
      "name": "Zone 1 unit lower limit, heat",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 166,
      "documented": "166 (PLC 167)",
      "name": "Zone 1 unit upper limit, heat",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 167,
      "documented": "167 (PLC 168)",
      "name": "Zone 1 unit lower limit, cool",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 168,
      "documented": "168 (PLC 169)",
      "name": "Zone 1 unit upper limit, cool",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 169,
      "documented": "169 (PLC 170)",
      "name": "Zone 1 applied lower limit, heat",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 170,
      "documented": "170 (PLC 171)",
      "name": "Zone 1 applied upper limit, heat",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 171,
      "documented": "171 (PLC 172)",
      "name": "Zone 1 applied lower limit, cool",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 172,
      "documented": "172 (PLC 173)",
      "name": "Zone 1 applied upper limit, cool",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 190,
      "documented": "190 (PLC 191)",
      "name": "Zone 1 scheduled mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 200,
      "documented": "200 (PLC 201)",
      "name": "Room 1 temperature setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 201,
      "documented": "201 (PLC 202)",
      "name": "Room 1 custom lower limit, heat",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 202,
      "documented": "202 (PLC 203)",
      "name": "Room 1 custom upper limit, heat",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 203,
      "documented": "203 (PLC 204)",
      "name": "Room 1 custom lower limit, cool",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 204,
      "documented": "204 (PLC 205)",
      "name": "Room 1 custom upper limit, cool",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 209,
      "documented": "209 (PLC 210)",
      "name": "Room 1 applied lower limit, heat",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 210,
      "documented": "210 (PLC 211)",
      "name": "Room 1 applied upper limit, heat",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 211,
      "documented": "211 (PLC 212)",
      "name": "Room 1 applied lower limit, cool",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 212,
      "documented": "212 (PLC 213)",
      "name": "Room 1 applied upper limit, cool",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 214,
      "documented": "214 (PLC 215)",
      "name": "Room 1 BMS ambient temperature reference",
      "description": "Write a BMS-measured room temperature; a valid value enables virtual temperature.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 216,
      "documented": "216 (PLC 217)",
      "name": "Room 1 antifrost mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 217,
      "documented": "217 (PLC 218)",
      "name": "Room 1 antifrost setpoint, heat",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 270,
      "documented": "270 (PLC 271)",
      "name": "DHW on/off",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 271,
      "documented": "271 (PLC 272)",
      "name": "DHW operation",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not operating",
        "1": "Operating"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 273,
      "documented": "273 (PLC 274)",
      "name": "DHW setpoint mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Fixed",
        "1": "Weather dependent"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 276,
      "documented": "276 (PLC 277)",
      "name": "DHW temperature setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 277,
      "documented": "277 (PLC 278)",
      "name": "DHW custom lower limit",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 278,
      "documented": "278 (PLC 279)",
      "name": "DHW custom upper limit",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 279,
      "documented": "279 (PLC 280)",
      "name": "DHW tank lower limit",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 280,
      "documented": "280 (PLC 281)",
      "name": "DHW tank upper limit",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 281,
      "documented": "281 (PLC 282)",
      "name": "DHW applied lower limit",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 282,
      "documented": "282 (PLC 283)",
      "name": "DHW applied upper limit",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 285,
      "documented": "285 (PLC 286)",
      "name": "DHW tank temperature",
      "description": "From the tank thermistor.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 296,
      "documented": "296 (PLC 297)",
      "name": "DHW scheduled mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 298,
      "documented": "298 (PLC 299)",
      "name": "DHW powerful operation",
      "description": "Switches the tank's electric booster heater.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 300,
      "documented": "300 (PLC 301)",
      "name": "DHW disinfection mode",
      "description": "Anti-legionella cycle status.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 304,
      "documented": "304 (PLC 305)",
      "name": "Outdoor ambient temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 305,
      "documented": "305 (PLC 306)",
      "name": "Refrigerant temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 306,
      "documented": "306 (PLC 307)",
      "name": "Outlet water temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 307,
      "documented": "307 (PLC 308)",
      "name": "Outlet water temperature (plate heat exchanger)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 308,
      "documented": "308 (PLC 309)",
      "name": "Inlet water temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 361,
      "documented": "361 (PLC 362)",
      "name": "Quiet mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 369,
      "documented": "369 (PLC 370)",
      "name": "Compressor operation",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 370,
      "documented": "370 (PLC 371)",
      "name": "Compressor operating time",
      "description": "Write 0 to reset; wraps at 65535.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 371,
      "documented": "371 (PLC 372)",
      "name": "Pump operation",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 372,
      "documented": "372 (PLC 373)",
      "name": "Pump operating time",
      "description": "Write 0 to reset; wraps at 65535.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 373,
      "documented": "373 (PLC 374)",
      "name": "Water flow rate",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "l/h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 374,
      "documented": "374 (PLC 375)",
      "name": "DHW water pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Pa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 460,
      "documented": "460 (PLC 461)",
      "name": "Device identifier",
      "description": "Reads 0x2900 (10496).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 461,
      "documented": "461 (PLC 462)",
      "name": "Firmware version, first two numbers",
      "description": "First two numbers of the firmware version, in hexadecimal format.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 462,
      "documented": "462 (PLC 463)",
      "name": "Firmware version, last two numbers",
      "description": "Last two numbers of the firmware version, in hexadecimal format.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 463,
      "documented": "463 (PLC 464)",
      "name": "Device reset",
      "description": "Write 1 to reboot the gateway.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 464,
      "documented": "464 (PLC 465)",
      "name": "Baud rate",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "2400 bps",
        "2": "4800 bps",
        "3": "9600 bps",
        "4": "19200 bps",
        "5": "38400 bps",
        "6": "57600 bps",
        "7": "76800 bps",
        "8": "115200 bps"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 465,
      "documented": "465 (PLC 466)",
      "name": "Modbus slave address",
      "description": "1-63, from DIP switch SW2.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 466,
      "documented": "466 (PLC 467)",
      "name": "DIP switch value",
      "description": "Decimal value whose binary bits show SW1 and SW2 positions.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set SW1 position 5 ON for Modbus RTU, choose the baud on SW1 6-8 and the address on SW2 1-6, power-cycle, then read with function 03 or 04 (max 50 registers per request) and write one register at a time.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 140,
        "why": "Zones on/off"
      },
      {
        "table": "holding_register",
        "address": 142,
        "why": "Heat/cool mode"
      },
      {
        "table": "holding_register",
        "address": 160,
        "why": "Zone 1 setpoint"
      },
      {
        "table": "holding_register",
        "address": 270,
        "why": "DHW on/off"
      },
      {
        "table": "holding_register",
        "address": 276,
        "why": "DHW setpoint"
      },
      {
        "table": "holding_register",
        "address": 304,
        "why": "Outdoor temperature"
      },
      {
        "table": "holding_register",
        "address": 306,
        "why": "Outlet water temperature"
      },
      {
        "table": "holding_register",
        "address": 108,
        "why": "Error code"
      }
    ],
    "enable": "DIP switch SW1 position 5 ON selects Modbus RTU (default). All settings are DIP switches and only apply after a power cycle.",
    "watchdog": null,
    "quirks": [
      "Function 16 is accepted but must write only one register per request.",
      "Registers read 0x8000 (-32768) until the unit has reported.",
      "Temperature scale and unit depend on SW2 positions 7 and 8."
    ],
    "setup": [
      "Default 2400 bps, 8 data bits, no parity, 2 stop bits; 8-N-1 is detected automatically.",
      "Modbus address 1-63 on SW2 positions 1-6.",
      "SW3 position 1 ON adds the 120 ohm terminator; positions 2-3 ON add bus polarization."
    ],
    "gotchas": [
      "If the gateway ignores writes, check that Modbus control lock (119) is 0.",
      "Operating time (116) counts only when compressor or pump registers are active."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
