{
  "manufacturer": "Intesis (HMS Networks)",
  "manufacturer_slug": "intesis",
  "model": "INMBSACA001I000 XYE-bus air conditioner to Modbus RTU interface (1 unit)",
  "model_slug": "inmbsaca001i000",
  "short_model": "INMBSACA001I000",
  "aliases": [
    "INMBSACA001I000"
  ],
  "equipment_type": "VRF / split AC gateway",
  "applies_to": "INMBSACA001I000, user manual v1.8 EN; one indoor unit at unit address 0 on its own XYE bus.",
  "summary": "Small Modbus RTU slave that connects to the XYE bus of one VRF / commercial-line indoor unit. Holding registers give on/off, mode, fan, vane, setpoint and room temperature, alarms and error code, window-contact and remote-lock features, a Modbus-fed ambient temperature and run hours.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 9600,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 2,
    "tcp_port": null
  },
  "addressing": {
    "convention": "0-based",
    "note": "Tables give a 'protocol address' and a 'PLC address' (protocol + 1); the protocol address is the wire address and is used for 'documented'."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "Intesis INMBSACA***I000 Modbus RTU (EIA-485) Interface for air conditioners - User Manual",
    "doc_number": "User Manual v1.8 EN",
    "revision_date": "2026-04",
    "url": "https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-inmbsacaxxxi000.pdf",
    "pages": "pp. 9-11 (registers), pp. 15-18 (temperature notes, DIP switches)"
  },
  "notes": [
    "Every register is a 16-bit unsigned holding register per the manual. Temperature rows print an initialisation value of -32678 (some rows -32768, which is raw 0x8000 = 32768); -32678 looks like a typo for -32768 but the manual does not confirm it, so no marker value is given for those rows.",
    "Temperatures follow DIP switch SW4: whole °C, decidegrees (x10) or °F. The register footnotes call x10 the default, but the SW4 table marks Celsius degrees as the factory setting, so scale 1 / °C is used here; with x10 selected use 0.1.",
    "The baud-rate registers are left out: the manual lists the available rates but not the number that stands for each one.",
    "The indoor unit must have unit address 0 in the AC system.",
    "Error code list not reproduced; see the manual's error-code section."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "0",
      "name": "AC unit on/off",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "1",
      "name": "AC unit mode",
      "description": "Available modes depend on the indoor unit.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Auto",
        "1": "Heat",
        "2": "Dry",
        "3": "Fan",
        "4": "Cool"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "2",
      "name": "AC unit fan speed",
      "description": "Available speeds depend on the indoor unit.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Auto",
        "1": "SP1",
        "2": "SP2",
        "3": "SP3"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "3",
      "name": "AC unit up/down vane position",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "10": "Swing"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "4",
      "name": "AC unit temperature setpoint",
      "description": "17..30 °C (63..86 °F). SW4 x1 °C assumed (x10: 0.1, or °F).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "5",
      "name": "AC unit temperature reference",
      "description": "Temperature the unit controls on. SW4 x1 °C assumed (x10: 0.1, or °F).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "6",
      "name": "Window contact",
      "description": "Virtual window contact written from Modbus.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Closed",
        "1": "Open"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "7",
      "name": "Interface disablement",
      "description": "Non-volatile.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Interface enabled",
        "1": "Interface disabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "8",
      "name": "Remote control disablement",
      "description": "Blocks the wired remote on the MD-RC bus. Non-volatile.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Remote enabled",
        "1": "Remote disabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "9",
      "name": "AC unit operation time",
      "description": "Hours the unit has been on, 0..65535. Non-volatile.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "10",
      "name": "AC unit alarm status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "11",
      "name": "Error code",
      "description": "0 = no error, 65535 = interface-to-unit communication error, other = unit error code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No error active",
        "65535": "Interface to AC unit communication error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "13",
      "name": "Open-window switch-off timeout",
      "description": "0..30 min, factory 30.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "15",
      "name": "Modbus slave address",
      "description": "1..63.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "21",
      "name": "Max number of fan speeds",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "22",
      "name": "Ambient temperature from external sensor",
      "description": "Room temperature written from Modbus. SW4 x1 °C assumed (x10: 0.1, or °F).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": {
        "32768": "Initialisation value / no value (0x8000)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "23",
      "name": "AC real temperature setpoint",
      "description": "Setpoint in use by the unit. SW4 x1 °C assumed (x10: 0.1, or °F).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 49,
      "documented": "49",
      "name": "Device ID",
      "description": "Reads 0x2200.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50,
      "documented": "50",
      "name": "Software version",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 66,
      "documented": "66",
      "name": "Return path temperature",
      "description": "SW4 x1 °C assumed (x10: 0.1, or °F).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": {
        "32768": "Initialisation value / no value (0x8000)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 97,
      "documented": "97",
      "name": "Block periodic sendings",
      "description": "Blocked = commands only sent when the value changes.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Non-blocked",
        "1": "Blocked"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 99,
      "documented": "99",
      "name": "Reset / reboot device",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Reset"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2031,
      "documented": "2031",
      "name": "Capacity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "1 indoor unit"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set the slave address and baud on SW3/SW4, set the indoor unit address to 0, then read and write holding registers 0..11. Check SW4 for the temperature format before scaling.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 0,
        "why": "On/off"
      },
      {
        "table": "holding_register",
        "address": 1,
        "why": "Mode"
      },
      {
        "table": "holding_register",
        "address": 2,
        "why": "Fan speed"
      },
      {
        "table": "holding_register",
        "address": 4,
        "why": "Setpoint"
      },
      {
        "table": "holding_register",
        "address": 5,
        "why": "Room temperature"
      },
      {
        "table": "holding_register",
        "address": 10,
        "why": "Alarm"
      },
      {
        "table": "holding_register",
        "address": 11,
        "why": "Error code / communication error"
      }
    ],
    "enable": "No enable step; register 7 must stay 0 (interface enabled).",
    "watchdog": null,
    "quirks": [
      "All registers are unsigned 16-bit holding registers.",
      "Error code 65535 (-1 signed) means the interface cannot talk to the indoor unit."
    ],
    "setup": [
      "Slave address and baud rate are set on DIP switches SW3/SW4 (factory: address 1, 9600 bps) and can be read back over Modbus.",
      "The interface detects 8N2 or 8N1 framing by itself.",
      "Changes to DIP switches need a power cycle.",
      "Connect X / Y of the indoor unit's XYE bus to the interface (E is not used); the bus may be up to 1200 m.",
      "SW1 sets the unit's features (Auto mode, Dry mode, fan Auto, 2 or 3 fan speeds)."
    ],
    "gotchas": [
      "The interface needs the indoor unit powered before it starts communicating."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
