{
 "manufacturer": "Intesis (HMS Networks)",
 "manufacturer_slug": "intesis",
 "model": "INMBSFGL001R000 Fujitsu AC to Modbus RTU gateway",
 "model_slug": "inmbsfgl001r000",
 "short_model": "INMBSFGL001R000 Fujitsu",
 "aliases": [
  "INMBSFGL001R000",
  "Intesis Fujitsu Modbus"
 ],
 "equipment_type": "VRF / split AC gateway",
 "applies_to": "One Fujitsu indoor unit, or a group of up to 16 controlled together as one, on the 3-wire BWR remote-controller bus via INMBSFGL001R000, user manual v2.4 (02/2025).",
 "summary": "Modbus RTU server that connects to the 3-wire remote-controller (BWR) bus of a Fujitsu indoor unit. Holding registers give on/off, mode, fan, vanes, economy, setpoint and limits, room temperature, alarm and error code, plus window-contact and external-temperature functions.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 1,
  "baud": 9600,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 2,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "Tables give a 'protocol address' (base 0) and a 'PLC address' (base 1); the protocol address is the wire address and is used for 'documented'."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "Intesis INMBSFGL001R000 Modbus RTU Gateway for Fujitsu air conditioners - User's Manual",
  "doc_number": "User's Manual v2.4 EN",
  "revision_date": "2025-02",
  "url": "https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-inmbsfgl001r000.pdf",
  "pages": "pp. 8-10 (registers), pp. 12-14 (DIP switches)"
 },
 "notes": [
  "Every register is documented as a 16-bit unsigned holding register and no temperature range in the manual goes below zero, so temperatures are UINT16. The 'no value' marker the manual writes as -32768 is raw 0x8000 (32768) and is listed as an enum entry. A value of 0 in the setpoint / reference registers means 'undetermined'.",
  "Temperature registers depend on DIP SW4: x1 °C, x10 °C (decidegrees) or °F (no °F x10). The register-table footnote calls x10 the default, but the SW4 table and the quick-start page (all other switches off) give x1 °C as the factory setting, so scale 1 / °C is used. Read SW4 position 1-2 on site: if x10 is set use scale 0.1; if °F is set the values are whole °F.",
  "Error code enum (Fujitsu codes) not reproduced; see manual section 7.",
  "Unlike sibling Intesis gateways, this one passes the external temperature (reg 22) straight to the unit as its thermostat sensor rather than using a virtual-temperature setpoint offset."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 0,
   "documented": "0",
   "name": "AC unit On/Off",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "1",
   "name": "AC unit mode",
   "description": "Available modes depend on the indoor unit.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Auto",
    "1": "Heat",
    "2": "Dry",
    "3": "Fan",
    "4": "Cool"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "2",
   "name": "AC unit fan speed",
   "description": "Available speeds depend on the indoor unit.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Low",
    "2": "Mid",
    "3": "High"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "3",
   "name": "AC unit vane position",
   "description": "Availability depends on the indoor unit.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Position-1 (Horizontal)",
    "2": "Position-2 (Horizontal)",
    "3": "Position-3 (Medium)",
    "4": "Position-4 (Vertical)",
    "5": "Position-5 (Vertical)",
    "10": "Swing"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "4",
   "name": "AC unit temperature setpoint",
   "description": "Setpoint 16..30 °C (61..86 °F). SW4 x1 °C assumed (x10: 0.1, or °F).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": {
    "0": "Undetermined",
    "32768": "Not initialised / no value (0x8000; manual writes -32768)"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "5",
   "name": "AC unit temperature reference",
   "description": "Room temperature, 16..30 °C. SW4 x1 °C assumed (x10: 0.1, or °F).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": {
    "0": "Undetermined",
    "32768": "No temperature sent from the remote controller (0x8000)"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "6",
   "name": "Window contact",
   "description": "Virtual window contact written from Modbus.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Closed",
    "1": "Open"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "7",
   "name": "Gateway disablement",
   "description": "Stops the gateway passing commands; stored in NVM.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "INMBSFGL001R000 enabled",
    "1": "INMBSFGL001R000 disabled"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "8",
   "name": "AC remote control disablement",
   "description": "Blocks the Fujitsu wired remote; stored in NVM.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Remote control enabled",
    "1": "Remote control disabled"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "9",
   "name": "AC unit operation time",
   "description": "Hours the unit has been on; stored in NVM.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "h",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "10",
   "name": "AC unit alarm status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm condition",
    "1": "Alarm condition"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 11,
   "documented": "11",
   "name": "Error code",
   "description": "Fujitsu error number (manual section 7); 65535 = communication error.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No error present",
    "65535": "Communication error (gateway or remote controller with the AC unit)"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "13",
   "name": "Open window switch-off timeout",
   "description": "Countdown after window opens before switch-off (0..30, default 30).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "14",
   "name": "Modbus RTU baud rate",
   "description": "Baud rate in use (set on DIP switches).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "15",
   "name": "Modbus slave address",
   "description": "Range 1..63.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 21,
   "documented": "21",
   "name": "Max number of fan speeds",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 22,
   "documented": "22",
   "name": "External ambient temperature (Modbus)",
   "description": "Sensor value used as unit reference. SW4 x1 °C assumed (x10: 0.1, or °F).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": {
    "32768": "Not initialised / no value (0x8000; manual writes -32768)"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 23,
   "documented": "23",
   "name": "AC real temperature setpoint",
   "description": "Setpoint applied in the unit, 16..31 °C. SW4 x1 °C assumed (x10: 0.1, or °F).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 24,
   "documented": "24",
   "name": "Current AC max setpoint",
   "description": "Upper setpoint limit reported by the unit. SW4 x1 °C assumed (x10: 0.1, or °F).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": {
    "32768": "Not initialised / no value (0x8000; manual writes -32768)"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 25,
   "documented": "25",
   "name": "Current AC min setpoint",
   "description": "Lower setpoint limit reported by the unit. SW4 x1 °C assumed (x10: 0.1, or °F).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": {
    "32768": "Not initialised / no value (0x8000; manual writes -32768)"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 26,
   "documented": "26",
   "name": "AC unit horizontal vane position",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Auto",
    "10": "Swing"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 27,
   "documented": "27",
   "name": "Up/down vane pulse",
   "description": "Write 1 to step the up/down vane.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": {
    "1": "Pulse"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 31,
   "documented": "31",
   "name": "Window contact status (feedback)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Not active",
    "1": "Active (window open)"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 34,
   "documented": "34",
   "name": "Left/right vane pulse",
   "description": "Write 1 to step the left/right vane.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": {
    "1": "Pulse"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 48,
   "documented": "48",
   "name": "Switch value",
   "description": "Current DIP switch settings.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 49,
   "documented": "49",
   "name": "Device ID",
   "description": "Reads 0x0D00.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 50,
   "documented": "50",
   "name": "Software version",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 64,
   "documented": "64",
   "name": "Economy",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disabled",
    "1": "Enabled"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 65,
   "documented": "65",
   "name": "Input reference temperature",
   "description": "Reference temperature in use. SW4 x1 °C assumed (x10: 0.1, or °F).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": {
    "32768": "No external sensor value, no virtual temperature (0x8000)"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 81,
   "documented": "81",
   "name": "Error address",
   "description": "Indoor unit number reporting the error.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 97,
   "documented": "97",
   "name": "Block periodic sendings",
   "description": "1 = only forward Modbus writes that change the value (FW 2.5+).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Non-blocked",
    "1": "Blocked"
   },
   "bits": null
  },
  {
   "table": "holding_register",
   "address": 98,
   "documented": "98",
   "name": "Master/Slave (gateway role)",
   "description": "Gateway role on the Fujitsu BWR bus.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Slave",
    "1": "Master"
   },
   "bits": null
  }
 ],
 "integration": {
  "summary": "Set SW1 for the BWR-bus role (master by default, slave if a Fujitsu wired remote is present) and the machine type, set address and baud on SW3/SW4, power-cycle, then poll holding registers 0-11 with function 03 and write with 06.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 0,
    "why": "On/off"
   },
   {
    "table": "holding_register",
    "address": 1,
    "why": "Mode"
   },
   {
    "table": "holding_register",
    "address": 2,
    "why": "Fan speed"
   },
   {
    "table": "holding_register",
    "address": 4,
    "why": "Setpoint"
   },
   {
    "table": "holding_register",
    "address": 5,
    "why": "Room temperature"
   },
   {
    "table": "holding_register",
    "address": 10,
    "why": "Alarm flag"
   },
   {
    "table": "holding_register",
    "address": 11,
    "why": "Error code"
   }
  ],
  "enable": "No enable step; register 7 (gateway disablement) must be 0 for commands to reach the unit.",
  "watchdog": null,
  "quirks": [
   "Temperature scale depends on DIP SW4 and the manual is inconsistent about the factory default.",
   "Vane pulse registers 27 and 34 are write-only steps, not positions.",
   "8-N-2 by default; 8-N-1 is auto-detected.",
   "Function 16 is accepted only with a quantity of one register; at most 100 registers per read."
  ],
  "setup": [
   "SW1: BWR-bus master (default, no Fujitsu remote) or slave (with a Fujitsu wired remote as master); machine-type switch.",
   "SW3: slave address; SW3/SW4: baud (9600 default).",
   "SW4: x1/x10, °C/°F and 120 Ω termination.",
   "DIP changes need a power cycle. BWR bus max 500 m, not polarity sensitive."
  ],
  "gotchas": [
   "Set the SW1 machine-type switch to match the Fujitsu range: default covers RAC inverter G series and VRF J-II / V-II / VR-II; the other position covers RAC inverter / non-inverter and VRF V, S and J.",
   "Register 22 (external temperature) only works if the indoor unit is set to use the remote-controller thermostat (Fujitsu function 42 = 1, set by an installer) and has no effect on RAC/domestic splits that need an extra comms accessory."
  ]
 },
 "verified": {
  "date": "2026-10-16",
  "method": "independent re-check of every register against the source PDF",
  "pages": "PDF pp. 5-15 (bus pp. 5-7, registers pp. 8-10, temperature notes p. 11, DIP pp. 12-14, functions p. 15)",
  "corrections": 27,
  "removed": 0
 }
}
