{
  "manufacturer": "Intesis (HMS Networks)",
  "manufacturer_slug": "intesis",
  "model": "INMBSMIT050C000 / INMBSMIT100C000 Mitsubishi Electric City Multi centralised controller to Modbus gateway",
  "model_slug": "inmbsmit050c000",
  "short_model": "INMBSMIT050C000 Mitsubishi CC",
  "aliases": [
    "INMBSMIT050C000",
    "INMBSMIT100C000",
    "ME-AC-MBS-50",
    "ME-AC-MBS-100",
    "Intesis Modbus Server Mitsubishi Electric CC"
  ],
  "equipment_type": "VRF / split AC gateway",
  "applies_to": "Intesis Modbus Server - Mitsubishi Electric CC, order codes INMBSMIT050C000 / INMBSMIT100C000 (legacy ME-AC-MBS-50 / -100), user manual r1.4 (05/2021); talks to City Multi centralised controllers (G-50A, GB-50A, AG-150A, EB-50, EW-50, AE-200 and newer) through their XML interface over Ethernet.",
  "summary": "Modbus server that reads Mitsubishi Electric City Multi groups through one or two centralised controllers (XML over Ethernet). Each group (1..50 per controller) gets a 100-register block with on/off, mode, fan, vane, run hours, errors and local-panel permissions; each controller also has 26 all-group command registers. Covers indoor units, Lossnay, OA processing, ATW booster/HEX and CEh heat pumps.",
  "transport": [
    "RTU",
    "TCP"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": 502
  },
  "addressing": {
    "convention": "0-based",
    "note": "The manual states formula results are link-layer addresses with the first register at 0. Controller signals: cc x 30 + signal; group signals: ((cc x 50) + g) x 100 + signal, with cc = 0 or 1 and g = group 1..50. This file lists cc = 0 (0..24) and cc 0 group 1 (100..137)."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "Intesis Modbus Server - Mitsubishi Electric CC User Manual",
    "doc_number": "User Manual r1.4 EN",
    "revision_date": "2021-05",
    "url": "https://www.hms-networks.com/docs/default-source/products/intesis/manuals-and-guides---manuals/user-manual-inmbsmitxxxc000.pdf",
    "pages": "pp. 7-12 (Modbus interface and address map)"
  },
  "notes": [
    "Only controller 0 and its group 1 are listed. Group g on controller cc: add ((cc x 50) + g - 1) x 100 (cc 0 group 2 on/off = 200; cc 1 group 1 = 5100). Controller 1 signals: add 30.",
    "All temperature registers are left out (all-group setpoint cc x 30 + 25, group setpoint +4, ambient +5, setpoint restrictions +21..+26, multiple setpoints +27..+31, outdoor temperature +35): setpoints are printed as whole '°C' yet with half-degree ranges such as 4.5..35 °C, and ambient is printed '°C/x10°C' with a 0.0..99.9 range, so the scale cannot be fixed from the document.",
    "Mode, fan and setpoint registers have different meanings for Lossnay (LC), ATW booster/HEX and CEh heat-pump groups; only indoor-unit (IC) codes are decoded. Lossnay mode: 0 LC Auto, 1 Heat Recovery, 2 Bypass. ATW/HWHP mode: 0 Hot water, 1 Heating, 2 Heating Eco, 3 Anti-freeze, 4 Cooling.",
    "The IC fan-speed value list is printed as '0-Auto, 1-Low, 2-Mid-1, 3-Mid-2, 2-Mid2, 3-Mid1, 4-High', which assigns 2 and 3 twice; only 0, 1 and 4 are decoded. The Lossnay fan list is equally garbled and is not decoded.",
    "Which registers exist depends on the unit type selected in MAPS (IC, LC, FU, BU, WH, CEh); the manual's applicability matrix is not reproduced.",
    "Brightness and occupancy (+33 / +34) carry the same 'Setpoint Type = Multiple Setpoint' availability note as the setpoint rows in the manual."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "(cc x 30) + 0",
      "name": "CC communication error",
      "description": "Centralised controller 0 shown; see notes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OK",
        "1": "Communication error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "(cc x 30) + 1",
      "name": "Reset errors (all groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Reset the errors"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "(cc x 30) + 2",
      "name": "On (all groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Set groups on"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "(cc x 30) + 3",
      "name": "Off (all groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Set groups off"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "(cc x 30) + 4",
      "name": "Mode Auto (all IC groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Execute"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "(cc x 30) + 5",
      "name": "Mode Heat (all IC groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Execute"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "(cc x 30) + 6",
      "name": "Mode Dry (all IC groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Execute"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "(cc x 30) + 7",
      "name": "Mode Fan (all IC groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Execute"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "(cc x 30) + 8",
      "name": "Mode Cool (all IC groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Execute"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "(cc x 30) + 9",
      "name": "Mode Setback (all IC groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Execute"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "(cc x 30) + 10",
      "name": "Mode LC Auto (all Lossnay groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Execute"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "(cc x 30) + 11",
      "name": "Mode Heat Recovery (all Lossnay groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Execute"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "(cc x 30) + 12",
      "name": "Mode Bypass (all Lossnay groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Execute"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "(cc x 30) + 13",
      "name": "Fan speed Auto (all IC groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Execute"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "(cc x 30) + 14",
      "name": "Fan speed Low (all IC and Lossnay groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Execute"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "(cc x 30) + 15",
      "name": "Fan speed Mid-1 (all IC groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Execute"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "(cc x 30) + 16",
      "name": "Fan speed Mid-2 (all IC groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Execute"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "(cc x 30) + 17",
      "name": "Fan speed High (all IC and Lossnay groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Execute"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "(cc x 30) + 18",
      "name": "Vanes Auto (all IC groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Execute"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19,
      "documented": "(cc x 30) + 19",
      "name": "Vanes Horizontal (all IC groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Execute"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20,
      "documented": "(cc x 30) + 20",
      "name": "Vanes Position-2 (all IC groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Execute"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "(cc x 30) + 21",
      "name": "Vanes Position-3 (all IC groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Execute"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "(cc x 30) + 22",
      "name": "Vanes Position-4 (all IC groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Execute"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "(cc x 30) + 23",
      "name": "Vanes Vertical (all IC groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Execute"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "(cc x 30) + 24",
      "name": "Vanes Swing (all IC groups)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Execute"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 100,
      "documented": "((cc x 50) + g) x 100 + 0",
      "name": "Group on/off",
      "description": "CC 0, group 1 shown; see notes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 101,
      "documented": "((cc x 50) + g) x 100 + 1",
      "name": "Group operation mode",
      "description": "Indoor-unit (IC) codes shown; Lossnay and ATW groups use other codes (see notes).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Auto",
        "1": "Heat",
        "2": "Dry",
        "3": "Fan",
        "4": "Cool",
        "5": "Auto Heat",
        "6": "Auto Cool",
        "7": "Setback",
        "8": "Setback Heat",
        "9": "Setback Cool"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 102,
      "documented": "((cc x 50) + g) x 100 + 2",
      "name": "Group fan speed",
      "description": "IC groups: 0 Auto, 1 Low, 4 High; mid codes printed inconsistently (see notes).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Auto",
        "1": "Low",
        "4": "High"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 103,
      "documented": "((cc x 50) + g) x 100 + 3",
      "name": "Group vane position",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Auto",
        "1": "Horizontal",
        "2": "Position-2",
        "3": "Position-3",
        "4": "Position-4",
        "5": "Vertical",
        "6": "Swing"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 106,
      "documented": "((cc x 50) + g) x 100 + 6",
      "name": "Lossnay / OA operational status",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "Low",
        "2": "High"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 107,
      "documented": "((cc x 50) + g) x 100 + 7",
      "name": "Group operation time, hundreds of hours",
      "description": "Run hours = this x 100 + next register; 0..9999.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 100,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 108,
      "documented": "((cc x 50) + g) x 100 + 8",
      "name": "Group operation time, hours remainder",
      "description": "Run hours modulo 100; 0..99.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 109,
      "documented": "((cc x 50) + g) x 100 + 9",
      "name": "Group error status",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No error",
        "1": "Group error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 110,
      "documented": "((cc x 50) + g) x 100 + 10",
      "name": "Group error code",
      "description": "Mitsubishi Electric 4-digit error code number.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 111,
      "documented": "((cc x 50) + g) x 100 + 11",
      "name": "Group error reset",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Reset the error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 112,
      "documented": "((cc x 50) + g) x 100 + 12",
      "name": "Group model",
      "description": "Model of units connected to the group.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 113,
      "documented": "((cc x 50) + g) x 100 + 13",
      "name": "Allow on/off from local panel",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Allow",
        "1": "Not allow"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 114,
      "documented": "((cc x 50) + g) x 100 + 14",
      "name": "Allow mode from local panel",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Allow",
        "1": "Not allow"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 115,
      "documented": "((cc x 50) + g) x 100 + 15",
      "name": "Allow setpoint from local panel",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Allow",
        "1": "Not allow"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 116,
      "documented": "((cc x 50) + g) x 100 + 16",
      "name": "Allow filter reset from local panel",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Allow",
        "1": "Not allow"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 117,
      "documented": "((cc x 50) + g) x 100 + 17",
      "name": "Allow air direction from local panel",
      "description": "Only with 'Old Model Compatibility' = New model.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Allow",
        "1": "Not allow"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 118,
      "documented": "((cc x 50) + g) x 100 + 18",
      "name": "Allow fan speed from local panel",
      "description": "Only with 'Old Model Compatibility' = New model.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Allow",
        "1": "Not allow"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 119,
      "documented": "((cc x 50) + g) x 100 + 19",
      "name": "Allow timer from local panel",
      "description": "Only with 'Old Model Compatibility' = New model.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Allow",
        "1": "Not allow"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 120,
      "documented": "((cc x 50) + g) x 100 + 20",
      "name": "Setback control",
      "description": "Only with controller model EB-50GU or AE-200 or newer.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disable",
        "1": "Enable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 132,
      "documented": "((cc x 50) + g) x 100 + 32",
      "name": "Room humidity",
      "description": "Only when 'URC Controller' = Available.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 133,
      "documented": "((cc x 50) + g) x 100 + 33",
      "name": "Brightness status",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Dark",
        "1": "Bright"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 134,
      "documented": "((cc x 50) + g) x 100 + 34",
      "name": "Occupancy",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Absence",
        "1": "Occupancy"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 136,
      "documented": "((cc x 50) + g) x 100 + 36",
      "name": "Filter status",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OK",
        "1": "Dirty"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 137,
      "documented": "((cc x 50) + g) x 100 + 37",
      "name": "Dirty filter indication reset",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Reset the filter"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Point the gateway at the centralised controller(s) in Intesis MAPS, import the groups, send the project, then poll each group's 100-register block for on/off, mode, fan, vane and errors.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 0,
        "why": "Controller communication error"
      },
      {
        "table": "holding_register",
        "address": 100,
        "why": "Group on/off"
      },
      {
        "table": "holding_register",
        "address": 101,
        "why": "Group mode"
      },
      {
        "table": "holding_register",
        "address": 102,
        "why": "Group fan speed"
      },
      {
        "table": "holding_register",
        "address": 109,
        "why": "Group error status"
      },
      {
        "table": "holding_register",
        "address": 110,
        "why": "Group error code"
      },
      {
        "table": "holding_register",
        "address": 136,
        "why": "Filter status"
      }
    ],
    "enable": "The centralised controller XML interface must be active (it may need a licence from Mitsubishi Electric) and the groups must be configured in MAPS (unit type per group).",
    "watchdog": null,
    "quirks": [
      "Every register is a 16-bit signed integer; there are no 32-bit values (unless stated in this file).",
      "Read with FC03 or FC04; write with FC06 or FC16.",
      "Undefined addresses in the 0..20000 poll range read back 0; the manual also says invalid addresses return a Modbus exception code.",
      "Controller command registers (cc x 30 + 1..25) are write-only broadcasts to every group of that controller."
    ],
    "setup": [
      "All Modbus settings (RTU slave number, baud 1200..115200, parity, stop bits, RS-485 or RS-232, TCP port, IP) are set with the Intesis MAPS tool over the USB console port or Ethernet.",
      "Factory IP is 192.168.100.246 with DHCP enabled.",
      "Modbus RTU and Modbus TCP can be used at the same time.",
      "Port B carries Modbus RTU on B1, B2 and B3 (SGND). The manual prints the B1/B2 polarity both ways in two sections, so check the terminal label. The gateway has built-in bias and termination; do not add another resistor at its end of the bus.",
      "The centralised controller(s) must be reachable over Ethernet from the gateway."
    ],
    "gotchas": [
      "Some permission registers only work when MAPS 'Old Model Compatibility' is set to New model; setback control needs EB-50GU or AE-200 and newer."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
