{
  "manufacturer": "Johnson Controls",
  "manufacturer_slug": "johnson-controls",
  "model": "PENN System 450 with C450CRN-1 Modbus communications control module",
  "model_slug": "system-450-c450crn",
  "short_model": "System 450 C450CRN",
  "aliases": [
    "C450CRN-1",
    "C450CRN",
    "System 450",
    "PENN System 450",
    "LIT-12011826"
  ],
  "equipment_type": "Thermostat",
  "applies_to": "PENN System 450 modular temperature, pressure and humidity control systems built around a C450CRN-1 Modbus RTU control module (up to 3 sensors and 10 relay/analog outputs), per LIT-12011826 (2021-01-14).",
  "summary": "Modular electronic controller for HVAC and refrigeration: up to three sensor inputs drive up to ten relay or analog outputs. The C450CRN-1 control module is a Modbus RTU subordinate that exposes one holding-register image: module info, sensor types, offsets and live values (IEEE floats), sensor failure flags, output types and statuses, and a 13-register setup block per output (referenced sensor, on/off or setpoint/end point, delays, integration, failure mode).",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "The bulletin lists 4xxxx holding registers and says the address in the request frame is the register address minus 40001 (40001 -> 0)."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "System 450 Series Modular Control Systems with Communications Control Modules Technical Bulletin",
    "doc_number": "LIT-12011826",
    "revision_date": "2021-01-14",
    "url": "https://docs.johnsoncontrols.com/bas/r/PENN-Controls/en-US/System-450-Series-Modular-Control-Systems-with-Communications-Control-Modules-Technical-Bulletin",
    "pages": "pp. 70-71 (serial setup), pp. 72-87 (Modbus network image: Tables 17-32, addressing, data types, byte order, strings, setpoint write logic)"
  },
  "notes": [
    "Source is Johnson Controls' own documentation portal; the same bulletin is offered there as a PDF attachment (LIT-12011826 .pdf).",
    "Float word order: the bulletin says floats are stored most significant byte first and that the Niagara Modbus driver calls this Order3210, i.e. fully big-endian: high word in the lower register (ABCD).",
    "'Integer 16' is defined as a signed 16-bit integer, so all single registers are INT16.",
    "Sensor values, ON/OFF and SP/EP floats are in the units of the referenced sensor's Sensor Type (Table 21 in the bulletin); the Sn-x Units string registers give the units text.",
    "Output setup registers 41n01-41n13 (n = output number, output 10 uses 42001-42013) mean different things for relay and analog outputs; both meanings are given in each name. The bulletin lists the analog SNF in 41n13 and the analog dead band in 41n12.",
    "Serial defaults are not stated: address 1-247, baud 9600/19200/38400, parity none/odd/even and 1 or 2 stop bits (2 only with no parity) are set in the module UI."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "40001",
      "name": "Model ID",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "24": "C450CRN Modbus control module"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "40002",
      "name": "Network Image Version",
      "description": "Register map version.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "40003-40018",
      "name": "Firmware Version",
      "description": "Up to 31 ASCII characters plus null.",
      "data_type": "STRING",
      "length": 16,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 90,
      "documented": "40091-40092",
      "name": "CPU Temperature",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 99,
      "documented": "40100",
      "name": "Number of System Outputs",
      "description": "0-10.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 100,
      "documented": "40101",
      "name": "Output 1 Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No output present",
        "1": "Relay output",
        "2": "Analog output"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 101,
      "documented": "40102",
      "name": "Output 2 Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No output present",
        "1": "Relay output",
        "2": "Analog output"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 102,
      "documented": "40103",
      "name": "Output 3 Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No output present",
        "1": "Relay output",
        "2": "Analog output"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 103,
      "documented": "40104",
      "name": "Output 4 Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No output present",
        "1": "Relay output",
        "2": "Analog output"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 104,
      "documented": "40105",
      "name": "Output 5 Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No output present",
        "1": "Relay output",
        "2": "Analog output"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 105,
      "documented": "40106",
      "name": "Output 6 Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No output present",
        "1": "Relay output",
        "2": "Analog output"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 106,
      "documented": "40107",
      "name": "Output 7 Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No output present",
        "1": "Relay output",
        "2": "Analog output"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 107,
      "documented": "40108",
      "name": "Output 8 Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No output present",
        "1": "Relay output",
        "2": "Analog output"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 108,
      "documented": "40109",
      "name": "Output 9 Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No output present",
        "1": "Relay output",
        "2": "Analog output"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 109,
      "documented": "40110",
      "name": "Output 10 Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No output present",
        "1": "Relay output",
        "2": "Analog output"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 200,
      "documented": "40201",
      "name": "Output 1 Status",
      "description": "Relay: 1 = On, 0 = Off. Analog: % of total signal strength (0-100).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 201,
      "documented": "40202",
      "name": "Output 2 Status",
      "description": "Relay: 1 = On, 0 = Off. Analog: % of total signal strength (0-100).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 202,
      "documented": "40203",
      "name": "Output 3 Status",
      "description": "Relay: 1 = On, 0 = Off. Analog: % of total signal strength (0-100).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 203,
      "documented": "40204",
      "name": "Output 4 Status",
      "description": "Relay: 1 = On, 0 = Off. Analog: % of total signal strength (0-100).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 204,
      "documented": "40205",
      "name": "Output 5 Status",
      "description": "Relay: 1 = On, 0 = Off. Analog: % of total signal strength (0-100).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 205,
      "documented": "40206",
      "name": "Output 6 Status",
      "description": "Relay: 1 = On, 0 = Off. Analog: % of total signal strength (0-100).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 206,
      "documented": "40207",
      "name": "Output 7 Status",
      "description": "Relay: 1 = On, 0 = Off. Analog: % of total signal strength (0-100).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 207,
      "documented": "40208",
      "name": "Output 8 Status",
      "description": "Relay: 1 = On, 0 = Off. Analog: % of total signal strength (0-100).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 208,
      "documented": "40209",
      "name": "Output 9 Status",
      "description": "Relay: 1 = On, 0 = Off. Analog: % of total signal strength (0-100).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 209,
      "documented": "40210",
      "name": "Output 10 Status",
      "description": "Relay: 1 = On, 0 = Off. Analog: % of total signal strength (0-100).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 300,
      "documented": "40301-40302",
      "name": "Sn-1 Value",
      "description": "Sensed value; units per the sensor type. Binary input: 0.0 open, 1.0 closed.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 302,
      "documented": "40303",
      "name": "Sn-1 Failure State",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Operational",
        "1": "Failed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 303,
      "documented": "40304-40305",
      "name": "Sn-2 Value",
      "description": "Sensed value; units per the sensor type. Binary input: 0.0 open, 1.0 closed.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 305,
      "documented": "40306",
      "name": "Sn-2 Failure State",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Operational",
        "1": "Failed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 306,
      "documented": "40307-40308",
      "name": "Sn-3 Value",
      "description": "Sensed value; units per the sensor type. Binary input: 0.0 open, 1.0 closed.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 308,
      "documented": "40309",
      "name": "Sn-3 Failure State",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Operational",
        "1": "Failed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 309,
      "documented": "40310-40311",
      "name": "Sn-d Value",
      "description": "Sn-1 minus Sn-2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 311,
      "documented": "40312",
      "name": "Sn-d Failure State",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Operational",
        "1": "Failed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 312,
      "documented": "40313-40314",
      "name": "HI-2 Value",
      "description": "Highest of Sn-1 and Sn-2.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 314,
      "documented": "40315",
      "name": "HI-2 Failure State",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Operational",
        "1": "Failed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 315,
      "documented": "40316-40317",
      "name": "HI-3 Value",
      "description": "Highest of Sn-1, Sn-2 and Sn-3.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 317,
      "documented": "40318",
      "name": "HI-3 Failure State",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Operational",
        "1": "Failed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 400,
      "documented": "40401-40404",
      "name": "Sn-1 Units",
      "description": "Units text, up to 7 characters plus null.",
      "data_type": "STRING",
      "length": 4,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 404,
      "documented": "40405-40408",
      "name": "Sn-2 Units",
      "description": "Units text, up to 7 characters plus null.",
      "data_type": "STRING",
      "length": 4,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 408,
      "documented": "40409-40412",
      "name": "Sn-3 Units",
      "description": "Units text, up to 7 characters plus null.",
      "data_type": "STRING",
      "length": 4,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 412,
      "documented": "40413-40416",
      "name": "Sn-d Units",
      "description": "Units text, up to 7 characters plus null.",
      "data_type": "STRING",
      "length": 4,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 416,
      "documented": "40417-40420",
      "name": "HI-2 Units",
      "description": "Units text, up to 7 characters plus null.",
      "data_type": "STRING",
      "length": 4,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 420,
      "documented": "40421-40424",
      "name": "HI-3 Units",
      "description": "Units text, up to 7 characters plus null.",
      "data_type": "STRING",
      "length": 4,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 500,
      "documented": "40501",
      "name": "Sn-1 Sensor Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No sensor type",
        "1": "°F standard temperature",
        "2": "°C standard temperature",
        "3": "rH humidity",
        "4": "P 0.5 (inwc)",
        "5": "P 8 (bar)",
        "6": "P 10 (inwc)",
        "7": "P 15 (bar)",
        "8": "P 30 (bar)",
        "9": "P 50 (bar)",
        "10": "P 100 (psi)",
        "11": "P 500 (psi)",
        "12": "P 750 (psi)",
        "13": "P 200 (psi)",
        "14": "P 2.5 (inwc)",
        "15": "P 5 (inwc)",
        "16": "HI°F high temperature",
        "17": "HI°C high temperature",
        "18": "P 110 (psi)",
        "19": "bin (binary input, dry contact)",
        "20": "P 0.25 (inwc)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 501,
      "documented": "40502-40503",
      "name": "Sn-1 Temperature Offset",
      "description": "Temperature sensors only: ±5 °F in 1° steps or ±2.5 °C in 0.5° steps.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 503,
      "documented": "40504",
      "name": "Sn-2 Sensor Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No sensor type",
        "1": "°F standard temperature",
        "2": "°C standard temperature",
        "3": "rH humidity",
        "4": "P 0.5 (inwc)",
        "5": "P 8 (bar)",
        "6": "P 10 (inwc)",
        "7": "P 15 (bar)",
        "8": "P 30 (bar)",
        "9": "P 50 (bar)",
        "10": "P 100 (psi)",
        "11": "P 500 (psi)",
        "12": "P 750 (psi)",
        "13": "P 200 (psi)",
        "14": "P 2.5 (inwc)",
        "15": "P 5 (inwc)",
        "16": "HI°F high temperature",
        "17": "HI°C high temperature",
        "18": "P 110 (psi)",
        "19": "bin (binary input, dry contact)",
        "20": "P 0.25 (inwc)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 504,
      "documented": "40505-40506",
      "name": "Sn-2 Temperature Offset",
      "description": "Temperature sensors only: ±5 °F in 1° steps or ±2.5 °C in 0.5° steps.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 506,
      "documented": "40507",
      "name": "Sn-3 Sensor Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No sensor type",
        "1": "°F standard temperature",
        "2": "°C standard temperature",
        "3": "rH humidity",
        "4": "P 0.5 (inwc)",
        "5": "P 8 (bar)",
        "6": "P 10 (inwc)",
        "7": "P 15 (bar)",
        "8": "P 30 (bar)",
        "9": "P 50 (bar)",
        "10": "P 100 (psi)",
        "11": "P 500 (psi)",
        "12": "P 750 (psi)",
        "13": "P 200 (psi)",
        "14": "P 2.5 (inwc)",
        "15": "P 5 (inwc)",
        "16": "HI°F high temperature",
        "17": "HI°C high temperature",
        "18": "P 110 (psi)",
        "19": "bin (binary input, dry contact)",
        "20": "P 0.25 (inwc)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 507,
      "documented": "40508-40509",
      "name": "Sn-3 Temperature Offset",
      "description": "Temperature sensors only: ±5 °F in 1° steps or ±2.5 °C in 0.5° steps.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1100,
      "documented": "41101",
      "name": "Output 1 Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No output present",
        "1": "Relay output",
        "2": "Analog output"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1101,
      "documented": "41102",
      "name": "Output 1 SENS (referenced sensor)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No sensor",
        "1": "Sn-1",
        "2": "Sn-2",
        "3": "Sn-3",
        "4": "Sn-d (Sn-1 minus Sn-2)",
        "5": "HI-2 (highest of Sn-1/Sn-2)",
        "6": "HI-3 (highest of Sn-1/Sn-2/Sn-3)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1102,
      "documented": "41103-41104",
      "name": "Output 1 ON value (relay) / SP setpoint (analog)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1104,
      "documented": "41105-41106",
      "name": "Output 1 OFF value (relay) / EP end point (analog)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1106,
      "documented": "41107",
      "name": "Output 1 Validate setpoints",
      "description": "Write any value to submit SENS/ON/OFF or SP/EP for validation.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1107,
      "documented": "41108",
      "name": "Output 1 ONd on delay (relay) / OSP % signal at setpoint (analog)",
      "description": "Relay: 0-300 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1108,
      "documented": "41109",
      "name": "Output 1 OFFd off delay (relay) / OEP % signal at end point (analog)",
      "description": "Relay: 0-300 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1109,
      "documented": "41110",
      "name": "Output 1 ONT min on time (relay) / I-C integration constant (analog)",
      "description": "Relay: 0-300 s. Analog: 0 = P only; 1-6 = 1 h, 30, 15, 5, 2, 1 min.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1110,
      "documented": "41111",
      "name": "Output 1 OFFT min off time (relay) / UP-R update rate (analog)",
      "description": "Relay: 0-300 s. Analog: 1-240 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1111,
      "documented": "41112",
      "name": "Output 1 SNF sensor failure mode (relay) / bNd dead band (analog)",
      "description": "Relay SNF: 0 on / 1 off on sensor failure. Analog: dead band 0-50 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1112,
      "documented": "41113",
      "name": "Output 1 SNF sensor failure mode (analog)",
      "description": "Analog outputs only; unused for relay outputs.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Output on if sensor fails",
        "1": "Output off if sensor fails"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1200,
      "documented": "41201",
      "name": "Output 2 Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No output present",
        "1": "Relay output",
        "2": "Analog output"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1201,
      "documented": "41202",
      "name": "Output 2 SENS (referenced sensor)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No sensor",
        "1": "Sn-1",
        "2": "Sn-2",
        "3": "Sn-3",
        "4": "Sn-d (Sn-1 minus Sn-2)",
        "5": "HI-2 (highest of Sn-1/Sn-2)",
        "6": "HI-3 (highest of Sn-1/Sn-2/Sn-3)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1202,
      "documented": "41203-41204",
      "name": "Output 2 ON value (relay) / SP setpoint (analog)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1204,
      "documented": "41205-41206",
      "name": "Output 2 OFF value (relay) / EP end point (analog)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1206,
      "documented": "41207",
      "name": "Output 2 Validate setpoints",
      "description": "Write any value to submit SENS/ON/OFF or SP/EP for validation.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1207,
      "documented": "41208",
      "name": "Output 2 ONd on delay (relay) / OSP % signal at setpoint (analog)",
      "description": "Relay: 0-300 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1208,
      "documented": "41209",
      "name": "Output 2 OFFd off delay (relay) / OEP % signal at end point (analog)",
      "description": "Relay: 0-300 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1209,
      "documented": "41210",
      "name": "Output 2 ONT min on time (relay) / I-C integration constant (analog)",
      "description": "Relay: 0-300 s. Analog: 0 = P only; 1-6 = 1 h, 30, 15, 5, 2, 1 min.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1210,
      "documented": "41211",
      "name": "Output 2 OFFT min off time (relay) / UP-R update rate (analog)",
      "description": "Relay: 0-300 s. Analog: 1-240 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1211,
      "documented": "41212",
      "name": "Output 2 SNF sensor failure mode (relay) / bNd dead band (analog)",
      "description": "Relay SNF: 0 on / 1 off on sensor failure. Analog: dead band 0-50 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1212,
      "documented": "41213",
      "name": "Output 2 SNF sensor failure mode (analog)",
      "description": "Analog outputs only; unused for relay outputs.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Output on if sensor fails",
        "1": "Output off if sensor fails"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1300,
      "documented": "41301",
      "name": "Output 3 Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No output present",
        "1": "Relay output",
        "2": "Analog output"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1301,
      "documented": "41302",
      "name": "Output 3 SENS (referenced sensor)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No sensor",
        "1": "Sn-1",
        "2": "Sn-2",
        "3": "Sn-3",
        "4": "Sn-d (Sn-1 minus Sn-2)",
        "5": "HI-2 (highest of Sn-1/Sn-2)",
        "6": "HI-3 (highest of Sn-1/Sn-2/Sn-3)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1302,
      "documented": "41303-41304",
      "name": "Output 3 ON value (relay) / SP setpoint (analog)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1304,
      "documented": "41305-41306",
      "name": "Output 3 OFF value (relay) / EP end point (analog)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1306,
      "documented": "41307",
      "name": "Output 3 Validate setpoints",
      "description": "Write any value to submit SENS/ON/OFF or SP/EP for validation.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1307,
      "documented": "41308",
      "name": "Output 3 ONd on delay (relay) / OSP % signal at setpoint (analog)",
      "description": "Relay: 0-300 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1308,
      "documented": "41309",
      "name": "Output 3 OFFd off delay (relay) / OEP % signal at end point (analog)",
      "description": "Relay: 0-300 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1309,
      "documented": "41310",
      "name": "Output 3 ONT min on time (relay) / I-C integration constant (analog)",
      "description": "Relay: 0-300 s. Analog: 0 = P only; 1-6 = 1 h, 30, 15, 5, 2, 1 min.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1310,
      "documented": "41311",
      "name": "Output 3 OFFT min off time (relay) / UP-R update rate (analog)",
      "description": "Relay: 0-300 s. Analog: 1-240 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1311,
      "documented": "41312",
      "name": "Output 3 SNF sensor failure mode (relay) / bNd dead band (analog)",
      "description": "Relay SNF: 0 on / 1 off on sensor failure. Analog: dead band 0-50 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1312,
      "documented": "41313",
      "name": "Output 3 SNF sensor failure mode (analog)",
      "description": "Analog outputs only; unused for relay outputs.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Output on if sensor fails",
        "1": "Output off if sensor fails"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1400,
      "documented": "41401",
      "name": "Output 4 Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No output present",
        "1": "Relay output",
        "2": "Analog output"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1401,
      "documented": "41402",
      "name": "Output 4 SENS (referenced sensor)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No sensor",
        "1": "Sn-1",
        "2": "Sn-2",
        "3": "Sn-3",
        "4": "Sn-d (Sn-1 minus Sn-2)",
        "5": "HI-2 (highest of Sn-1/Sn-2)",
        "6": "HI-3 (highest of Sn-1/Sn-2/Sn-3)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1402,
      "documented": "41403-41404",
      "name": "Output 4 ON value (relay) / SP setpoint (analog)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1404,
      "documented": "41405-41406",
      "name": "Output 4 OFF value (relay) / EP end point (analog)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1406,
      "documented": "41407",
      "name": "Output 4 Validate setpoints",
      "description": "Write any value to submit SENS/ON/OFF or SP/EP for validation.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1407,
      "documented": "41408",
      "name": "Output 4 ONd on delay (relay) / OSP % signal at setpoint (analog)",
      "description": "Relay: 0-300 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1408,
      "documented": "41409",
      "name": "Output 4 OFFd off delay (relay) / OEP % signal at end point (analog)",
      "description": "Relay: 0-300 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1409,
      "documented": "41410",
      "name": "Output 4 ONT min on time (relay) / I-C integration constant (analog)",
      "description": "Relay: 0-300 s. Analog: 0 = P only; 1-6 = 1 h, 30, 15, 5, 2, 1 min.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1410,
      "documented": "41411",
      "name": "Output 4 OFFT min off time (relay) / UP-R update rate (analog)",
      "description": "Relay: 0-300 s. Analog: 1-240 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1411,
      "documented": "41412",
      "name": "Output 4 SNF sensor failure mode (relay) / bNd dead band (analog)",
      "description": "Relay SNF: 0 on / 1 off on sensor failure. Analog: dead band 0-50 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1412,
      "documented": "41413",
      "name": "Output 4 SNF sensor failure mode (analog)",
      "description": "Analog outputs only; unused for relay outputs.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Output on if sensor fails",
        "1": "Output off if sensor fails"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1500,
      "documented": "41501",
      "name": "Output 5 Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No output present",
        "1": "Relay output",
        "2": "Analog output"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1501,
      "documented": "41502",
      "name": "Output 5 SENS (referenced sensor)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No sensor",
        "1": "Sn-1",
        "2": "Sn-2",
        "3": "Sn-3",
        "4": "Sn-d (Sn-1 minus Sn-2)",
        "5": "HI-2 (highest of Sn-1/Sn-2)",
        "6": "HI-3 (highest of Sn-1/Sn-2/Sn-3)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1502,
      "documented": "41503-41504",
      "name": "Output 5 ON value (relay) / SP setpoint (analog)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1504,
      "documented": "41505-41506",
      "name": "Output 5 OFF value (relay) / EP end point (analog)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1506,
      "documented": "41507",
      "name": "Output 5 Validate setpoints",
      "description": "Write any value to submit SENS/ON/OFF or SP/EP for validation.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1507,
      "documented": "41508",
      "name": "Output 5 ONd on delay (relay) / OSP % signal at setpoint (analog)",
      "description": "Relay: 0-300 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1508,
      "documented": "41509",
      "name": "Output 5 OFFd off delay (relay) / OEP % signal at end point (analog)",
      "description": "Relay: 0-300 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1509,
      "documented": "41510",
      "name": "Output 5 ONT min on time (relay) / I-C integration constant (analog)",
      "description": "Relay: 0-300 s. Analog: 0 = P only; 1-6 = 1 h, 30, 15, 5, 2, 1 min.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1510,
      "documented": "41511",
      "name": "Output 5 OFFT min off time (relay) / UP-R update rate (analog)",
      "description": "Relay: 0-300 s. Analog: 1-240 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1511,
      "documented": "41512",
      "name": "Output 5 SNF sensor failure mode (relay) / bNd dead band (analog)",
      "description": "Relay SNF: 0 on / 1 off on sensor failure. Analog: dead band 0-50 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1512,
      "documented": "41513",
      "name": "Output 5 SNF sensor failure mode (analog)",
      "description": "Analog outputs only; unused for relay outputs.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Output on if sensor fails",
        "1": "Output off if sensor fails"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1600,
      "documented": "41601",
      "name": "Output 6 Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No output present",
        "1": "Relay output",
        "2": "Analog output"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1601,
      "documented": "41602",
      "name": "Output 6 SENS (referenced sensor)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No sensor",
        "1": "Sn-1",
        "2": "Sn-2",
        "3": "Sn-3",
        "4": "Sn-d (Sn-1 minus Sn-2)",
        "5": "HI-2 (highest of Sn-1/Sn-2)",
        "6": "HI-3 (highest of Sn-1/Sn-2/Sn-3)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1602,
      "documented": "41603-41604",
      "name": "Output 6 ON value (relay) / SP setpoint (analog)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1604,
      "documented": "41605-41606",
      "name": "Output 6 OFF value (relay) / EP end point (analog)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1606,
      "documented": "41607",
      "name": "Output 6 Validate setpoints",
      "description": "Write any value to submit SENS/ON/OFF or SP/EP for validation.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1607,
      "documented": "41608",
      "name": "Output 6 ONd on delay (relay) / OSP % signal at setpoint (analog)",
      "description": "Relay: 0-300 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1608,
      "documented": "41609",
      "name": "Output 6 OFFd off delay (relay) / OEP % signal at end point (analog)",
      "description": "Relay: 0-300 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1609,
      "documented": "41610",
      "name": "Output 6 ONT min on time (relay) / I-C integration constant (analog)",
      "description": "Relay: 0-300 s. Analog: 0 = P only; 1-6 = 1 h, 30, 15, 5, 2, 1 min.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1610,
      "documented": "41611",
      "name": "Output 6 OFFT min off time (relay) / UP-R update rate (analog)",
      "description": "Relay: 0-300 s. Analog: 1-240 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1611,
      "documented": "41612",
      "name": "Output 6 SNF sensor failure mode (relay) / bNd dead band (analog)",
      "description": "Relay SNF: 0 on / 1 off on sensor failure. Analog: dead band 0-50 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1612,
      "documented": "41613",
      "name": "Output 6 SNF sensor failure mode (analog)",
      "description": "Analog outputs only; unused for relay outputs.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Output on if sensor fails",
        "1": "Output off if sensor fails"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1700,
      "documented": "41701",
      "name": "Output 7 Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No output present",
        "1": "Relay output",
        "2": "Analog output"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1701,
      "documented": "41702",
      "name": "Output 7 SENS (referenced sensor)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No sensor",
        "1": "Sn-1",
        "2": "Sn-2",
        "3": "Sn-3",
        "4": "Sn-d (Sn-1 minus Sn-2)",
        "5": "HI-2 (highest of Sn-1/Sn-2)",
        "6": "HI-3 (highest of Sn-1/Sn-2/Sn-3)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1702,
      "documented": "41703-41704",
      "name": "Output 7 ON value (relay) / SP setpoint (analog)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1704,
      "documented": "41705-41706",
      "name": "Output 7 OFF value (relay) / EP end point (analog)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1706,
      "documented": "41707",
      "name": "Output 7 Validate setpoints",
      "description": "Write any value to submit SENS/ON/OFF or SP/EP for validation.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1707,
      "documented": "41708",
      "name": "Output 7 ONd on delay (relay) / OSP % signal at setpoint (analog)",
      "description": "Relay: 0-300 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1708,
      "documented": "41709",
      "name": "Output 7 OFFd off delay (relay) / OEP % signal at end point (analog)",
      "description": "Relay: 0-300 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1709,
      "documented": "41710",
      "name": "Output 7 ONT min on time (relay) / I-C integration constant (analog)",
      "description": "Relay: 0-300 s. Analog: 0 = P only; 1-6 = 1 h, 30, 15, 5, 2, 1 min.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1710,
      "documented": "41711",
      "name": "Output 7 OFFT min off time (relay) / UP-R update rate (analog)",
      "description": "Relay: 0-300 s. Analog: 1-240 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1711,
      "documented": "41712",
      "name": "Output 7 SNF sensor failure mode (relay) / bNd dead band (analog)",
      "description": "Relay SNF: 0 on / 1 off on sensor failure. Analog: dead band 0-50 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1712,
      "documented": "41713",
      "name": "Output 7 SNF sensor failure mode (analog)",
      "description": "Analog outputs only; unused for relay outputs.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Output on if sensor fails",
        "1": "Output off if sensor fails"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1800,
      "documented": "41801",
      "name": "Output 8 Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No output present",
        "1": "Relay output",
        "2": "Analog output"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1801,
      "documented": "41802",
      "name": "Output 8 SENS (referenced sensor)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No sensor",
        "1": "Sn-1",
        "2": "Sn-2",
        "3": "Sn-3",
        "4": "Sn-d (Sn-1 minus Sn-2)",
        "5": "HI-2 (highest of Sn-1/Sn-2)",
        "6": "HI-3 (highest of Sn-1/Sn-2/Sn-3)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1802,
      "documented": "41803-41804",
      "name": "Output 8 ON value (relay) / SP setpoint (analog)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1804,
      "documented": "41805-41806",
      "name": "Output 8 OFF value (relay) / EP end point (analog)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1806,
      "documented": "41807",
      "name": "Output 8 Validate setpoints",
      "description": "Write any value to submit SENS/ON/OFF or SP/EP for validation.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1807,
      "documented": "41808",
      "name": "Output 8 ONd on delay (relay) / OSP % signal at setpoint (analog)",
      "description": "Relay: 0-300 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1808,
      "documented": "41809",
      "name": "Output 8 OFFd off delay (relay) / OEP % signal at end point (analog)",
      "description": "Relay: 0-300 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1809,
      "documented": "41810",
      "name": "Output 8 ONT min on time (relay) / I-C integration constant (analog)",
      "description": "Relay: 0-300 s. Analog: 0 = P only; 1-6 = 1 h, 30, 15, 5, 2, 1 min.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1810,
      "documented": "41811",
      "name": "Output 8 OFFT min off time (relay) / UP-R update rate (analog)",
      "description": "Relay: 0-300 s. Analog: 1-240 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1811,
      "documented": "41812",
      "name": "Output 8 SNF sensor failure mode (relay) / bNd dead band (analog)",
      "description": "Relay SNF: 0 on / 1 off on sensor failure. Analog: dead band 0-50 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1812,
      "documented": "41813",
      "name": "Output 8 SNF sensor failure mode (analog)",
      "description": "Analog outputs only; unused for relay outputs.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Output on if sensor fails",
        "1": "Output off if sensor fails"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1900,
      "documented": "41901",
      "name": "Output 9 Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No output present",
        "1": "Relay output",
        "2": "Analog output"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1901,
      "documented": "41902",
      "name": "Output 9 SENS (referenced sensor)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No sensor",
        "1": "Sn-1",
        "2": "Sn-2",
        "3": "Sn-3",
        "4": "Sn-d (Sn-1 minus Sn-2)",
        "5": "HI-2 (highest of Sn-1/Sn-2)",
        "6": "HI-3 (highest of Sn-1/Sn-2/Sn-3)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1902,
      "documented": "41903-41904",
      "name": "Output 9 ON value (relay) / SP setpoint (analog)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1904,
      "documented": "41905-41906",
      "name": "Output 9 OFF value (relay) / EP end point (analog)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1906,
      "documented": "41907",
      "name": "Output 9 Validate setpoints",
      "description": "Write any value to submit SENS/ON/OFF or SP/EP for validation.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1907,
      "documented": "41908",
      "name": "Output 9 ONd on delay (relay) / OSP % signal at setpoint (analog)",
      "description": "Relay: 0-300 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1908,
      "documented": "41909",
      "name": "Output 9 OFFd off delay (relay) / OEP % signal at end point (analog)",
      "description": "Relay: 0-300 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1909,
      "documented": "41910",
      "name": "Output 9 ONT min on time (relay) / I-C integration constant (analog)",
      "description": "Relay: 0-300 s. Analog: 0 = P only; 1-6 = 1 h, 30, 15, 5, 2, 1 min.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1910,
      "documented": "41911",
      "name": "Output 9 OFFT min off time (relay) / UP-R update rate (analog)",
      "description": "Relay: 0-300 s. Analog: 1-240 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1911,
      "documented": "41912",
      "name": "Output 9 SNF sensor failure mode (relay) / bNd dead band (analog)",
      "description": "Relay SNF: 0 on / 1 off on sensor failure. Analog: dead band 0-50 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1912,
      "documented": "41913",
      "name": "Output 9 SNF sensor failure mode (analog)",
      "description": "Analog outputs only; unused for relay outputs.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Output on if sensor fails",
        "1": "Output off if sensor fails"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2000,
      "documented": "42001",
      "name": "Output 10 Type",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No output present",
        "1": "Relay output",
        "2": "Analog output"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2001,
      "documented": "42002",
      "name": "Output 10 SENS (referenced sensor)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No sensor",
        "1": "Sn-1",
        "2": "Sn-2",
        "3": "Sn-3",
        "4": "Sn-d (Sn-1 minus Sn-2)",
        "5": "HI-2 (highest of Sn-1/Sn-2)",
        "6": "HI-3 (highest of Sn-1/Sn-2/Sn-3)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2002,
      "documented": "42003-42004",
      "name": "Output 10 ON value (relay) / SP setpoint (analog)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2004,
      "documented": "42005-42006",
      "name": "Output 10 OFF value (relay) / EP end point (analog)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2006,
      "documented": "42007",
      "name": "Output 10 Validate setpoints",
      "description": "Write any value to submit SENS/ON/OFF or SP/EP for validation.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2007,
      "documented": "42008",
      "name": "Output 10 ONd on delay (relay) / OSP % signal at setpoint (analog)",
      "description": "Relay: 0-300 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2008,
      "documented": "42009",
      "name": "Output 10 OFFd off delay (relay) / OEP % signal at end point (analog)",
      "description": "Relay: 0-300 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2009,
      "documented": "42010",
      "name": "Output 10 ONT min on time (relay) / I-C integration constant (analog)",
      "description": "Relay: 0-300 s. Analog: 0 = P only; 1-6 = 1 h, 30, 15, 5, 2, 1 min.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2010,
      "documented": "42011",
      "name": "Output 10 OFFT min off time (relay) / UP-R update rate (analog)",
      "description": "Relay: 0-300 s. Analog: 1-240 s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2011,
      "documented": "42012",
      "name": "Output 10 SNF sensor failure mode (relay) / bNd dead band (analog)",
      "description": "Relay SNF: 0 on / 1 off on sensor failure. Analog: dead band 0-50 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2012,
      "documented": "42013",
      "name": "Output 10 SNF sensor failure mode (analog)",
      "description": "Analog outputs only; unused for relay outputs.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Output on if sensor fails",
        "1": "Output off if sensor fails"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set address, baud, parity and stop bits on the C450CRN-1 Communications Setup screens, set the EOL switch on the end device, then read 40100-40110 to learn which outputs exist and poll sensor values (40301-40318) and output statuses (40201-40210). Change setpoints by writing SENS/ON/OFF (or SP/EP) and then any value to the output's Validate register.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 0,
        "why": "Model ID check (24 = C450CRN)"
      },
      {
        "table": "holding_register",
        "address": 99,
        "why": "Number of outputs"
      },
      {
        "table": "holding_register",
        "address": 300,
        "why": "Sn-1 sensed value (float)"
      },
      {
        "table": "holding_register",
        "address": 302,
        "why": "Sn-1 failure state"
      },
      {
        "table": "holding_register",
        "address": 200,
        "why": "Output 1 status"
      },
      {
        "table": "holding_register",
        "address": 1102,
        "why": "Output 1 ON / setpoint"
      },
      {
        "table": "holding_register",
        "address": 1104,
        "why": "Output 1 OFF / end point"
      },
      {
        "table": "holding_register",
        "address": 1106,
        "why": "Output 1 validate setpoint write"
      }
    ],
    "enable": "Use a C450CRN-1 control module (the only System 450 module with Modbus). In the module UI go to Communications Setup (COMM) and set Addr, bAUd, PAR and STOP.",
    "watchdog": null,
    "quirks": [
      "Register numbers are 4xxxx: subtract 40001 for the PDU address.",
      "Floats span two registers, high word first.",
      "Setpoint writes are only validated when the Validate register (41n07) is written or all five setpoint registers have been written; invalid ON/OFF or SP/EP pairs (range or minimum differential) are rejected.",
      "Supported function codes: 3, 6 and 16 only."
    ],
    "setup": [
      "Device address 1-247; baud 9600, 19200 or 38400; parity 0 none, 1 odd, 2 even; 1 or 2 stop bits (2 only with no parity).",
      "RS-485 terminals A'+, B'- and C' REF with shielded cable; set the EOL switch On only at the ends of the trunk."
    ],
    "gotchas": [
      "Outputs that report type 0 are not physically present; their setup registers have no effect.",
      "If a relay output references a binary-input sensor, its ON/OFF values are ignored.",
      "Changing a sensor type changes ranges and default setup values of the outputs that reference it."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
