{
  "manufacturer": "Johnson Controls",
  "manufacturer_slug": "johnson-controls",
  "model": "VFD68 variable frequency drive (VFD68Bxx / VFD68Cxx, Modbus RTU)",
  "model_slug": "vfd68",
  "short_model": "VFD68",
  "aliases": [
    "VFD68Bxx",
    "VFD68Cxx",
    "VFD68BDC-2C",
    "VFD68CDF-2C",
    "PENN VFD68"
  ],
  "equipment_type": "Variable frequency drive",
  "applies_to": "Johnson Controls / PENN VFD68Bxx (200-240 V) and VFD68Cxx (380-480 V) drives on their RJ45 PU port with Modbus RTU selected (P.549 = 1), per the VFD68 Variable Frequency Drives Technical Bulletin, Appendix 4.",
  "summary": "Compact HVAC drive with a Modbus RTU subordinate on its RJ45 PU port. All data are holding registers: reset and parameter-clear commands, a control/status word, the running-frequency command (0.01 Hz), a real-time monitor block (output frequency, current, voltage, power, load factors, PID values, energy), eight fault-history slots with fault codes, and every parameter P.n at register 41000 + n.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 0,
    "baud": 9600,
    "parity": "Even",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "Registers are listed as 4xxxx. The bulletin states the address in the frame is the register number minus 40001 and shows it in examples (41004 is sent as H03EB = 1003)."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "VFD68 Variable Frequency Drives Technical Bulletin",
    "doc_number": "24-7664-3051",
    "revision_date": "2019-08-09",
    "url": "https://docs.johnsoncontrols.com/bas/r/PENN-Controls/en-US/VFD68-Variable-Frequency-Drives-Technical-Bulletin/C",
    "pages": "Appendix 4, printed pp. 93-110 (Table 88 communication parameters, Tables 93-104 frame examples, Tables 124-130 register maps and fault codes)"
  },
  "notes": [
    "Source is Johnson Controls' documentation portal; the bulletin's PDF attachment is 24-7664-3051.pdf.",
    "Scaling comes from the unit column of Table 126 and the worked examples (H1770 = 60.00 Hz written to 40014; P.4-P.6 read as 6000/3000/1000 = 60/30/10 Hz; 0.5 s written to P.7 as 5).",
    "Parameters: register = 41000 + parameter number for P.0-P.999 (C2-C7 calibration values also have 42xxx/43xxx analog-value registers). Only the parameters whose scaling the bulletin shows or that set up communication are listed; see the drive parameter lists for the rest.",
    "Communication defaults from Table 88: P.117 station number 0 (no reply - must be set 1-247), P.118 = 96 (9600 bps), P.120 = 2 (even parity, 1 stop bit), P.549 = 0 (computer link). The VFD68 parameter table (Table 34) instead lists P.549 = 1 (Modbus RTU) as the VFD68 default, so check P.549 on the drive. Communication parameters can only be set when P.160 = 0.",
    "Operation-mode values for 40010 and the control/status bit assignments can change with P.180-P.182 and P.190-P.192; the bits listed are the initial settings.",
    "PID Deviation (40254, 0.1 %) is left out: a deviation can be negative but the bulletin does not say whether the register is signed."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 1,
      "documented": "40002",
      "name": "VFD Reset",
      "description": "Write any value to reset the drive.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "40003",
      "name": "Parameter Clear",
      "description": "Write H965A.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "40004",
      "name": "All Parameters Clear",
      "description": "Write H965A.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "40006",
      "name": "Parameter Clear (keeps communication settings)",
      "description": "Write H965A. Communication parameters are not cleared.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "40007",
      "name": "All Parameters Clear (keeps communication settings)",
      "description": "Write H965A. Communication parameters are not cleared.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "40009",
      "name": "VFD Status / Control Input Instruction",
      "description": "Write control bits (Table 125: 1 FWD, 2 REV, 10 MRS ...); read returns status bits.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "RUN (drive running)",
        "1": "Forward rotation",
        "2": "Reverse rotation",
        "3": "SU up to frequency",
        "4": "OL overload",
        "6": "FU frequency detection",
        "7": "ABC fault",
        "15": "Fault occurrence"
      }
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "40010",
      "name": "Operation Mode / VFD Setting",
      "description": "Write sets the operation mode; read returns the mode status.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "40014",
      "name": "Running Frequency (RAM)",
      "description": "Frequency command, not stored. 6000 = 60.00 Hz (P.37 can change it to speed).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "40015",
      "name": "Running Frequency (EEPROM)",
      "description": "Frequency command stored in EEPROM.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 200,
      "documented": "40201",
      "name": "Output Frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 201,
      "documented": "40202",
      "name": "Output Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 202,
      "documented": "40203",
      "name": "Output Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 204,
      "documented": "40205",
      "name": "Frequency Setting",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 207,
      "documented": "40208",
      "name": "Converter Output Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 208,
      "documented": "40209",
      "name": "Regenerative Brake Duty",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 209,
      "documented": "40210",
      "name": "Electronic Thermal Relay Load Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 210,
      "documented": "40211",
      "name": "Output Current Peak",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 211,
      "documented": "40212",
      "name": "Converter Output Voltage Peak",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 213,
      "documented": "40214",
      "name": "Output Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 214,
      "documented": "40215",
      "name": "Input Terminal Status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "STF",
        "1": "STR",
        "4": "RL",
        "5": "RM",
        "6": "RH"
      }
    },
    {
      "table": "holding_register",
      "address": 215,
      "documented": "40216",
      "name": "Output Terminal Status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "RUN",
        "5": "ABC"
      }
    },
    {
      "table": "holding_register",
      "address": 219,
      "documented": "40220",
      "name": "Cumulative Energization Time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 222,
      "documented": "40223",
      "name": "Actual Operation Time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 223,
      "documented": "40224",
      "name": "Motor Load Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 224,
      "documented": "40225",
      "name": "Cumulative Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 251,
      "documented": "40252",
      "name": "PID Setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 252,
      "documented": "40253",
      "name": "PID Measured Value",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 260,
      "documented": "40261",
      "name": "Motor Thermal Load Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 261,
      "documented": "40262",
      "name": "VFD Thermal Load Factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 262,
      "documented": "40263",
      "name": "Cumulative Power 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 263,
      "documented": "40264",
      "name": "PTC Thermistor Resistance",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kΩ",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 500,
      "documented": "40501",
      "name": "Fault History 1",
      "description": "Fault code in the low byte. Writing any value clears the history.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No fault",
        "16": "E.OC1",
        "17": "E.OC2",
        "18": "E.OC3",
        "32": "E.OV1",
        "33": "E.OV2",
        "34": "E.OV3",
        "48": "E.THT",
        "49": "E.THM",
        "64": "E.FIN",
        "82": "E.ILF",
        "96": "E.OLT",
        "112": "E.BE",
        "128": "E.GF",
        "129": "E.LF",
        "144": "E.OHT",
        "145": "E.PTC",
        "176": "E.PE",
        "177": "E.PUE",
        "178": "E.RET",
        "192": "E.CPU",
        "196": "E.CDO",
        "197": "E.IOH",
        "199": "E.AIE",
        "201": "E.SAF",
        "245": "E.5"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 501,
      "documented": "40502",
      "name": "Fault History 2",
      "description": "Fault code in the low byte.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No fault",
        "16": "E.OC1",
        "17": "E.OC2",
        "18": "E.OC3",
        "32": "E.OV1",
        "33": "E.OV2",
        "34": "E.OV3",
        "48": "E.THT",
        "49": "E.THM",
        "64": "E.FIN",
        "82": "E.ILF",
        "96": "E.OLT",
        "112": "E.BE",
        "128": "E.GF",
        "129": "E.LF",
        "144": "E.OHT",
        "145": "E.PTC",
        "176": "E.PE",
        "177": "E.PUE",
        "178": "E.RET",
        "192": "E.CPU",
        "196": "E.CDO",
        "197": "E.IOH",
        "199": "E.AIE",
        "201": "E.SAF",
        "245": "E.5"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 502,
      "documented": "40503",
      "name": "Fault History 3",
      "description": "Fault code in the low byte.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No fault",
        "16": "E.OC1",
        "17": "E.OC2",
        "18": "E.OC3",
        "32": "E.OV1",
        "33": "E.OV2",
        "34": "E.OV3",
        "48": "E.THT",
        "49": "E.THM",
        "64": "E.FIN",
        "82": "E.ILF",
        "96": "E.OLT",
        "112": "E.BE",
        "128": "E.GF",
        "129": "E.LF",
        "144": "E.OHT",
        "145": "E.PTC",
        "176": "E.PE",
        "177": "E.PUE",
        "178": "E.RET",
        "192": "E.CPU",
        "196": "E.CDO",
        "197": "E.IOH",
        "199": "E.AIE",
        "201": "E.SAF",
        "245": "E.5"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 503,
      "documented": "40504",
      "name": "Fault History 4",
      "description": "Fault code in the low byte.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No fault",
        "16": "E.OC1",
        "17": "E.OC2",
        "18": "E.OC3",
        "32": "E.OV1",
        "33": "E.OV2",
        "34": "E.OV3",
        "48": "E.THT",
        "49": "E.THM",
        "64": "E.FIN",
        "82": "E.ILF",
        "96": "E.OLT",
        "112": "E.BE",
        "128": "E.GF",
        "129": "E.LF",
        "144": "E.OHT",
        "145": "E.PTC",
        "176": "E.PE",
        "177": "E.PUE",
        "178": "E.RET",
        "192": "E.CPU",
        "196": "E.CDO",
        "197": "E.IOH",
        "199": "E.AIE",
        "201": "E.SAF",
        "245": "E.5"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 504,
      "documented": "40505",
      "name": "Fault History 5",
      "description": "Fault code in the low byte.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No fault",
        "16": "E.OC1",
        "17": "E.OC2",
        "18": "E.OC3",
        "32": "E.OV1",
        "33": "E.OV2",
        "34": "E.OV3",
        "48": "E.THT",
        "49": "E.THM",
        "64": "E.FIN",
        "82": "E.ILF",
        "96": "E.OLT",
        "112": "E.BE",
        "128": "E.GF",
        "129": "E.LF",
        "144": "E.OHT",
        "145": "E.PTC",
        "176": "E.PE",
        "177": "E.PUE",
        "178": "E.RET",
        "192": "E.CPU",
        "196": "E.CDO",
        "197": "E.IOH",
        "199": "E.AIE",
        "201": "E.SAF",
        "245": "E.5"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 505,
      "documented": "40506",
      "name": "Fault History 6",
      "description": "Fault code in the low byte.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No fault",
        "16": "E.OC1",
        "17": "E.OC2",
        "18": "E.OC3",
        "32": "E.OV1",
        "33": "E.OV2",
        "34": "E.OV3",
        "48": "E.THT",
        "49": "E.THM",
        "64": "E.FIN",
        "82": "E.ILF",
        "96": "E.OLT",
        "112": "E.BE",
        "128": "E.GF",
        "129": "E.LF",
        "144": "E.OHT",
        "145": "E.PTC",
        "176": "E.PE",
        "177": "E.PUE",
        "178": "E.RET",
        "192": "E.CPU",
        "196": "E.CDO",
        "197": "E.IOH",
        "199": "E.AIE",
        "201": "E.SAF",
        "245": "E.5"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 506,
      "documented": "40507",
      "name": "Fault History 7",
      "description": "Fault code in the low byte.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No fault",
        "16": "E.OC1",
        "17": "E.OC2",
        "18": "E.OC3",
        "32": "E.OV1",
        "33": "E.OV2",
        "34": "E.OV3",
        "48": "E.THT",
        "49": "E.THM",
        "64": "E.FIN",
        "82": "E.ILF",
        "96": "E.OLT",
        "112": "E.BE",
        "128": "E.GF",
        "129": "E.LF",
        "144": "E.OHT",
        "145": "E.PTC",
        "176": "E.PE",
        "177": "E.PUE",
        "178": "E.RET",
        "192": "E.CPU",
        "196": "E.CDO",
        "197": "E.IOH",
        "199": "E.AIE",
        "201": "E.SAF",
        "245": "E.5"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 507,
      "documented": "40508",
      "name": "Fault History 8",
      "description": "Fault code in the low byte.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No fault",
        "16": "E.OC1",
        "17": "E.OC2",
        "18": "E.OC3",
        "32": "E.OV1",
        "33": "E.OV2",
        "34": "E.OV3",
        "48": "E.THT",
        "49": "E.THM",
        "64": "E.FIN",
        "82": "E.ILF",
        "96": "E.OLT",
        "112": "E.BE",
        "128": "E.GF",
        "129": "E.LF",
        "144": "E.OHT",
        "145": "E.PTC",
        "176": "E.PE",
        "177": "E.PUE",
        "178": "E.RET",
        "192": "E.CPU",
        "196": "E.CDO",
        "197": "E.IOH",
        "199": "E.AIE",
        "201": "E.SAF",
        "245": "E.5"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1003,
      "documented": "41004",
      "name": "P.4 High speed",
      "description": "Multi-speed RH setting; manual example reads 6000 = 60.00 Hz.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1004,
      "documented": "41005",
      "name": "P.5 Middle speed",
      "description": "Multi-speed RM setting; example 3000 = 30.00 Hz.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1005,
      "documented": "41006",
      "name": "P.6 Low speed",
      "description": "Multi-speed RL setting; example 1000 = 10.00 Hz.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1006,
      "documented": "41007",
      "name": "P.7 Acceleration time",
      "description": "Parameter P.7; example writes 5 = 0.5 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1007,
      "documented": "41008",
      "name": "P.8 Deceleration time",
      "description": "Parameter P.8; example writes 10 = 1 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1116,
      "documented": "41117",
      "name": "P.117 PU communication station number",
      "description": "0 = no reply; 1-247 station number.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1117,
      "documented": "41118",
      "name": "P.118 PU communication speed",
      "description": "Value x 100 = bit/s (48, 96, 192, 384).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1119,
      "documented": "41120",
      "name": "P.120 PU communication parity check",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No parity, 2 stop bits",
        "1": "Odd parity, 1 stop bit",
        "2": "Even parity, 1 stop bit"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1342,
      "documented": "41343",
      "name": "P.343 Communication error count",
      "description": "Communication errors since power-up (read only).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1501,
      "documented": "41502",
      "name": "P.502 Stop mode selection at communication error",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Coast to stop (E.PUE)",
        "1": "Decelerate to stop, then E.PUE",
        "2": "Decelerate to stop, E.PUE shown, no fault output"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1548,
      "documented": "41549",
      "name": "P.549 Protocol selection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "VFD computer link protocol",
        "1": "Modbus RTU"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set P.549 = 1 (Modbus RTU), a station number in P.117 and the speed/parity in P.118/P.120, then use function 03/06/16 on 4xxxx holding registers: command the drive with 40009 (bit 1 forward, bit 2 reverse) and 40014 (0.01 Hz), and monitor 40201-40214 and 40501.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 8,
        "why": "Run command (write) / drive status (read)"
      },
      {
        "table": "holding_register",
        "address": 13,
        "why": "Frequency command in 0.01 Hz"
      },
      {
        "table": "holding_register",
        "address": 200,
        "why": "Output frequency"
      },
      {
        "table": "holding_register",
        "address": 201,
        "why": "Output current"
      },
      {
        "table": "holding_register",
        "address": 213,
        "why": "Output power"
      },
      {
        "table": "holding_register",
        "address": 500,
        "why": "Latest fault code"
      },
      {
        "table": "holding_register",
        "address": 1,
        "why": "Fault reset"
      }
    ],
    "enable": "On the operation panel set P.549 = 1 (Modbus RTU) and P.117 = 1-247 (0 means the drive never replies), then P.118/P.120 for speed and parity; these parameters can only be set when P.160 = 0.",
    "watchdog": "P.122 (PU communication check time interval: 0, 0.1-999.8 s or 9999, default 9999; the bulletin does not explain the 0 and 9999 settings) and P.502 (stop mode at communication error: coast with E.PUE, decelerate then E.PUE, or decelerate with E.PUE shown but no fault output).",
    "quirks": [
      "Register numbers are 4xxxx; subtract 40001 for the PDU address.",
      "Default station number 0 means broadcast-only: the drive will not answer until P.117 is set.",
      "Parity and stop bits are linked: no parity forces 2 stop bits, odd/even use 1.",
      "Writing to 40014 changes the RAM value only; 40015 writes the frequency to EEPROM."
    ],
    "setup": [
      "RJ45 PU port pins (Table 87): 1 and 7 SG (ground), 3 RDA, 4 SDB, 5 SDA, 6 RDB. Do not connect pins 2 and 8 (drive power supply).",
      "Speeds 4800/9600/19200/38400 bps, 8 data bits, up to 32 drives per segment."
    ],
    "gotchas": [
      "Supported function codes are 03, 06, 08, 16 and 70 (H46 access log).",
      "Reading a non-existent register in a block returns 0 instead of an error unless every register in the block is invalid."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
