{
  "manufacturer": "JUMO",
  "manufacturer_slug": "jumo",
  "model": "tecLine digital disinfection sensors (Cl2, TC, ClO2/O3, H2O2/PAA, Br, Cl2 OM) (Modbus RTU)",
  "model_slug": "tecline-20263x",
  "short_model": "tecLine 20263x",
  "aliases": [
    "202630",
    "202631",
    "202634",
    "202636",
    "202637",
    "202681",
    "tecLine Cl2",
    "tecLine TC",
    "tecLine ClO2",
    "tecLine O3",
    "tecLine H2O2",
    "tecLine PAA",
    "tecLine Br",
    "tecLine Cl2 OM"
  ],
  "equipment_type": "Sensor (disinfectant / chlorine)",
  "applies_to": "JUMO tecLine 202630, 202631, 202634, 202636, 202637 and 202681 sensors with RS-485 Modbus RTU (interface description V2.00, 2022-03-24).",
  "summary": "JUMO tecLine sensors are amperometric membrane sensors for free and total chlorine, chlorine dioxide, ozone, hydrogen peroxide, peracetic acid and bromine, with a built-in RS-485 Modbus RTU interface. This map covers concentration, cell current and temperature, the unit and decimal settings, calibration zero/slope with history, device identification and serial settings.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": 38400,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "hex 0-based",
    "note": "Addresses are printed in hex and sent unchanged; the example reads the temperature with start address 0x0004."
  },
  "default_word_order": "CDAB",
  "firmware": null,
  "source": {
    "title": "JUMO tecLine Cl2 (202630), TC (202631), ClO2+O3 (202634), H2O2+PAA (202636), Br (202637), Cl2 OM (202681) - Modbus interface description",
    "doc_number": "20263000T92Z001K000 V2.00/EN/00718260",
    "revision_date": "2022-03-24",
    "url": "https://www.onetemp.com.au/wp-content/uploads/2024/02/Jumo-tecLine-Modbus-Interface-Description-for-CI2-TC-CIO2O3-H2O2PAA-Br-CI2-OM.pdf",
    "unofficial": true,
    "pages": "Float format ch. 2.5 and 2.6.3 (pp. 10-13); serial settings ch. 5.1 (p. 17); address tables ch. 6 (pp. 18-19)"
  },
  "notes": [
    "Copy hosted by the Australian distributor Onetemp; JUMO does not offer a public direct link to this document. The file is the unaltered JUMO interface description.",
    "Floats are sent low word first (CDAB): the guide says the bytes come as 3-4-1-2, and its temperature example returns BA 2F 41 C0 = 24.09 °C.",
    "Default slave address depends on type: 20 Cl2, 30 TC, 50 O3, 80 ClO2, 60 H2O2, 70 PAA, 90 Br, 100 Cl2 OM. Default serial format reads 38400 baud, none parity, 1 stop bit in the settings table.",
    "Left out: the calibration date/time stamps (0x020A and history), which are unsigned 32-bit integers with no stated word order; writing the stamp at 0x020A is what activates a new calibration, so use JUMO DSM software or test word order first.",
    "Left out: history entry 3, because the table prints the same addresses (0x0212/0x0214) as entry 0.",
    "Unit code 1 is printed as an unreadable symbol in the table and is left out of the enum.",
    "Function 03 and 04 both read all parameters; writes use 06 or 16."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "0x0000",
      "name": "Concentration",
      "description": "In the unit set at 0x0200.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "0x0002",
      "name": "Cell current",
      "description": "Sensor current referred to 25 °C.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "nA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "0x0004",
      "name": "Temperature",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 512,
      "documented": "0x0200",
      "name": "Unit",
      "description": "Unit of the concentration value.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "%",
        "2": "g/l",
        "3": "ppm",
        "4": "mg/l",
        "5": "ppb",
        "6": "µg/l"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 513,
      "documented": "0x0201",
      "name": "Decimal places",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "0000",
        "1": "000.0",
        "2": "00.00",
        "3": "0.000"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 518,
      "documented": "0x0206",
      "name": "X_Zero (active calibration)",
      "description": "Zero-point current.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "nA",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 520,
      "documented": "0x0208",
      "name": "X_Span (active calibration)",
      "description": "Slope.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "nA/unit",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 528,
      "documented": "0x0210",
      "name": "X_Zero history 0",
      "description": "Latest calibration.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "nA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 530,
      "documented": "0x0212",
      "name": "X_Span history 0",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "nA/unit",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 534,
      "documented": "0x0216",
      "name": "X_Zero history 1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "nA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 536,
      "documented": "0x0218",
      "name": "X_Span history 1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "nA/unit",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 540,
      "documented": "0x021C",
      "name": "X_Zero history 2",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "nA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 542,
      "documented": "0x021E",
      "name": "X_Span history 2",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "nA/unit",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 552,
      "documented": "0x0228",
      "name": "X_Zero history 4",
      "description": "Oldest calibration kept.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "nA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 554,
      "documented": "0x022A",
      "name": "X_Span history 4",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "nA/unit",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 558,
      "documented": "0x022E",
      "name": "Measuring range",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 776,
      "documented": "0x0308",
      "name": "Hardware version",
      "description": "E.g. 1130 = 1.130.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 777,
      "documented": "0x0309",
      "name": "Firmware version",
      "description": "E.g. 1503 = 1.503.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 778,
      "documented": "0x030A",
      "name": "Nominal slope",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "nA/unit",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 780,
      "documented": "0x030C",
      "name": "Fabrication number",
      "description": "20 characters.",
      "data_type": "STRING",
      "length": 10,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 791,
      "documented": "0x0317",
      "name": "Part number",
      "description": "10 characters.",
      "data_type": "STRING",
      "length": 5,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1024,
      "documented": "0x0400",
      "name": "Slave address",
      "description": "1-247; default depends on sensor type.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1025,
      "documented": "0x0401",
      "name": "Baud rate",
      "description": "Default 4 (38400).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "2400",
        "1": "4800",
        "2": "9600",
        "3": "19200",
        "4": "38400",
        "5": "57600",
        "6": "115200"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1026,
      "documented": "0x0402",
      "name": "Parity / stop bits",
      "description": "Default 3 (none/1).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None, 2 stop",
        "1": "Even, 1 stop",
        "2": "Odd, 1 stop",
        "3": "None, 1 stop"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read 6 registers from 0x0000 (function 03) for concentration, cell current and temperature as CDAB floats; read 0x0200 once for the unit.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 0,
        "why": "Concentration"
      },
      {
        "table": "holding_register",
        "address": 4,
        "why": "Temperature"
      },
      {
        "table": "holding_register",
        "address": 2,
        "why": "Cell current (for calibration)"
      },
      {
        "table": "holding_register",
        "address": 512,
        "why": "Unit code"
      }
    ],
    "enable": "Modbus RTU is the native interface; change address and serial format with JUMO DSM software or registers 0x0400-0x0402.",
    "watchdog": null,
    "quirks": [
      "Floats are low word first (CDAB).",
      "Only RTU mode is supported."
    ],
    "setup": [
      "M12 pins: 2 = +24 V, 3 = GND, 4 = RS-485 B, 5 = RS-485 A.",
      "Check the type-specific default address before commissioning several sensors on one bus."
    ],
    "gotchas": [
      "Sensors ship uncalibrated; a calibration only becomes active when the date/time stamp is written.",
      "Replace the membrane/electrolyte when the slope falls below 30 % of the nominal slope (0x030A)."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
