{
  "manufacturer": "Kohler",
  "manufacturer_slug": "kohler",
  "model": "Decision-Maker 6000 generator set controller",
  "model_slug": "decision-maker-6000",
  "short_model": "DM6000",
  "aliases": [
    "Decision-Maker 6000",
    "DEC 6000",
    "Kohler 6000 controller"
  ],
  "equipment_type": "Generator controller",
  "applies_to": "Kohler Decision-Maker 6000 generator set controllers, Modbus RTU on the controller's RS-485/RS-232 port, per section 8 of TP-6113.",
  "summary": "The Decision-Maker 6000 is a Kohler generator set controller whose Modbus map follows the same layout as the Decision-Maker 550. It answers Modbus RTU directly with a holding-register map of generator electrical output, engine status from the ECM or local senders, run-time and maintenance counters, system setpoints, remote timed-run commands and a 16-word system event stack. This map covers the electrical and engine blocks, master switch and mode status, run-time counters, key system settings and the remote functions.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "The manual prints 6-digit holding-register references (400001 = first holding register, 409999 = register 49999 in 5-digit form), so 400001 is wire address 0 and 401306 is wire address 1305."
  },
  "default_word_order": "CDAB",
  "firmware": null,
  "source": {
    "title": "Modbus Communications Protocol Operation (generator set, transfer switch and power monitor controllers)",
    "doc_number": "TP-6113 12/21p",
    "revision_date": "2021-12",
    "url": "https://resources.kohler.com/power/kohler/industrial/pdf/tp6113.pdf",
    "pages": "Serial settings and data types pp. 15-16; function and exception codes p. 17; DM6000 specifications p. 111; register guide p. 114; registers pp. 115-127"
  },
  "notes": [
    "Data types follow the manual's definitions: WORD = 16-bit unsigned, SWORD = 16-bit signed, LONG = 32-bit unsigned with the least significant word first, so LONG registers are listed CDAB.",
    "Oil, fuel and coolant pressures and temperatures follow 400139 Metric Units: kPa and °C when metric, psi and °F otherwise. The units shown assume metric.",
    "Left out: user-calibrated analog inputs 1-7, DDEC-only values, the 2-word date fields (byte-packed day|month), maintenance date/time fields, time-delay and protective setpoints, analog/digital input setup, relay driver definitions, event history, strings and the defined common faults.",
    "Only system event word 1 is listed; the stack runs 401500-401515 (events 0-255) and must be read as one 16-register block."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "400001",
      "name": "L1-L2 Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "400002",
      "name": "L2-L3 Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "400003",
      "name": "L3-L1 Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "400004",
      "name": "L1-L0 Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "400005",
      "name": "L2-L0 Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "400006",
      "name": "L3-L0 Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "400007",
      "name": "L1 Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "400008",
      "name": "L2 Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "400009",
      "name": "L3 Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "400010",
      "name": "Frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "400011",
      "name": "Total kW",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "400012",
      "name": "Percent of Rated kW",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "400013",
      "name": "Total Power Factor",
      "description": "Signed, x100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "400014",
      "name": "L1 kW",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "400015",
      "name": "L1 Power Factor",
      "description": "Signed, x100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "400016",
      "name": "L2 kW",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "400017",
      "name": "L2 Power Factor",
      "description": "Signed, x100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "400018",
      "name": "L3 kW",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "400019",
      "name": "L3 Power Factor",
      "description": "Signed, x100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19,
      "documented": "400020",
      "name": "Total kVAR",
      "description": "Signed.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20,
      "documented": "400021",
      "name": "L1 kVAR",
      "description": "Signed.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "400022",
      "name": "L2 kVAR",
      "description": "Signed.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "400023",
      "name": "L3 kVAR",
      "description": "Signed.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "400024",
      "name": "Total kVA",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "400025",
      "name": "L1 kVA",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25,
      "documented": "400026",
      "name": "L2 kVA",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 26,
      "documented": "400027",
      "name": "L3 kVA",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 27,
      "documented": "400028",
      "name": "Current Lead/Lag",
      "description": "Two bits per item: 10 = leading, 01 = lagging.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Total current lagging (bits 0-1 = 01)",
        "1": "Total current leading (bits 0-1 = 10)",
        "2": "L1 lagging (bits 2-3 = 01)",
        "3": "L1 leading (bits 2-3 = 10)",
        "4": "L2 lagging (bits 4-5 = 01)",
        "5": "L2 leading (bits 4-5 = 10)",
        "6": "L3 lagging (bits 6-7 = 01)",
        "7": "L3 leading (bits 6-7 = 10)"
      }
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "400033",
      "name": "Oil Pressure",
      "description": "kPa or psi per 400139. ECM: 0x7FD6 = unavailable, 0x7FFF = out of range.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 33,
      "documented": "400034",
      "name": "Coolant Temperature",
      "description": "°C or °F per 400139. ECM: 0x7FD6 = unavailable, 0x7FFF = out of range.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "400035",
      "name": "Engine Speed",
      "description": "ECM data: 0x7FD6 = unavailable, 0x7FFF = out of range.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35,
      "documented": "400036",
      "name": "Local Battery Voltage",
      "description": "x10. ECM data: 0x7FD6 = unavailable, 0x7FFF = out of range.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "400037",
      "name": "Fuel Pressure",
      "description": "DDEC/MDEC/ADEC engines only. kPa or psi.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37,
      "documented": "400038",
      "name": "Fuel Temperature",
      "description": "DDEC/MDEC/ADEC engines only.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "400043",
      "name": "Lube Oil Temperature",
      "description": "DDEC/MDEC/ADEC only.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46,
      "documented": "400047",
      "name": "ECM Battery Voltage",
      "description": "x10. DDEC/MDEC/ADEC only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 47,
      "documented": "400048",
      "name": "ECM Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "DDEC-equipped",
        "1": "Non-ECM",
        "2": "MDEC/ADEC-equipped"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50,
      "documented": "400051",
      "name": "MDEC/ADEC Fault Code",
      "description": "Numeric fault code, MDEC/ADEC only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 60,
      "documented": "400061",
      "name": "Analog Input 00 (Battery Voltage)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 76,
      "documented": "400077",
      "name": "Digital Input Status word 1",
      "description": "Inputs 0-15.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Remote start contacts",
        "1": "Emergency stop",
        "2": "Low coolant level",
        "3": "Digital input 1",
        "4": "Digital input 2",
        "5": "Digital input 3",
        "6": "Digital input 4",
        "7": "Digital input 5",
        "8": "Digital input 6",
        "9": "Digital input 7",
        "10": "Digital input 8",
        "11": "Digital input 9",
        "12": "Digital input 10",
        "13": "Digital input 11",
        "14": "Digital input 12",
        "15": "Digital input 13"
      }
    },
    {
      "table": "holding_register",
      "address": 77,
      "documented": "400078",
      "name": "Digital Input Status word 2 / option flags",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Digital input 14",
        "1": "Digital input 15",
        "2": "Digital input 16",
        "3": "Digital input 17",
        "4": "Digital input 18",
        "5": "Digital input 19",
        "6": "Digital input 20",
        "7": "Digital input 21",
        "8": "DDEC flag",
        "9": "MDEC/ADEC flag",
        "10": "Tier 1 flag",
        "11": "Waukesha flag"
      }
    },
    {
      "table": "holding_register",
      "address": 78,
      "documented": "400079",
      "name": "Master Switch Position",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Error",
        "1": "Auto",
        "2": "Off",
        "3": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 79,
      "documented": "400080",
      "name": "Programming Mode Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Off",
        "2": "Local",
        "3": "Remote"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 83,
      "documented": "400084",
      "name": "Total Number of Starts",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 84,
      "documented": "400085",
      "name": "Total Run Time",
      "description": "x100, low word first.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 86,
      "documented": "400087",
      "name": "Total Run Time Loaded",
      "description": "x100, low word first.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 88,
      "documented": "400089",
      "name": "Total Run Time Unloaded",
      "description": "x100, low word first.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 90,
      "documented": "400091",
      "name": "Total Run Time kW Hrs",
      "description": "Low word first.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 92,
      "documented": "400093",
      "name": "RTSM Total Hrs",
      "description": "Run time since maintenance, x100, low word first.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 98,
      "documented": "400099",
      "name": "RTSM kW Hrs",
      "description": "Since maintenance, low word first.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 107,
      "documented": "400108",
      "name": "Last Run Length",
      "description": "x100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 111,
      "documented": "400112",
      "name": "Is Timed Run Active",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False",
        "1": "True"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 125,
      "documented": "400126",
      "name": "System Voltage",
      "description": "Setpoint.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 126,
      "documented": "400127",
      "name": "System Frequency",
      "description": "Setpoint.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 127,
      "documented": "400128",
      "name": "System Phase",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "3 phase delta",
        "2": "3 phase wye",
        "3": "Single phase"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 128,
      "documented": "400129",
      "name": "kW Rating",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 138,
      "documented": "400139",
      "name": "Metric Units",
      "description": "Sets metric or English units for engine values.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "False",
        "1": "True"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 140,
      "documented": "400141",
      "name": "Rated Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1305,
      "documented": "401306",
      "name": "Start Timed Run",
      "description": "Write 1 to start a timed run.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "0": "No start",
        "1": "Start"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1306,
      "documented": "401307",
      "name": "Stop Timed Run",
      "description": "Write 1 to stop a timed run.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "0": "No stop",
        "1": "Stop"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1308,
      "documented": "401309",
      "name": "Remote Fault Reset",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "0": "No reset",
        "1": "Reset"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1499,
      "documented": "401500",
      "name": "System Events word 1 (events 0-15)",
      "description": "Read the whole 16-word stack 401500-401515 in one request.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9998,
      "documented": "409999",
      "name": "Device ID",
      "description": "41 = Decision-Maker 6000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read 400001-400028 for generator output and 400033-400047 for engine data in one or two FC 03 requests, check 400079/400080 for switch position and programming mode, and use 401306/401307 for remote timed starts once the controller is in remote programming mode.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 0,
        "why": "L1-L2 voltage"
      },
      {
        "table": "holding_register",
        "address": 6,
        "why": "L1 current"
      },
      {
        "table": "holding_register",
        "address": 9,
        "why": "Frequency"
      },
      {
        "table": "holding_register",
        "address": 10,
        "why": "Total kW"
      },
      {
        "table": "holding_register",
        "address": 34,
        "why": "Engine speed"
      },
      {
        "table": "holding_register",
        "address": 35,
        "why": "Battery voltage"
      },
      {
        "table": "holding_register",
        "address": 78,
        "why": "Master switch position"
      },
      {
        "table": "holding_register",
        "address": 1499,
        "why": "System event stack word 1"
      }
    ],
    "enable": "On the controller set the network address (unique per unit) and the baud rate (9600 or 19200) in the communications menu. Writes require the controller's programming mode to be Remote; otherwise writes are rejected with exception 01.",
    "watchdog": null,
    "quirks": [
      "The exception table caps reads at 50 registers (section 1.3 says 100) and writes at 16; do not read past the end of a block or start a read at an undefined register.",
      "32-bit LONG counters are low word first.",
      "Byte-packed fields (day|month, hr|min, min|sec) put the first item in the high byte."
    ],
    "setup": [
      "Serial format is 8 data bits, no parity, 1 stop bit.",
      "Register 409999 returns device ID 41 for the 6000."
    ],
    "gotchas": [
      "Writes to system parameters are rejected unless the generator set is in OFF or AUTO.",
      "A timed-run start is refused while a timed run is already active."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
