{
  "manufacturer": "Kohler",
  "manufacturer_slug": "kohler",
  "model": "Decision-Maker MPAC 750/1200/1500 ATS controller",
  "model_slug": "decision-maker-mpac",
  "short_model": "DM MPAC",
  "aliases": [
    "Decision-Maker MPAC 750",
    "Decision-Maker MPAC 1200",
    "Decision-Maker MPAC 1500",
    "DM MPAC"
  ],
  "equipment_type": "Transfer switch",
  "applies_to": "Kohler Decision-Maker MPAC 750, 1200 and 1500 ATS controllers, Modbus RTU on the logic board RS-485 port or Modbus TCP, per section 14 of TP-6113.",
  "summary": "The Decision-Maker MPAC controllers are Kohler automatic transfer switch controllers sharing one Modbus map. It gives source A (1) and source B (2) voltages and frequencies, load current, contactor position and source availability, transition mode, time-delay status, accessory and I/O states, transfer statistics and write-only test and manual-operation commands. This map covers the monitoring block, nominal ratings, transition mode, I/O and accessory status, maintenance counters and the command registers.",
  "transport": [
    "RTU",
    "TCP"
  ],
  "defaults": {
    "unit_id": null,
    "baud": 19200,
    "parity": "None",
    "data_bits": null,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "This section prints 6-digit holding-register references starting at 400001, so 400001 is wire address 0 and 401350 is wire address 1349."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "Modbus Communications Protocol Operation (generator set, transfer switch and power monitor controllers)",
    "doc_number": "TP-6113 12/21p",
    "revision_date": "2021-12",
    "url": "https://resources.kohler.com/power/kohler/industrial/pdf/tp6113.pdf",
    "pages": "Functions and exceptions p. 17; communication settings p. 236; register guide p. 237; registers pp. 238-260; device ID p. 265"
  },
  "notes": [
    "Factory communication settings: 19200 baud, no parity, 1 stop bit (parity and stop bits are not adjustable), Modbus TCP unit ID 2; the serial slave address is listed with default 0, so set it before use.",
    "The 2-register history counters (401300-401311) are stated as most significant word first, so they are ABCD. 401012 (duration of last outage, 2 words) has no stated word order and is left out.",
    "The guide puts 400039-400058 (including the transition override at 400039 and transition/operation modes at 400057) in its distributor-password setup group and says to send the data register and the password (400040, 400058) in the same request. Factory settings and calibration are also password protected and not listed.",
    "Left out: synchronizing settings, time delays and trip points, I/O module events, expansion board states, accessory setup, load control, exerciser, common alarms, ATS strings, network/UART configuration, clock/DST, packed date fields, event history, current-based load control, prime power and min/max logging."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "400001",
      "name": "System Overview",
      "description": "Contactor position, preferred source and source availability.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Contactor position bit 0 (bits 0-1: 0 = off, 1 = source 1, 2 = source 2, 3 = source 1 and source 2)",
        "1": "Contactor position bit 1",
        "2": "Preferred source: 0 = source 1, 1 = source 2",
        "3": "Bits 3-12: active event code",
        "13": "Preferred source available",
        "14": "Standby source available"
      }
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "400002",
      "name": "Source A L1-L0 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "400003",
      "name": "Source A L2-L0 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "400004",
      "name": "Source A L3-L0 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "400005",
      "name": "Source B L1-L0 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "400006",
      "name": "Source B L2-L0 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "400007",
      "name": "Source B L3-L0 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "400008",
      "name": "Source A L1-L2 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "400009",
      "name": "Source A L2-L3 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "400010",
      "name": "Source A L3-L1 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "400011",
      "name": "Source B L1-L2 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "400012",
      "name": "Source B L2-L3 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "400013",
      "name": "Source B L3-L1 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "400014",
      "name": "Source A Frequency",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "400015",
      "name": "Source B Frequency",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "400016",
      "name": "Current L1",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "400017",
      "name": "Current L2",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "400018",
      "name": "Current L3",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "400019",
      "name": "Closed Transition In-Phase Degree Delta",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 44,
      "documented": "400045",
      "name": "Phase Rotation Actual",
      "description": "Bits 8-9 source 1, bits 0-1 source 2 (0 off, 1 ABC, 2 CBA).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46,
      "documented": "400047",
      "name": "Nominal Normal Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 47,
      "documented": "400048",
      "name": "Nominal Emergency Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 48,
      "documented": "400049",
      "name": "Nominal Normal Frequency",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 49,
      "documented": "400050",
      "name": "Nominal Emergency Frequency",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50,
      "documented": "400051",
      "name": "Normal Number of Phases",
      "description": "1 or 3.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 51,
      "documented": "400052",
      "name": "Emergency Number of Phases",
      "description": "1 or 3.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 52,
      "documented": "400053",
      "name": "Rated Amperage",
      "description": "0-4000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 56,
      "documented": "400057",
      "name": "Transition/Operation Modes",
      "description": "Distributor-level password needed: send it in 400058 in the same write.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Transition mode bit 0 (bits 0-1: 0 = open, 1 = programmed, 2 = closed)",
        "1": "Transition mode bit 1",
        "2": "Operation mode bit 0 (bits 2-3: 0 = genset-genset, 1 = genset-utility, 2 = utility-genset-genset, 3 = utility-utility)",
        "3": "Operation mode bit 1",
        "4": "Supervised transfer switch position: 0 = auto, 1 = manual"
      }
    },
    {
      "table": "holding_register",
      "address": 74,
      "documented": "400075",
      "name": "Active Time Delay Number",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 75,
      "documented": "400076",
      "name": "Active Time Delay Remaining",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 76,
      "documented": "400077",
      "name": "Active Time Delay Preset",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 193,
      "documented": "400194",
      "name": "MLB Output State",
      "description": "One bit per main logic board output.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 194,
      "documented": "400195",
      "name": "MLB Input State",
      "description": "One bit per main logic board input.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 741,
      "documented": "400742",
      "name": "Accessory Status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Exercise in progress",
        "1": "In-phase monitor active",
        "2": "Load control in progress",
        "3": "Peak shaving in progress",
        "4": "Loaded test occurring",
        "5": "Unloaded test occurring",
        "6": "Auto-loaded test occurring",
        "7": "Synchronous check occurring",
        "8": "User forcing to OFF"
      }
    },
    {
      "table": "holding_register",
      "address": 742,
      "documented": "400743",
      "name": "DIP Switch Position",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Maintenance mode",
        "1": "Password disabled",
        "2": "Spare 3 on",
        "3": "Spare 4 on"
      }
    },
    {
      "table": "holding_register",
      "address": 1009,
      "documented": "401010",
      "name": "Last Outage Time",
      "description": "Minutes since midnight.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1199,
      "documented": "401200",
      "name": "MPAC DM Code Version",
      "description": "High byte = major, low byte = minor version.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1299,
      "documented": "401300-401301",
      "name": "Minutes Not in Preferred Total",
      "description": "Most significant word first.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1303,
      "documented": "401304-401305",
      "name": "Minutes in Standby Total",
      "description": "Most significant word first.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1307,
      "documented": "401308-401309",
      "name": "Minutes of Operation Total",
      "description": "Most significant word first.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1311,
      "documented": "401312",
      "name": "Switch Transfers Total",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1313,
      "documented": "401314",
      "name": "Failures to Transfer Total",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1315,
      "documented": "401316",
      "name": "Loss of Preferred Transfers Total",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1317,
      "documented": "401318",
      "name": "Transfer Time Source 1 to Source 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1318,
      "documented": "401319",
      "name": "Transfer Time Source 2 to Source 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1349,
      "documented": "401350",
      "name": "Maintenance/Test and Manual Operations",
      "description": "Write-only command bits.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": {
        "0": "Reset maintenance records",
        "1": "Start peak shave",
        "2": "End peak shave",
        "3": "Start remote loaded test",
        "4": "Start remote unloaded test",
        "6": "End remote test",
        "7": "Force transfer to OFF",
        "8": "Resume operation (reset force to OFF)",
        "9": "End current time delay",
        "10": "Start synchronous check",
        "11": "End synchronous check"
      }
    },
    {
      "table": "holding_register",
      "address": 1350,
      "documented": "401351",
      "name": "Auto-Loaded Test Run Time",
      "description": "Any non-zero value starts the test.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9998,
      "documented": "409999",
      "name": "Device ID",
      "description": "MPAC 1500 = 23, MPAC 1200 = 27, MPAC 750 = 26.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Poll 400001-400019 in one FC 03 read for contactor position, source availability, both sources' voltages and frequencies and load current. Use 401350 bit commands for remote tests and peak shave, and 401312-401319 for transfer statistics.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 0,
        "why": "Contactor position and source availability"
      },
      {
        "table": "holding_register",
        "address": 7,
        "why": "Source A L1-L2 voltage"
      },
      {
        "table": "holding_register",
        "address": 10,
        "why": "Source B L1-L2 voltage"
      },
      {
        "table": "holding_register",
        "address": 13,
        "why": "Source A frequency"
      },
      {
        "table": "holding_register",
        "address": 14,
        "why": "Source B frequency"
      },
      {
        "table": "holding_register",
        "address": 15,
        "why": "Load current L1"
      },
      {
        "table": "holding_register",
        "address": 741,
        "why": "Accessory status (tests, peak shave)"
      }
    ],
    "enable": "In SiteTech or on the controller enable Modbus (Modbus Server Port 0 / Modbus Server TCP), set the Modbus slave address (1-247) and baud rate (9600, 19200 or 57600), and for TCP the unit ID, IP address, subnet mask and gateway.",
    "watchdog": null,
    "quirks": [
      "Counters in 401300-401311 are high word first, unlike the LSW-first LONG type used by Kohler generator controllers.",
      "400045 packs source 1 rotation in bits 8-9 and source 2 rotation in bits 0-1."
    ],
    "setup": [
      "Parity (none) and stop bits (1) are fixed.",
      "Register 409999 identifies the model: 23 = MPAC 1500, 27 = MPAC 1200, 26 = MPAC 750."
    ],
    "gotchas": [
      "The general exception table caps reads at 50 registers and writes at 16.",
      "Bit 7 of 401350 forces the switch to OFF; use with care on a live load."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
