{
  "manufacturer": "Kohler",
  "manufacturer_slug": "kohler",
  "model": "MPAC 1500 automatic transfer switch controller",
  "model_slug": "mpac-1500",
  "short_model": "MPAC 1500",
  "aliases": [
    "MPAC 1500",
    "MPAC1500",
    "Kohler MPAC 1500 ATS"
  ],
  "equipment_type": "Transfer switch",
  "applies_to": "Kohler MPAC 1500 ATS controllers, Modbus RTU on main logic board RS-485 ports 1/2 or Modbus TCP on the Ethernet port, per section 13 of TP-6113.",
  "summary": "The MPAC 1500 is a Kohler automatic transfer switch controller. Its Modbus map gives normal (N) and emergency (E) source voltages and frequencies, load current, contactor position and source availability, transition mode, time-delay status, accessory and I/O states, transfer statistics and write-only test and manual-operation commands. This map covers the monitoring block, nominal ratings, transition mode, I/O and accessory status, maintenance counters and the command registers.",
  "transport": [
    "RTU",
    "TCP"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": null,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "This section prints 5-digit holding-register references starting at 40001, so 40001 is wire address 0 and 41350 is wire address 1349."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "Modbus Communications Protocol Operation (generator set, transfer switch and power monitor controllers)",
    "doc_number": "TP-6113 12/21p",
    "revision_date": "2021-12",
    "url": "https://resources.kohler.com/power/kohler/industrial/pdf/tp6113.pdf",
    "pages": "Serial settings p. 15; functions and exceptions p. 17; MPAC 1500 setup pp. 214-215; register guide p. 216; registers pp. 217-226; device ID p. 232"
  },
  "notes": [
    "Serial port 1 defaults to Modbus address 1 and port 2 to address 2; Modbus TCP uses unit ID 3 from the factory.",
    "The 2-register maintenance counters (41300-41311) are stated as most significant word first, so they are ABCD. 41012-41013 (duration of last outage) is a 2-word value without a stated word order and is left out.",
    "40057 (transition mode) is in the guide's distributor-password group: the guide says to send the data register and the password (40058) in the same request. 40042 has its own password register at 40040. Calibration and factory settings also need the distributor-level password and are not listed.",
    "Left out: synchronizing settings, time delays and trip points (40059-40107), programmable I/O event-code assignments, expansion board states, accessory setup, exerciser, common alarms, customer strings, clock/DST registers, packed date fields and the event history."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "40001",
      "name": "System Overview",
      "description": "Contactor position, preferred source and source availability.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Contactor position bit 0 (bits 0-1: 00 = off, 01 = normal, 10 = emergency, 11 = fault)",
        "1": "Contactor position bit 1",
        "2": "Preferred source: 0 = source 1, 1 = source 2",
        "3": "Bits 3-12: top event on the warning stack",
        "13": "Preferred source available",
        "14": "Standby source available"
      }
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "40002",
      "name": "Source N L1-L0 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "40003",
      "name": "Source N L2-L0 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "40004",
      "name": "Source N L3-L0 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "40005",
      "name": "Source E L1-L0 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "40006",
      "name": "Source E L2-L0 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "40007",
      "name": "Source E L3-L0 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "40008",
      "name": "Source N L1-L2 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "40009",
      "name": "Source N L2-L3 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "40010",
      "name": "Source N L3-L1 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "40011",
      "name": "Source E L1-L2 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "40012",
      "name": "Source E L2-L3 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "40013",
      "name": "Source E L3-L1 Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "40014",
      "name": "Source N Frequency",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "40015",
      "name": "Source E Frequency",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "40016",
      "name": "Current L1",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "40017",
      "name": "Current L2",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "40018",
      "name": "Current L3",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "40019",
      "name": "Closed Transition In-Phase Degree Delta",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 44,
      "documented": "40045",
      "name": "Phase Rotation Actual",
      "description": "High byte normal, low byte emergency: 0 = disabled, 1 = ABC, 2 = CBA.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46,
      "documented": "40047",
      "name": "Nominal Normal Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 47,
      "documented": "40048",
      "name": "Nominal Emergency Voltage",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 48,
      "documented": "40049",
      "name": "Nominal Normal Frequency",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 49,
      "documented": "40050",
      "name": "Nominal Emergency Frequency",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50,
      "documented": "40051",
      "name": "Normal Number of Phases",
      "description": "1 or 3.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 51,
      "documented": "40052",
      "name": "Emergency Number of Phases",
      "description": "1 or 3.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 52,
      "documented": "40053",
      "name": "Rated Amperage",
      "description": "0-4000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 56,
      "documented": "40057",
      "name": "Transition Mode",
      "description": "Distributor-level password needed: send it in 40058 in the same write.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Transition bit 0 (bits 0-1: 00 = open, 01 = programmed, 10 = closed)",
        "1": "Transition bit 1",
        "2": "Mode bit 0 (bits 2-3: 01 = genset-util, 10 = util-util, 00 = genset-genset, 11 = util-gen-gen)",
        "3": "Mode bit 1",
        "4": "Supervised transfer control switch: 0 = auto, 1 = manual"
      }
    },
    {
      "table": "holding_register",
      "address": 74,
      "documented": "40075",
      "name": "Active Time Delay Number",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 75,
      "documented": "40076",
      "name": "Active Time Delay Remaining",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 76,
      "documented": "40077",
      "name": "Active Time Delay Preset",
      "description": "x10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 193,
      "documented": "40194",
      "name": "MLB Output State",
      "description": "One bit per main logic board output.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 194,
      "documented": "40195",
      "name": "MLB Input State",
      "description": "One bit per main logic board input.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 741,
      "documented": "40742",
      "name": "Accessory Status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Exercise in progress",
        "1": "In-phase monitor active",
        "2": "Load control in progress",
        "3": "Peak shaving in progress",
        "4": "Loaded test occurring",
        "5": "Unloaded test occurring",
        "6": "Auto-loaded test occurring"
      }
    },
    {
      "table": "holding_register",
      "address": 742,
      "documented": "40743",
      "name": "DIP Switch Position",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Maintenance mode",
        "1": "Password disabled",
        "2": "Spare 3 on",
        "3": "Spare 4 on"
      }
    },
    {
      "table": "holding_register",
      "address": 1009,
      "documented": "41010",
      "name": "Last Outage Time",
      "description": "Minutes since midnight.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1199,
      "documented": "41200",
      "name": "1500 Code Revision",
      "description": "High byte = major, low byte = minor version.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1299,
      "documented": "41300-41301",
      "name": "Minutes Not in Preferred Total",
      "description": "Most significant word first.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1303,
      "documented": "41304-41305",
      "name": "Minutes in Standby Total",
      "description": "Most significant word first.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1307,
      "documented": "41308-41309",
      "name": "Minutes of Operation Total",
      "description": "Most significant word first.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1311,
      "documented": "41312",
      "name": "Switch Transfers Total",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1313,
      "documented": "41314",
      "name": "Failures to Transfer Total",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1315,
      "documented": "41316",
      "name": "Loss of Preferred Transfers Total",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1317,
      "documented": "41318",
      "name": "Transfer Time N->E",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1318,
      "documented": "41319",
      "name": "Transfer Time E->N",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1349,
      "documented": "41350",
      "name": "Maintenance/Test and Manual Operations",
      "description": "Write-only command bits.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": {
        "0": "Reset maintenance records",
        "1": "Start peak shave",
        "2": "End peak shave",
        "3": "Start remote loaded test",
        "4": "Start remote unloaded test",
        "6": "End remote test",
        "7": "Force transfer to OFF",
        "8": "Resume programmed transition operation",
        "9": "End current time delay"
      }
    },
    {
      "table": "holding_register",
      "address": 1350,
      "documented": "41351",
      "name": "Auto-Load Run Time",
      "description": "Any non-zero value starts the test.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9998,
      "documented": "49999",
      "name": "Device ID",
      "description": "MPAC 1500 = 0x17 (23).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Poll 40001-40019 in one FC 03 read for contactor position, source availability, both sources' voltages and frequencies and load current. Use 41350 bit commands for remote tests and peak shave, and 41312-41319 for transfer statistics.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 0,
        "why": "Contactor position and source availability"
      },
      {
        "table": "holding_register",
        "address": 7,
        "why": "Normal source L1-L2 voltage"
      },
      {
        "table": "holding_register",
        "address": 10,
        "why": "Emergency source L1-L2 voltage"
      },
      {
        "table": "holding_register",
        "address": 13,
        "why": "Normal source frequency"
      },
      {
        "table": "holding_register",
        "address": 14,
        "why": "Emergency source frequency"
      },
      {
        "table": "holding_register",
        "address": 15,
        "why": "Load current L1"
      },
      {
        "table": "holding_register",
        "address": 741,
        "why": "Accessory status (tests, peak shave)"
      }
    ],
    "enable": "On the controller's communications setup enable Modbus Server Port 1/Port 2 (serial) or Modbus Server TCP (Ethernet), set each port's address (1-247) and baud rate (9600, 19200 or 57600), and for TCP the unit ID, IP address and subnet mask.",
    "watchdog": null,
    "quirks": [
      "Each serial port needs its own Modbus address.",
      "Counters in 41300-41311 are high word first, unlike the LSW-first LONG type used by Kohler generator controllers.",
      "40045 packs the normal-source rotation in the high byte and the emergency-source rotation in the low byte."
    ],
    "setup": [
      "Serial format is 8 data bits, no parity, 1 stop bit.",
      "Register 49999 returns 23 (0x17) for the MPAC 1500."
    ],
    "gotchas": [
      "The general exception table caps reads at 50 registers and writes at 16.",
      "Bit 7 of 41350 forces the switch to OFF; use with care on a live load."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
