{
  "manufacturer": "KOSTAL",
  "manufacturer_slug": "kostal",
  "model": "KOSTAL Smart Energy Meter (KSEM G1 / G2)",
  "model_slug": "smart-energy-meter-ksem",
  "short_model": "KSEM",
  "aliases": [
    "KSEM",
    "KSEM G1",
    "KSEM G2",
    "KOSTAL Smart Energy Meter"
  ],
  "equipment_type": "Energy meter",
  "applies_to": "KOSTAL Smart Energy Meter generation 1 and 2, firmware 2.6.0 (interface description dated 13.03.2025); OBIS-coded internal registers only.",
  "summary": "The KSEM is a three-phase energy meter and energy manager. As a Modbus RTU slave (RS485 A/B) or Modbus TCP slave (port 502, TLS on 802) it exposes OBIS-coded power and energy registers, a plug-and-play identification block and a SunSpec meter block. This map covers the internal instantaneous values (0-145), the 64-bit energy counters (512-791) and the identification block (8192-8249).",
  "transport": [
    "RTU",
    "TCP"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": 502
  },
  "addressing": {
    "convention": "0-based",
    "note": "The register tables give decimal and hex addresses that are used directly on the wire: the manual's own example reads active power+ from holding registers 0 and 1 and energy from registers 512-515."
  },
  "default_word_order": "ABCD",
  "firmware": "KSEM software 2.6.0",
  "source": {
    "title": "KSEM G1/G2 KOSTAL Smart Energy Meter - Interface Description MODBUS",
    "doc_number": "DOC02348405-0007",
    "revision_date": "2025-03-13",
    "url": "https://www.kostal-solar-electric.com/fileadmin/downloadcenter/kse/BA_KOSTAL_Interface_KSEM_EN.pdf",
    "pages": "PDF pp. 9-10 (register layout and word order example), pp. 13-16 (sections 3.1-3.4 tables)"
  },
  "notes": [
    "Word order is stated in section 2.2: in a multi-register value the lower address holds the most significant bits, and the worked examples combine register 0 x 2^16 + register 1 and registers 512-515 most significant first.",
    "Each import/export quantity is split into a '+' and a '-' register, both unsigned; net power = (+) minus (-).",
    "The SunSpec block at 40000-40177, the static/dynamic E-mobility and energy-flow areas, group registers and sensor registers are not included in this file.",
    "Register 146 ('Minimum active power+ * 3', no OBIS code) and the MAC address at 8250-8252 (outside the stated PnP range) are left out.",
    "Reading an address not listed in the tables returns exception 0x02 (illegal data address); request each multi-register value in a single read."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "0",
      "name": "Active power+",
      "description": "OBIS 1-0:1.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "2",
      "name": "Active power-",
      "description": "OBIS 1-0:2.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "4",
      "name": "Reactive power+",
      "description": "OBIS 1-0:3.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "6",
      "name": "Reactive power-",
      "description": "OBIS 1-0:4.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "16",
      "name": "Apparent power+",
      "description": "OBIS 1-0:9.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "18",
      "name": "Apparent power-",
      "description": "OBIS 1-0:10.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "24",
      "name": "Power factor",
      "description": "OBIS 1-0:13.4.0*255",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 26,
      "documented": "26",
      "name": "Supply frequency",
      "description": "OBIS 1-0:14.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40,
      "documented": "40",
      "name": "Active power+ (L1)",
      "description": "OBIS 1-0:21.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "42",
      "name": "Active power- (L1)",
      "description": "OBIS 1-0:22.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 44,
      "documented": "44",
      "name": "Reactive power+ (L1)",
      "description": "OBIS 1-0:23.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46,
      "documented": "46",
      "name": "Reactive power- (L1)",
      "description": "OBIS 1-0:24.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 56,
      "documented": "56",
      "name": "Apparent power+ (L1)",
      "description": "OBIS 1-0:29.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 58,
      "documented": "58",
      "name": "Apparent power- (L1)",
      "description": "OBIS 1-0:30.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 60,
      "documented": "60",
      "name": "Current (L1)",
      "description": "OBIS 1-0:31.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 62,
      "documented": "62",
      "name": "Voltage (L1)",
      "description": "OBIS 1-0:32.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64,
      "documented": "64",
      "name": "Power factor (L1)",
      "description": "OBIS 1-0:33.4.0*255",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 80,
      "documented": "80",
      "name": "Active power+ (L2)",
      "description": "OBIS 1-0:41.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 82,
      "documented": "82",
      "name": "Active power- (L2)",
      "description": "OBIS 1-0:42.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 84,
      "documented": "84",
      "name": "Reactive power+ (L2)",
      "description": "OBIS 1-0:43.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 86,
      "documented": "86",
      "name": "Reactive power- (L2)",
      "description": "OBIS 1-0:44.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 96,
      "documented": "96",
      "name": "Apparent power+ (L2)",
      "description": "OBIS 1-0:49.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 98,
      "documented": "98",
      "name": "Apparent power- (L2)",
      "description": "OBIS 1-0:50.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 100,
      "documented": "100",
      "name": "Current (L2)",
      "description": "OBIS 1-0:51.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 102,
      "documented": "102",
      "name": "Voltage (L2)",
      "description": "OBIS 1-0:52.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 104,
      "documented": "104",
      "name": "Power factor (L2)",
      "description": "OBIS 1-0:53.4.0*255",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 120,
      "documented": "120",
      "name": "Active power+ (L3)",
      "description": "OBIS 1-0:61.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 122,
      "documented": "122",
      "name": "Active power- (L3)",
      "description": "OBIS 1-0:62.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 124,
      "documented": "124",
      "name": "Reactive power+ (L3)",
      "description": "OBIS 1-0:63.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 126,
      "documented": "126",
      "name": "Reactive power- (L3)",
      "description": "OBIS 1-0:64.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 136,
      "documented": "136",
      "name": "Apparent power+ (L3)",
      "description": "OBIS 1-0:69.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 138,
      "documented": "138",
      "name": "Apparent power- (L3)",
      "description": "OBIS 1-0:70.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 140,
      "documented": "140",
      "name": "Current (L3)",
      "description": "OBIS 1-0:71.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 142,
      "documented": "142",
      "name": "Voltage (L3)",
      "description": "OBIS 1-0:72.4.0*255",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 144,
      "documented": "144",
      "name": "Power factor (L3)",
      "description": "OBIS 1-0:73.4.0*255",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 512,
      "documented": "512",
      "name": "Active energy+",
      "description": "OBIS 1-0:1.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 516,
      "documented": "516",
      "name": "Active energy-",
      "description": "OBIS 1-0:2.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 520,
      "documented": "520",
      "name": "Reactive energy+",
      "description": "OBIS 1-0:3.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 524,
      "documented": "524",
      "name": "Reactive energy-",
      "description": "OBIS 1-0:4.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 544,
      "documented": "544",
      "name": "Apparent energy+",
      "description": "OBIS 1-0:9.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 548,
      "documented": "548",
      "name": "Apparent energy-",
      "description": "OBIS 1-0:10.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 592,
      "documented": "592",
      "name": "Active energy+ (L1)",
      "description": "OBIS 1-0:21.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 596,
      "documented": "596",
      "name": "Active energy- (L1)",
      "description": "OBIS 1-0:22.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 600,
      "documented": "600",
      "name": "Reactive energy+ (L1)",
      "description": "OBIS 1-0:23.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 604,
      "documented": "604",
      "name": "Reactive energy- (L1)",
      "description": "OBIS 1-0:24.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 624,
      "documented": "624",
      "name": "Apparent energy+ (L1)",
      "description": "OBIS 1-0:29.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 628,
      "documented": "628",
      "name": "Apparent energy- (L1)",
      "description": "OBIS 1-0:30.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 672,
      "documented": "672",
      "name": "Active energy+ (L2)",
      "description": "OBIS 1-0:41.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 676,
      "documented": "676",
      "name": "Active energy- (L2)",
      "description": "OBIS 1-0:42.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 680,
      "documented": "680",
      "name": "Reactive energy+ (L2)",
      "description": "OBIS 1-0:43.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 684,
      "documented": "684",
      "name": "Reactive energy- (L2)",
      "description": "OBIS 1-0:44.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 704,
      "documented": "704",
      "name": "Apparent energy+ (L2)",
      "description": "OBIS 1-0:49.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 708,
      "documented": "708",
      "name": "Apparent energy- (L2)",
      "description": "OBIS 1-0:50.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 752,
      "documented": "752",
      "name": "Active energy+ (L3)",
      "description": "OBIS 1-0:61.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 756,
      "documented": "756",
      "name": "Active energy- (L3)",
      "description": "OBIS 1-0:62.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 760,
      "documented": "760",
      "name": "Reactive energy+ (L3)",
      "description": "OBIS 1-0:63.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 764,
      "documented": "764",
      "name": "Reactive energy- (L3)",
      "description": "OBIS 1-0:64.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 784,
      "documented": "784",
      "name": "Apparent energy+ (L3)",
      "description": "OBIS 1-0:69.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 788,
      "documented": "788",
      "name": "Apparent energy- (L3)",
      "description": "OBIS 1-0:70.8.0*255",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8192,
      "documented": "8192",
      "name": "ManufacturerID",
      "description": "Fixed TQ maker ID, reads 0x5233.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8193,
      "documented": "8193",
      "name": "ProductID",
      "description": "Hardware type of the meter.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "18498": "HW v1 (0x4842)",
        "18514": "HW v2 (0x4852)",
        "18530": "HW v3 (0x4862)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8194,
      "documented": "8194",
      "name": "ProductVersion",
      "description": "Hardware revision of the processor board.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8195,
      "documented": "8195",
      "name": "FirmwareVersion",
      "description": "Firmware revision, e.g. 0x0103 = 1.3.x.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8196,
      "documented": "8196",
      "name": "VendorName",
      "description": "Vendor name, NUL padded.",
      "data_type": "STRING",
      "length": 16,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8212,
      "documented": "8212",
      "name": "ProductName",
      "description": "Product name, NUL padded.",
      "data_type": "STRING",
      "length": 16,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8228,
      "documented": "8228",
      "name": "SerialNumber",
      "description": "Serial number, NUL padded.",
      "data_type": "STRING",
      "length": 16,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8244,
      "documented": "8244",
      "name": "MeasuringInterval",
      "description": "Measuring interval of the metering chip.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8245,
      "documented": "8245",
      "name": "UNIXTimestamp",
      "description": "Current UNIX time in milliseconds.",
      "data_type": "UINT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8249,
      "documented": "8249",
      "name": "ModbusSpecVersion",
      "description": "Version of the Modbus specification in use.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Turn on the Modbus TCP slave in the KSEM web UI and poll the listed blocks of holding registers 0-145 for live values and 512-791 for 64-bit energy counters, high word first, splitting reads at the gaps. Net grid power is Active power+ minus Active power-.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 0,
        "why": "Active power import (0.1 W)"
      },
      {
        "table": "holding_register",
        "address": 2,
        "why": "Active power export (0.1 W)"
      },
      {
        "table": "holding_register",
        "address": 26,
        "why": "Grid frequency"
      },
      {
        "table": "holding_register",
        "address": 62,
        "why": "Voltage L1"
      },
      {
        "table": "holding_register",
        "address": 60,
        "why": "Current L1"
      },
      {
        "table": "holding_register",
        "address": 512,
        "why": "Imported active energy (0.1 Wh)"
      },
      {
        "table": "holding_register",
        "address": 516,
        "why": "Exported active energy (0.1 Wh)"
      },
      {
        "table": "holding_register",
        "address": 8228,
        "why": "Serial number for identification"
      }
    ],
    "enable": "In the KSEM web interface open the Modbus settings and activate the TCP slave (and optionally TLS), or set RS485 A or B to Modbus RTU slave; save the settings before polling.",
    "watchdog": null,
    "quirks": [
      "Values are unsigned with separate + and - registers instead of one signed value, except power factor (int32).",
      "With TLS enabled the slave only answers on port 802, not 502.",
      "64-bit energy counters must be read as all four registers in one request."
    ],
    "setup": [
      "Default TCP port 502; encrypted Modbus on port 802.",
      "A self-signed TLS client certificate must be accepted in the KSEM certificate list before reads are allowed."
    ],
    "gotchas": [
      "Reading across a gap between listed registers returns exception 0x02, so split polls at the gaps (e.g. 0-7, 16-27, 40-47)."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
