{
  "manufacturer": "Lovato Electric",
  "manufacturer_slug": "lovato-electric",
  "model": "ADXL soft starters (Modbus RTU / ASCII / TCP)",
  "model_slug": "adxl-soft-starter",
  "short_model": "ADXL",
  "aliases": [
    "ADXL",
    "ADXL0030600",
    "ADXL0045600",
    "ADXL0060600",
    "ADXL0075600",
    "ADXL0085600",
    "ADXL0115600",
    "ADXL0135600",
    "ADXL0162600",
    "ADXL0195600",
    "ADXL0250600",
    "ADXL0320600",
    "EXC1042"
  ],
  "equipment_type": "Soft starter",
  "applies_to": "ADXL soft starters fitted with the EXC1042 RS-485 board, per Lovato protocol addendum I454IGB03_22.",
  "summary": "The Lovato ADXL is a soft starter for three-phase motors. With the optional EXC1042 RS-485 board it answers Modbus RTU or ASCII (the addendum also lists Modbus TCP as a protocol choice). This map covers voltage, currents, powers, power factor, frequency, torque, thermal status, thyristor temperature, I/O bits, the start/stop commands, the command register and the parameter-access selectors.",
  "transport": [
    "RTU",
    "ASCII",
    "TCP"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 9600,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "1-based",
    "note": "The tables print hex addresses one higher than the address sent on the wire; the document says to subtract one, and its example reads thyristor temperature (table 0FB2h) by sending 0F B1. Write example: parameter menu 5000h is sent as 4F FF. Addresses here are already reduced by one."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "ADXL soft starter Modbus communication protocol (addendum)",
    "doc_number": "I454IGB03_22",
    "revision_date": "2022-03-28",
    "url": "https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/05.%20SOFT%20STARTER/I454IGB03_22.pdf",
    "pages": "pp. 2-4 (settings, functions, examples), p. 8 (Table 2 measures), p. 9 (Table 3 commands, events, parameter setting)"
  },
  "notes": [
    "Measurements are read with function 03 or 04 (same data); they are listed as input registers. Commands and parameters are written with function 06 only (no function 16 is listed).",
    "Word order: the read example returns 00 00 01 10 for a thyristor temperature of 27.2 °C (272 x 0.1), so the high word comes first (ABCD).",
    "Scales are the divisors printed in the unit column: V/100, A/10000, kW/100000 for phase powers but kW/10000 for total power, PF/10000, Hz/1000, %/10, °C/10.",
    "Left out: the status register F84h (printed as 2 words but 'Unsigned integer', so its width is unclear) and the total active energy at 1B20h (4 words labelled 'Unsigned long'). Function 07 (read exception status) returns a status byte with start/stop input, block, alarm, motor running and bypass bits.",
    "Left out: the 28-register event description text at 5032h (read via the pointer at 5030h).",
    "Parameter access: write the menu (5000h), sub-menu (5001h) and parameter number (5002h), then read or write the value at table address 5004h (wire 5003h); write 5 to 2F03h to save and reboot. 5004h is not listed as a register because the document prints no data format for it. The document recommends a reboot (5 to 2F03h) after commands C11-C14.",
    "Only one communication port can be configured (menu P08)."
  ],
  "registers": [
    {
      "table": "input_register",
      "address": 5,
      "documented": "06h",
      "name": "L3-L1 voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 7,
      "documented": "08h",
      "name": "L1 current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 9,
      "documented": "0Ah",
      "name": "L2 current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 11,
      "documented": "0Ch",
      "name": "L3 current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 19,
      "documented": "14h",
      "name": "L1 active power",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1e-05,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 21,
      "documented": "16h",
      "name": "L2 active power",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1e-05,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 23,
      "documented": "18h",
      "name": "L3 active power",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1e-05,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 37,
      "documented": "26h",
      "name": "L1 power factor",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 39,
      "documented": "28h",
      "name": "L2 power factor",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 41,
      "documented": "2Ah",
      "name": "L3 power factor",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 49,
      "documented": "32h",
      "name": "Frequency",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 57,
      "documented": "3Ah",
      "name": "Total active power",
      "description": "Printed as kW/10000 (phase powers are kW/100000).",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 63,
      "documented": "40h",
      "name": "Total power factor",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 117,
      "documented": "76h",
      "name": "Max current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 119,
      "documented": "78h",
      "name": "Torque",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 121,
      "documented": "7Ah",
      "name": "Maximum instantaneous current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3967,
      "documented": "F80h",
      "name": "Motor hour meter",
      "description": "Printed as h/3600, i.e. the count is in seconds.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3969,
      "documented": "F82h",
      "name": "Start counter",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4015,
      "documented": "FB0h",
      "name": "Motor thermal status",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4017,
      "documented": "FB2h",
      "name": "Thyristor temperature",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 8447,
      "documented": "2100h",
      "name": "Inputs 1-3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Input 1",
        "1": "Input 2",
        "2": "Input 3"
      }
    },
    {
      "table": "input_register",
      "address": 8512,
      "documented": "2141h",
      "name": "Outputs 1-3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Output 1",
        "1": "Output 2",
        "2": "Output 3"
      }
    },
    {
      "table": "input_register",
      "address": 8575,
      "documented": "2180h",
      "name": "Remote variables 1-4",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Remote 1",
        "1": "Remote 2",
        "2": "Remote 3",
        "3": "Remote 4"
      }
    },
    {
      "table": "input_register",
      "address": 8639,
      "documented": "21C0h",
      "name": "Limit thresholds 1-4",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Limit 1",
        "1": "Limit 2",
        "2": "Limit 3",
        "3": "Limit 4"
      }
    },
    {
      "table": "holding_register",
      "address": 4097,
      "documented": "1002h",
      "name": "Motor start command",
      "description": "Write 1 to start the motor.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4098,
      "documented": "1003h",
      "name": "Motor stop command",
      "description": "Write 1 to stop the motor.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12271,
      "documented": "2FF0h",
      "name": "Command register",
      "description": "Write a command code (function 06).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "0": "C01 Reset maintenance interval",
        "1": "C02 Thermal status reset",
        "2": "C03 Reset start counter",
        "3": "C04 Reset motor hour meter",
        "4": "C05 Reset energy counters",
        "5": "C06 Reset LIM variables with memory",
        "10": "C11 Repeat AUTOSET wizard",
        "11": "C12 Restore factory defaults",
        "12": "C13 Save copy of setup",
        "13": "C14 Restore copy of setup",
        "14": "C15 Test with low power motor",
        "15": "C16 Reset event list"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12034,
      "documented": "2F03h",
      "name": "Save to flash / reboot",
      "description": "Write 5 to save parameters to flash (also given as the reboot command).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20479,
      "documented": "5000h",
      "name": "Parameter menu number",
      "description": "Step 1 of parameter access.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20480,
      "documented": "5001h",
      "name": "Parameter sub-menu number",
      "description": "Step 2, if the menu has sub-menus.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20481,
      "documented": "5002h",
      "name": "Parameter number",
      "description": "Step 3: parameter within the menu.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20527,
      "documented": "5030h",
      "name": "Event pointer / counter",
      "description": "High byte = events stored, low byte = last index. Write to select an event.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Fit the EXC1042 RS-485 board, set P08 serial parameters, then read currents (08h-0Dh), total power (3Ah), thermal status (FB0h) and thyristor temperature (FB2h) as big-endian 32-bit values. Start and stop with a 1 written to 1002h and 1003h.",
    "minimum_registers": [
      {
        "table": "input_register",
        "address": 7,
        "why": "L1 current"
      },
      {
        "table": "input_register",
        "address": 57,
        "why": "Total active power"
      },
      {
        "table": "input_register",
        "address": 4015,
        "why": "Motor thermal status"
      },
      {
        "table": "input_register",
        "address": 4017,
        "why": "Thyristor temperature"
      },
      {
        "table": "input_register",
        "address": 3967,
        "why": "Motor hours (seconds)"
      },
      {
        "table": "holding_register",
        "address": 4097,
        "why": "Start command"
      },
      {
        "table": "holding_register",
        "address": 4098,
        "why": "Stop command"
      }
    ],
    "enable": "Install the EXC1042 RS-485 communication board, then in menu 01-SETUP > P08 COMMUNICATION set node address (08.01), baud rate (08.02), data format (08.03), stop bits (08.04) and protocol (08.05).",
    "watchdog": null,
    "quirks": [
      "Table addresses are one above the wire address.",
      "32-bit values are high word first.",
      "Phase active powers are kW/100000 but total active power is kW/10000."
    ],
    "setup": [
      "Defaults: node 1, 9600 baud, 8 data bits, no parity, 1 stop bit, Modbus RTU.",
      "Data format choices: 8 bit none/odd/even and 7 bit odd/even."
    ],
    "gotchas": [
      "Without the EXC1042 board the soft starter has no Modbus port.",
      "Only function 06 is listed for writes; function 16 is not among the supported functions."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
