{
  "manufacturer": "Lovato Electric",
  "manufacturer_slug": "lovato-electric",
  "model": "ATL800 / ATL900 automatic transfer switch controllers",
  "model_slug": "atl800-atl900",
  "short_model": "ATL800/ATL900",
  "aliases": [
    "ATL800",
    "ATL900",
    "ATL 800",
    "ATL 900"
  ],
  "equipment_type": "Transfer switch",
  "applies_to": "ATL800 and ATL900 ATS controllers (document I463 GB I 11 21); LINE3, BRK3 and TB2 items are ATL900 only.",
  "summary": "The ATL800 and ATL900 are Lovato's automatic transfer switch controllers for two (ATL800) or three (ATL900) sources. They talk Modbus RTU, ASCII and TCP through the optical port and EXP expansion modules. This map covers line voltages, frequencies, currents and powers, operating-time and operation counters, alarm and status words, and the mode, breaker and generator commands.",
  "transport": [
    "RTU",
    "ASCII",
    "TCP"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 9600,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": 1001
  },
  "addressing": {
    "convention": "1-based",
    "note": "The tables print hex addresses (for example 3Ah) and the document says to send one less. Its read example asks for 3Ah with start address 00 39, and its write example sends 2F03h as 2F02h. 'address' here is already reduced by one."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "ATL800 - ATL900 Automatic transfer switch controller - Communication protocol Modbus",
    "doc_number": "I463 GB I 11 21",
    "revision_date": null,
    "url": "https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/31.%20COMMUTATORI%20DI%20RETE%20AUTOMATICI/I463IGB11_21.pdf",
    "pages": "p. 2 (functions, example), p. 6 (Table 2), pp. 8-12 (measures, status, commands), p. 14 (write example)"
  },
  "notes": [
    "Word order: the read example returns 00 00 00 0A for a count of 10, so the high word comes first (ABCD).",
    "Units as printed: line voltages are whole volts, frequency Hz/10, battery VDC/10, currents A/10000, powers kW, kvar and kVA /10000, power factor /10000.",
    "Alarm bits at 9Ah (32-bit): bit 0 A01 battery voltage low, 1 A02 battery high, 2 A03 BRK1 timeout, 3 A04 BRK2 timeout, 4 A05 BRK3 timeout, 5-7 A06-A08 phase sequence lines 1-3, 8 A09 load not powered timeout, 9 A10 local battery charger, 10-12 A11-A13 genset battery chargers, 13 A14 emergency, 14-16 A15-A17 breaker trips, 17-19 A18-A20 breakers withdrawn, 20-22 A21-A23 genset not available, 23-25 A24-A26 maintenance hours, 26-28 A27-A29 maintenance operations, 29 A30 auxiliary voltage breaker, 30 A31 non-priority load breaker timeout, 31 A32 TB1 timeout. At 9Ch: bits 0-6 A33-A39 (tie and non-priority breakers), bits 7-14 user alarms UA1-UA8.",
    "Left out: maintenance hours and operations-to-maintenance (units differ between lines), minimum/maximum battery voltage (unit printed as V while the live value is VDC/10), generic counters and analog I/O (user-defined units), digital I/O bit words, display-message and LED words, the 32-bit device global status at 2210h, remote variables, key simulation, and the setup parameters.",
    "LINE2 status words are printed at 2176h/2177h while LINE1 is at 2074h/2075h; they are listed exactly as printed.",
    "Input function status is left out: Table 3 lists it at 2078h, but the bit table for it says to read address 2178h, so the address is not settled."
  ],
  "registers": [
    {
      "table": "input_register",
      "address": 1,
      "documented": "02h",
      "name": "Voltage of LINE1 L1-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3,
      "documented": "04h",
      "name": "Voltage of LINE1 L2-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 5,
      "documented": "06h",
      "name": "Voltage of LINE1 L3-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 7,
      "documented": "08h",
      "name": "Voltage of LINE1 L1-L2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 9,
      "documented": "0Ah",
      "name": "Voltage of LINE1 L2-L3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 11,
      "documented": "0Ch",
      "name": "Voltage of LINE1 L3-L1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 13,
      "documented": "0Eh",
      "name": "Voltage of LINE2 L1-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 15,
      "documented": "10h",
      "name": "Voltage of LINE2 L2-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 17,
      "documented": "12h",
      "name": "Voltage of LINE2 L3-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 19,
      "documented": "14h",
      "name": "Voltage of LINE2 L1-L2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 21,
      "documented": "16h",
      "name": "Voltage of LINE2 L2-L3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 23,
      "documented": "18h",
      "name": "Voltage of LINE2 L3-L1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 25,
      "documented": "1Ah",
      "name": "Frequency of LINE1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 27,
      "documented": "1Ch",
      "name": "Frequency of LINE2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 29,
      "documented": "1Eh",
      "name": "Battery voltage (DC power supply)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 31,
      "documented": "20h",
      "name": "Total operation time",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 33,
      "documented": "22h",
      "name": "LINE1 ok total time",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 35,
      "documented": "24h",
      "name": "LINE2 ok total time",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 37,
      "documented": "26h",
      "name": "LINE1 not ok total time",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 39,
      "documented": "28h",
      "name": "LINE2 not ok total time",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 41,
      "documented": "2Ah",
      "name": "LINE1 breaker closed total time",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 43,
      "documented": "2Ch",
      "name": "LINE2 breaker closed total time",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 45,
      "documented": "2Eh",
      "name": "Breaker opened total time",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 49,
      "documented": "32h",
      "name": "Number of operations of LINE1 breaker in AUT",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 51,
      "documented": "34h",
      "name": "Number of operations of LINE2 breaker in AUT",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 53,
      "documented": "36h",
      "name": "Number of operations of LINE1 breaker in MAN",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 55,
      "documented": "38h",
      "name": "Number of operations of LINE2 breaker in MAN",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 57,
      "documented": "3Ah",
      "name": "Number of switching alarms of breaker 1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 59,
      "documented": "3Ch",
      "name": "Number of switching alarms of breaker 2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 127,
      "documented": "80h",
      "name": "Voltage of LINE3 L1-N",
      "description": "ATL900 only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 129,
      "documented": "82h",
      "name": "Voltage of LINE3 L2-N",
      "description": "ATL900 only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 131,
      "documented": "84h",
      "name": "Voltage of LINE3 L3-N",
      "description": "ATL900 only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 133,
      "documented": "86h",
      "name": "Voltage of LINE3 L1-L2",
      "description": "ATL900 only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 135,
      "documented": "88h",
      "name": "Voltage of LINE3 L2-L3",
      "description": "ATL900 only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 137,
      "documented": "8Ah",
      "name": "Voltage of LINE3 L3-L1",
      "description": "ATL900 only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 139,
      "documented": "8Ch",
      "name": "Frequency of LINE3",
      "description": "ATL900 only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 141,
      "documented": "8Eh",
      "name": "LINE3 ok total time",
      "description": "Printed as h/3600, i.e. a count of seconds. ATL900 only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 143,
      "documented": "90h",
      "name": "LINE3 not ok total time",
      "description": "Printed as h/3600, i.e. a count of seconds. ATL900 only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 145,
      "documented": "92h",
      "name": "LINE3 breaker closed total time",
      "description": "Printed as h/3600, i.e. a count of seconds. ATL900 only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 147,
      "documented": "94h",
      "name": "Number of operations of LINE3 breaker in AUT",
      "description": "ATL900 only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 149,
      "documented": "96h",
      "name": "Number of operations of LINE3 breaker in MAN",
      "description": "ATL900 only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 151,
      "documented": "98h",
      "name": "Number of switching alarms of breaker 3",
      "description": "ATL900 only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 153,
      "documented": "9Ah",
      "name": "Alarm bits A01-A32",
      "description": "One alarm per bit; see notes.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 155,
      "documented": "9Ch",
      "name": "Alarm bits A33-A39, UA1-UA8",
      "description": "One alarm per bit; see notes.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1079,
      "documented": "438h",
      "name": "Current LINE1 - I1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1081,
      "documented": "43Ah",
      "name": "Current LINE1 - I2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1083,
      "documented": "43Ch",
      "name": "Current LINE1 - I3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1085,
      "documented": "43Eh",
      "name": "Current LINE2 - I1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1087,
      "documented": "440h",
      "name": "Current LINE2 - I2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1089,
      "documented": "442h",
      "name": "Current LINE2 - I3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1091,
      "documented": "444h",
      "name": "Current LINE3 - I1",
      "description": "ATL900 only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1093,
      "documented": "446h",
      "name": "Current LINE3 - I2",
      "description": "ATL900 only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1095,
      "documented": "448h",
      "name": "Current LINE3 - I3",
      "description": "ATL900 only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1097,
      "documented": "44Ah",
      "name": "Active power LINE1 - L1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1099,
      "documented": "44Ch",
      "name": "Active power LINE1 - L2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1101,
      "documented": "44Eh",
      "name": "Active power LINE1 - L3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1103,
      "documented": "450h",
      "name": "Active power LINE2 - L1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1105,
      "documented": "452h",
      "name": "Active power LINE2 - L2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1107,
      "documented": "454h",
      "name": "Active power LINE2 - L3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1109,
      "documented": "456h",
      "name": "Active power LINE3 - L1",
      "description": "ATL900 only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1111,
      "documented": "458h",
      "name": "Active power LINE3 - L2",
      "description": "ATL900 only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1113,
      "documented": "45Ah",
      "name": "Active power LINE3 - L3",
      "description": "ATL900 only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1115,
      "documented": "45Ch",
      "name": "Reactive power LINE1 - L1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1117,
      "documented": "45Eh",
      "name": "Reactive power LINE1 - L2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1119,
      "documented": "460h",
      "name": "Reactive power LINE1 - L3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1121,
      "documented": "462h",
      "name": "Reactive power LINE2 - L1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1123,
      "documented": "464h",
      "name": "Reactive power LINE2 - L2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1125,
      "documented": "466h",
      "name": "Reactive power LINE2 - L3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1127,
      "documented": "468h",
      "name": "Reactive power LINE3 - L1",
      "description": "ATL900 only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1129,
      "documented": "46Ah",
      "name": "Reactive power LINE3 - L2",
      "description": "ATL900 only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1131,
      "documented": "46Ch",
      "name": "Reactive power LINE3 - L3",
      "description": "ATL900 only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1133,
      "documented": "46Eh",
      "name": "Apparent power LINE1 - L1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1135,
      "documented": "470h",
      "name": "Apparent power LINE1 - L2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1137,
      "documented": "472h",
      "name": "Apparent power LINE1 - L3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1139,
      "documented": "474h",
      "name": "Apparent power LINE2 - L1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1141,
      "documented": "476h",
      "name": "Apparent power LINE2 - L2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1143,
      "documented": "478h",
      "name": "Apparent power LINE2 - L3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1145,
      "documented": "47Ah",
      "name": "Apparent power LINE3 - L1",
      "description": "ATL900 only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1147,
      "documented": "47Ch",
      "name": "Apparent power LINE3 - L2",
      "description": "ATL900 only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1149,
      "documented": "47Eh",
      "name": "Apparent power LINE3 - L3",
      "description": "ATL900 only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1151,
      "documented": "480h",
      "name": "PF LINE1 - L1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1153,
      "documented": "482h",
      "name": "PF LINE1 - L2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1155,
      "documented": "484h",
      "name": "PF LINE1 - L3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1157,
      "documented": "486h",
      "name": "PF LINE2 - L1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1159,
      "documented": "488h",
      "name": "PF LINE2 - L2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1161,
      "documented": "48Ah",
      "name": "PF LINE2 - L3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1163,
      "documented": "48Ch",
      "name": "PF LINE3 - L1",
      "description": "ATL900 only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1165,
      "documented": "48Eh",
      "name": "PF LINE3 - L2",
      "description": "ATL900 only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1167,
      "documented": "490h",
      "name": "PF LINE3 - L3",
      "description": "ATL900 only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1169,
      "documented": "492h",
      "name": "PFT LINE1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1171,
      "documented": "494h",
      "name": "Current LINE1 - In",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1175,
      "documented": "498h",
      "name": "PFT LINE2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1177,
      "documented": "49Ah",
      "name": "Current LINE2 - In",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1181,
      "documented": "49Eh",
      "name": "PFT LINE3",
      "description": "ATL900 only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1183,
      "documented": "4A0h",
      "name": "Current LINE3 - In",
      "description": "ATL900 only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1187,
      "documented": "4A4h",
      "name": "Total active power LINE1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1189,
      "documented": "4A6h",
      "name": "Total reactive power LINE1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1191,
      "documented": "4A8h",
      "name": "Total apparent power LINE1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1193,
      "documented": "4Aah",
      "name": "Total active power LINE2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1195,
      "documented": "4ACh",
      "name": "Total reactive power LINE2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1197,
      "documented": "4AEh",
      "name": "Total apparent power LINE2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1199,
      "documented": "4B0h",
      "name": "Total active power LINE3",
      "description": "ATL900 only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1201,
      "documented": "4B2h",
      "name": "Total reactive power LINE3",
      "description": "ATL900 only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1203,
      "documented": "4B4h",
      "name": "Total apparent power LINE3",
      "description": "ATL900 only.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 8307,
      "documented": "2074h",
      "name": "LINE1 voltage status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Line values within limits",
        "1": "Line values within limits (after delay)",
        "2": "Voltage within limits",
        "3": "Voltage OK",
        "4": "Frequency within limits",
        "5": "Frequency OK",
        "6": "Voltage below minimum",
        "7": "Voltage above maximum",
        "8": "Voltage asymmetry",
        "9": "Phase loss",
        "10": "Frequency below minimum",
        "11": "Frequency above maximum",
        "12": "Wrong phase sequence",
        "13": "All line parameters OK"
      }
    },
    {
      "table": "input_register",
      "address": 8308,
      "documented": "2075h",
      "name": "LINE1 breaker status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Breaker closed",
        "1": "Trip alarm",
        "3": "Commanded state (1 = close)",
        "4": "Close command output",
        "5": "Open command output"
      }
    },
    {
      "table": "input_register",
      "address": 8315,
      "documented": "207Ch",
      "name": "Controller general status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "OFF / reset mode",
        "1": "MAN mode",
        "2": "AUT mode",
        "3": "TEST mode",
        "4": "Error",
        "5": "AC supply present",
        "6": "DC supply present",
        "7": "Global alarm"
      }
    },
    {
      "table": "input_register",
      "address": 8322,
      "documented": "2083h",
      "name": "LINE3 voltage status",
      "description": "ATL900 only.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Line values within limits",
        "1": "Line values within limits (after delay)",
        "2": "Voltage within limits",
        "3": "Voltage OK",
        "4": "Frequency within limits",
        "5": "Frequency OK",
        "6": "Voltage below minimum",
        "7": "Voltage above maximum",
        "8": "Voltage asymmetry",
        "9": "Phase loss",
        "10": "Frequency below minimum",
        "11": "Frequency above maximum",
        "12": "Wrong phase sequence",
        "13": "All line parameters OK"
      }
    },
    {
      "table": "input_register",
      "address": 8323,
      "documented": "2084h",
      "name": "LINE3 breaker status",
      "description": "ATL900 only.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Breaker closed",
        "1": "Trip alarm",
        "3": "Commanded state (1 = close)",
        "4": "Close command output",
        "5": "Open command output"
      }
    },
    {
      "table": "input_register",
      "address": 8565,
      "documented": "2176h",
      "name": "LINE2 voltage status",
      "description": "Address exactly as printed in the table.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Line values within limits",
        "1": "Line values within limits (after delay)",
        "2": "Voltage within limits",
        "3": "Voltage OK",
        "4": "Frequency within limits",
        "5": "Frequency OK",
        "6": "Voltage below minimum",
        "7": "Voltage above maximum",
        "8": "Voltage asymmetry",
        "9": "Phase loss",
        "10": "Frequency below minimum",
        "11": "Frequency above maximum",
        "12": "Wrong phase sequence",
        "13": "All line parameters OK"
      }
    },
    {
      "table": "input_register",
      "address": 8566,
      "documented": "2177h",
      "name": "LINE2 breaker status",
      "description": "Address exactly as printed in the table.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Breaker closed",
        "1": "Trip alarm",
        "3": "Commanded state (1 = close)",
        "4": "Close command output",
        "5": "Open command output"
      }
    },
    {
      "table": "holding_register",
      "address": 7167,
      "documented": "1C00h",
      "name": "Breaker open/close command",
      "description": "BRK3 and TB2 values are ATL900 only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "W",
      "values": {
        "256": "Close BRK1",
        "1": "Open BRK1",
        "512": "Close BRK2",
        "2": "Open BRK2",
        "1024": "Close BRK3",
        "4": "Open BRK3",
        "2048": "Close TB1",
        "8": "Open TB1",
        "4096": "Close TB2",
        "16": "Open TB2"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7169,
      "documented": "1C02h",
      "name": "Generator start/stop command",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "W",
      "values": {
        "256": "Start generator 1",
        "1": "Stop generator 1",
        "512": "Start generator 2",
        "2": "Stop generator 2",
        "1024": "Start generator 3",
        "4": "Stop generator 3"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12031,
      "documented": "2F00h",
      "name": "Operating mode change",
      "description": "Write a value to change mode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "W",
      "values": {
        "0": "OFF",
        "1": "MAN",
        "2": "AUT"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read 32-bit measures with function 04 at the table address minus one, high word first. 207Ch gives the mode and global alarm; write 2F00h (sent as 0x2EFF) to change mode, and 1C00h to open or close breakers.",
    "minimum_registers": [
      {
        "table": "input_register",
        "address": 1,
        "why": "LINE1 L1-N voltage"
      },
      {
        "table": "input_register",
        "address": 13,
        "why": "LINE2 L1-N voltage"
      },
      {
        "table": "input_register",
        "address": 25,
        "why": "LINE1 frequency"
      },
      {
        "table": "input_register",
        "address": 8308,
        "why": "LINE1 breaker status"
      },
      {
        "table": "input_register",
        "address": 8315,
        "why": "Mode and global alarm"
      },
      {
        "table": "input_register",
        "address": 153,
        "why": "Alarm bits"
      },
      {
        "table": "holding_register",
        "address": 12031,
        "why": "Mode change"
      }
    ],
    "enable": "Configure the port in setup menu M10 (node address P10.n.01, speed P10.n.02, data format P10.n.03, stop bits P10.n.04, protocol P10.n.05; IP settings for EXP1013).",
    "watchdog": null,
    "quirks": [
      "Every address, read or write, is sent one lower than printed.",
      "Commands use function 06."
    ],
    "setup": [
      "Up to three communication ports (n = 1-3) can be set in menu M10.",
      "Defaults: node 01, 9600 baud, 8 bits no parity, 1 stop bit, Modbus-RTU; Ethernet (EXP1013) default IP 192.168.1.1, IP port 1001."
    ],
    "gotchas": [
      "Line voltages are whole volts (no decimals).",
      "The default Modbus TCP port is 1001, not 502."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
