{
  "manufacturer": "Lovato Electric",
  "manufacturer_slug": "lovato-electric",
  "model": "FFL700DP / FFL800DP diesel engine fire pump controllers",
  "model_slug": "ffl700dp-ffl800dp",
  "short_model": "FFL...DP",
  "aliases": [
    "FFL700DP",
    "FFL800DP",
    "FFL 700 DP",
    "FFL 800 DP"
  ],
  "equipment_type": "Pump (diesel fire pump controller)",
  "applies_to": "FFL700DP and FFL800DP diesel engine fire pump controllers (built-in RS-485, optical port, EXP1012T/EXP1013T modules on FFL800DP), per protocol document I557 GB I 11 17.",
  "summary": "The Lovato FFL700DP and FFL800DP are diesel engine fire pump controllers (EN 12845). They speak Modbus RTU, ASCII or TCP on the built-in RS-485, the optical port and, on FFL800DP, expansion modules. This map covers mains voltage, engine speed, hours, engine temperatures, oil pressure, fuel level, battery voltages, the alarm words, I/O states, the global status word and the reset/save commands.",
  "transport": [
    "RTU",
    "ASCII",
    "TCP"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 9600,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": 1001
  },
  "addressing": {
    "convention": "1-based",
    "note": "The tables print hex addresses one above the request address; the document says to subtract one, and its example reads battery A voltage (table 0F0Eh) by sending 0F 0D. Addresses here are already reduced by one."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "FFL700DP - FFL800DP diesel engine fire pump controllers - Communication protocol Modbus",
    "doc_number": "I557 GB I 11 17",
    "revision_date": "2017-11-08",
    "url": "https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/33.%20CONTROLLORI%20ANTINCENDIO/I557IGB11_17.pdf",
    "pages": "pp. 1-3 (settings, functions, example), pp. 7-10 (Tables 2-5)"
  },
  "notes": [
    "Measures and status words are read with function 03 or 04 (same data) and are listed as input registers. Commands use function 06.",
    "Function 06 writes only to addresses above 1000h.",
    "Word order: the example answer 00 00 04 B7 decodes to 1207 = 12.07 VDC (battery A, VDC/100), so 32-bit values are high word first (ABCD). The example's own wording calls the register 'number of switching alarms of breaker 1', a leftover from another product; the address and value match battery A.",
    "Temperatures, oil pressure, fuel level and water reserve are printed with alternative units (°C / °F, bar / psi, % / l / gal); the protocol document does not say which one applies, so check the unit set on the controller (see its operating manual).",
    "Left out: the LIM1-8 limit words and CNT1-8 counters (user-defined), and the front-panel key simulation at 2F0Ah (its Italian and English key tables disagree).",
    "Ethernet (EXP1013T) defaults: IP 192.168.1.1, IP port 1001."
  ],
  "registers": [
    {
      "table": "input_register",
      "address": 1,
      "documented": "0002h",
      "name": "Mains (VAC) voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 5,
      "documented": "0006h",
      "name": "Engine speed",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3967,
      "documented": "0F80h",
      "name": "Partial working hours",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3971,
      "documented": "0F84h",
      "name": "Total working hours",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3999,
      "documented": "0FA0h",
      "name": "Engine temperature sensor 1",
      "description": "°C or °F (the table prints both).",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4001,
      "documented": "0FA2h",
      "name": "Oil pressure",
      "description": "bar or psi (the table prints both), /10.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4003,
      "documented": "0FA4h",
      "name": "Fuel level",
      "description": "%, litres or gallons (the table prints all three).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4005,
      "documented": "0FA6h",
      "name": "Engine temperature sensor 2",
      "description": "°C or °F (the table prints both).",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3857,
      "documented": "0F12h",
      "name": "Internal temperature probe",
      "description": "°C or °F (the table prints both).",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3849,
      "documented": "0F0Ah",
      "name": "External temperature probe",
      "description": "°C or °F (the table prints both).",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3869,
      "documented": "0F1Eh",
      "name": "Temperature on the display",
      "description": "°C or °F (the table prints both), /100.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3853,
      "documented": "0F0Eh",
      "name": "Battery A voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3865,
      "documented": "0F1Ah",
      "name": "Battery B voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3855,
      "documented": "0F10h",
      "name": "D+ voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3863,
      "documented": "0F18h",
      "name": "Pinion feedback",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3879,
      "documented": "0F28h",
      "name": "Water reserve",
      "description": "% or litres (the table prints both).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 8703,
      "documented": "2200h",
      "name": "Alarms A01-A16",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "A01 Engine temperature 1 warning (analog)",
        "1": "A02 Engine temperature 1 high (analog)",
        "2": "A03 Engine temperature 1 sensor failure",
        "3": "A04 Engine temperature 1 low (analog)",
        "4": "A05 Engine temperature 2 warning (analog)",
        "5": "A06 Engine temperature 2 high (analog)",
        "6": "A07 Engine temperature 2 sensor failure",
        "7": "A08 Engine temperature 2 low (analog)",
        "8": "A09 Engine temperature high (digital)",
        "9": "A10 Engine temperature too low (digital), heater failure",
        "10": "A11 Oil pressure warning (analog)",
        "11": "A12 Low oil pressure (analog)",
        "12": "A13 Analog pressure sensor failure",
        "13": "A14 Low oil pressure (digital)",
        "14": "A15 Digital pressure sensor failure",
        "15": "A16 Warning low fuel level (analog)"
      }
    },
    {
      "table": "input_register",
      "address": 8704,
      "documented": "2201h",
      "name": "Alarms A17-A32",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "A17 Low fuel level (analog)",
        "1": "A18 Warning high fuel level (analog)",
        "2": "A19 High fuel level (analog)",
        "3": "A20 Analog fuel level sensor failure",
        "4": "A21 Low fuel level (digital)",
        "5": "A22 Low radiator fluid level",
        "6": "A23 W/pick-up signal failure",
        "7": "A24 W/pick-up disconnected",
        "8": "A25 Low engine speed (W/pick-up)",
        "9": "A26 High engine speed (W/pick-up)",
        "10": "A27 Pinion inserted (feedback on during pause)",
        "11": "A28 Pinion not inserted (feedback off during cranking)",
        "12": "A29 Pinion sensor disconnected",
        "13": "A30 Water in the fuel",
        "14": "A31 Failure to start",
        "15": "A32 Unexpected stop"
      }
    },
    {
      "table": "input_register",
      "address": 8705,
      "documented": "2202h",
      "name": "Alarms A33-A48",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "A33 Failure to stop",
        "1": "A34 High battery A voltage",
        "2": "A35 Low battery A voltage",
        "3": "A36 Battery A inefficient",
        "4": "A37 Alarm from battery charger A",
        "5": "A38 High battery B voltage",
        "6": "A39 Low battery B voltage",
        "7": "A40 Battery B inefficient",
        "8": "A41 Alarm from battery charger B",
        "9": "A42 Battery charger alternator failure",
        "10": "A43 Auxiliary voltage too low",
        "11": "A44 Auxiliary voltage too high",
        "12": "A45 System error",
        "13": "A46 Room temperature too low (analog)",
        "14": "A47 Room temperature too high (analog)",
        "15": "A48 Water reserve (digital)"
      }
    },
    {
      "table": "input_register",
      "address": 8706,
      "documented": "2203h",
      "name": "Alarms A49-A60",
      "description": "Bit 1 (A50): English says water reserve high; Italian says empty (used here).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "A49 Water reserve low (analog)",
        "1": "A50 Water reserve empty (analog)",
        "2": "A51 Low priming tank level",
        "3": "A52 Supply of outputs disconnected",
        "4": "A54 System not in automatic mode for 24 h",
        "5": "A55 Engine pump running",
        "6": "A56 Pump failure",
        "7": "A57 Pump in pressure with engine off",
        "8": "A58 Maintenance request 1",
        "9": "A59 Maintenance request 2",
        "10": "A60 Maintenance request 3"
      }
    },
    {
      "table": "input_register",
      "address": 8707,
      "documented": "2204h",
      "name": "Alarms A69-UA6",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "3": "A69 Suction valve partially open",
        "4": "A70 Delivery valve partially open",
        "5": "A71 Pump room sprinkler alarm",
        "6": "A72 Jockey pump starts alarm",
        "7": "A73 Jockey pump thermal alarm",
        "8": "A74 Drain pump alarm",
        "9": "A75 Fuel leak",
        "10": "UA1 User alarm 1",
        "11": "UA2 User alarm 2",
        "12": "UA3 User alarm 3",
        "13": "UA4 User alarm 4",
        "14": "UA5 User alarm 5",
        "15": "UA6 User alarm 6"
      }
    },
    {
      "table": "input_register",
      "address": 8708,
      "documented": "2205h",
      "name": "User alarms UA7-UA8",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "UA7 User alarm 7",
        "1": "UA8 User alarm 8"
      }
    },
    {
      "table": "input_register",
      "address": 8303,
      "documented": "2070h",
      "name": "Front panel keyboard status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "RIGHT",
        "1": "LEFT",
        "2": "DOWN",
        "3": "UP",
        "4": "MAN/TEST",
        "5": "RESET",
        "6": "STOP",
        "7": "ENTER",
        "8": "BAT A",
        "9": "BAT B"
      }
    },
    {
      "table": "input_register",
      "address": 8447,
      "documented": "2100h",
      "name": "Digital inputs 1-16",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Input 1",
        "1": "Input 2",
        "2": "Input 3",
        "3": "Input 4",
        "4": "Input 5",
        "5": "Input 6",
        "6": "Input 7",
        "7": "Input 8",
        "8": "Input 9",
        "9": "Input 10",
        "10": "Input 11",
        "11": "Input 12",
        "12": "Input 13",
        "13": "Input 14",
        "14": "Input 15",
        "15": "Input 16"
      }
    },
    {
      "table": "input_register",
      "address": 8510,
      "documented": "213Fh",
      "name": "Digital inputs 17-25",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Input 17",
        "1": "Input 18",
        "2": "Input 19",
        "3": "Input 20",
        "4": "Input 21",
        "5": "Input 22",
        "6": "Input 23",
        "7": "Input 24",
        "8": "Input 25"
      }
    },
    {
      "table": "input_register",
      "address": 8511,
      "documented": "2140h",
      "name": "Digital outputs 1-16",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Output 1",
        "1": "Output 2",
        "2": "Output 3",
        "3": "Output 4",
        "4": "Output 5",
        "5": "Output 6",
        "6": "Output 7",
        "7": "Output 8",
        "8": "Output 9",
        "9": "Output 10",
        "10": "Output 11",
        "11": "Output 12",
        "12": "Output 13",
        "13": "Output 14",
        "14": "Output 15",
        "15": "Output 16"
      }
    },
    {
      "table": "input_register",
      "address": 8574,
      "documented": "217Fh",
      "name": "Digital outputs 17-20",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Output 17",
        "1": "Output 18",
        "2": "Output 19",
        "3": "Output 20"
      }
    },
    {
      "table": "input_register",
      "address": 8719,
      "documented": "2210h",
      "name": "Device global status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "Device in MAN mode",
        "2": "Device in AUT mode",
        "3": "Global alarm",
        "4": "Type A alarm",
        "5": "Type B alarm",
        "6": "Siren alarms",
        "7": "Failure to start",
        "8": "Engine started",
        "9": "Low fuel level",
        "10": "Automatic test in progress"
      }
    },
    {
      "table": "holding_register",
      "address": 20223,
      "documented": "4F00h",
      "name": "Remote variable REM1",
      "description": "REM2-REM16 follow at 4F01h-4F0Fh.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "170": "Set to 1 (AAh)",
        "187": "Set to 0 (BBh)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12034,
      "documented": "2F03h",
      "name": "Save / reboot",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Save to EEPROM",
        "4": "Reboot",
        "5": "Save and reboot"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12038,
      "documented": "2F07h",
      "name": "Device reset",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "0": "Reset device",
        "1": "Reset device and save FRAM"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12271,
      "documented": "2FF0h",
      "name": "Command menu execution",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "0": "Reset maintenance 1",
        "1": "Reset maintenance 2",
        "2": "Reset maintenance 3",
        "3": "Reset partial engine hours",
        "4": "Reset generic counters CNTx",
        "5": "Reset LIMx limits",
        "6": "Reset total engine hours",
        "8": "Reset start counter",
        "9": "Reset events list",
        "10": "Reset default parameters",
        "11": "Save parameters to backup",
        "12": "Reload parameters from backup",
        "15": "Reset PLC program"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read the alarm words 2200h-2205h and the global status 2210h for supervision, plus engine speed, battery voltages and fuel level. Subtract one from every table address.",
    "minimum_registers": [
      {
        "table": "input_register",
        "address": 8719,
        "why": "Global status (MAN/AUT, alarm, engine started)"
      },
      {
        "table": "input_register",
        "address": 8703,
        "why": "Alarms A01-A16"
      },
      {
        "table": "input_register",
        "address": 8704,
        "why": "Alarms A17-A32 (failure to start)"
      },
      {
        "table": "input_register",
        "address": 5,
        "why": "Engine speed"
      },
      {
        "table": "input_register",
        "address": 3853,
        "why": "Battery A voltage"
      },
      {
        "table": "input_register",
        "address": 4003,
        "why": "Fuel level"
      }
    ],
    "enable": "In SETUP, menu M17 (communication), set node address, port speed, data format, stop bits and protocol for the port in use; port 1 is the built-in RS-485.",
    "watchdog": null,
    "quirks": [
      "Table addresses are one above the wire address.",
      "32-bit values are high word first.",
      "Function 06 writes only to addresses above 1000h."
    ],
    "setup": [
      "Defaults: node 01, 9600 baud, 8 data bits, no parity, 1 stop bit, Modbus RTU.",
      "Up to 3 communication ports can be configured (n = 1...3)."
    ],
    "gotchas": [
      "The example frame in the document labels the battery A register as 'number of switching alarms of breaker 1'; the address (0F0Eh sent as 0F 0D) and the value (12.07 VDC) are battery A."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
