{
  "manufacturer": "Lovato Electric",
  "manufacturer_slug": "lovato-electric",
  "model": "FFL700EP / FFL800EP electric fire pump controllers",
  "model_slug": "ffl700ep-ffl800ep",
  "short_model": "FFL...EP",
  "aliases": [
    "FFL700EP",
    "FFL800EP",
    "FFL 700 EP",
    "FFL 800 EP"
  ],
  "equipment_type": "Pump (electric fire pump controller)",
  "applies_to": "FFL700EP and FFL800EP electric fire pump controllers (built-in RS-485, optical port, EXP1012T/EXP1013T modules on FFL800EP), per protocol document I589 GB I 08 22.",
  "summary": "The FFL700EP and FFL800EP are Lovato controllers for electric fire pumps built to EN 12845. They speak Modbus RTU, ASCII or TCP on the optical port, the built-in RS-485 and, on FFL800EP, EXP1012T/EXP1013T modules. This map covers the supply voltages, currents, active powers and power factors, frequency and asymmetry, working hours, the alarm words, I/O states, the global status word and the save/reset/command registers.",
  "transport": [
    "RTU",
    "ASCII",
    "TCP"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 9600,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": 1001
  },
  "addressing": {
    "convention": "1-based",
    "note": "The document states that the address in a request is the table address decreased by one (Modbus standard). Addresses here are the table value minus one."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "FFL700EP - FFL800EP electric fire pump controllers (EN12845) - Modbus protocol",
    "doc_number": "I589 GB I 08 22",
    "revision_date": "2022-08-26",
    "url": "https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/33.%20CONTROLLORI%20ANTINCENDIO/I589IGB08_22.pdf",
    "pages": "pp. 1-3 (settings, functions, example), pp. 7-10 (Tables 2-5)"
  },
  "notes": [
    "Measures and status words are read with function 03 or 04 (same data) and are listed as input registers. Commands use function 06.",
    "Word order: the example answer 00 00 09 EC decodes to 2540 = 25.40 °C, so 32-bit values are high word first (ABCD).",
    "The example says it reads water temperature with start address 0F 09 (table 0F0Ah), but Table 2 lists water temperature at 0F0Eh. Because of that mismatch the water temperature register is left out; the minus-one rule itself is stated in the text.",
    "Scales are the divisors printed in the unit column (V/100, A/10000, W/10, var/10, VA/10, PF/10000, Hz/1000). Phase-to-phase asymmetry is printed %/10 while the other asymmetries are %/100.",
    "Left out: L1-L3 reactive and apparent powers (same pattern at 001Ah-0024h), max/min equivalent phase-to-phase voltage, LIM1-8 words, CNT1-8 counters, analog inputs/outputs (no units printed) and the key simulation at 2F0Ah."
  ],
  "registers": [
    {
      "table": "input_register",
      "address": 1,
      "documented": "0002h",
      "name": "L1 phase voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3,
      "documented": "0004h",
      "name": "L2 phase voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 5,
      "documented": "0006h",
      "name": "L3 phase voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 7,
      "documented": "0008h",
      "name": "L1 phase current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 9,
      "documented": "000Ah",
      "name": "L2 phase current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 11,
      "documented": "000Ch",
      "name": "L3 phase current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 13,
      "documented": "000Eh",
      "name": "L1-L2 voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 15,
      "documented": "0010h",
      "name": "L2-L3 voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 17,
      "documented": "0012h",
      "name": "L3-L1 voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 19,
      "documented": "0014h",
      "name": "L1 active power",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 21,
      "documented": "0016h",
      "name": "L2 active power",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 23,
      "documented": "0018h",
      "name": "L3 active power",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 37,
      "documented": "0026h",
      "name": "L1 power factor",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 39,
      "documented": "0028h",
      "name": "L2 power factor",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 41,
      "documented": "002Ah",
      "name": "L3 power factor",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 43,
      "documented": "002Ch",
      "name": "Equivalent phase voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 45,
      "documented": "002Eh",
      "name": "Equivalent current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 47,
      "documented": "0030h",
      "name": "Equivalent phase-to-phase voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 49,
      "documented": "0032h",
      "name": "Equivalent active power",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 51,
      "documented": "0034h",
      "name": "Equivalent reactive power",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 53,
      "documented": "0036h",
      "name": "Equivalent apparent power",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 55,
      "documented": "0038h",
      "name": "Equivalent power factor",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 57,
      "documented": "003Ah",
      "name": "Frequency",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 59,
      "documented": "003Ch",
      "name": "Phase-to-phase voltage asymmetry",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 61,
      "documented": "003Eh",
      "name": "Phase-to-neutral voltage asymmetry",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 63,
      "documented": "0040h",
      "name": "Current asymmetry",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 65,
      "documented": "0042h",
      "name": "Max equivalent current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3967,
      "documented": "0F80h",
      "name": "Total working hours",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3971,
      "documented": "0F84h",
      "name": "Partial working hours",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 8703,
      "documented": "2200h",
      "name": "Alarms A01-A16",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "A01 Low mains voltage",
        "1": "A02 High mains voltage",
        "2": "A03 Low mains frequency",
        "3": "A04 High mains frequency",
        "4": "A05 Mains voltage asymmetry",
        "5": "A06 Phase failure",
        "6": "A07 Incorrect phase sequence",
        "7": "A08 Pump starting failure",
        "8": "A09 Rotor blocked",
        "9": "A10 Dry running",
        "10": "A11 Current too low",
        "11": "A12 Current too high",
        "12": "A13 Unbalanced current",
        "13": "A14 Unexpected current",
        "14": "A15 Wrong CT connection",
        "15": "A16 System error"
      }
    },
    {
      "table": "input_register",
      "address": 8704,
      "documented": "2201h",
      "name": "Alarms A17-A32",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "A17 Low temperature in pump room",
        "1": "A18 High temperature in pump room",
        "2": "A19 Water reserve",
        "3": "A20 Low water tank level",
        "4": "A21 Water tank empty",
        "5": "A22 Low level priming tank",
        "6": "A23 System not in automatic mode",
        "7": "A24 Fire pump running",
        "8": "A25 Fire pump not in pressure",
        "9": "A26 Pump in pressure",
        "10": "A27 Maintenance 1 requested",
        "11": "A28 Maintenance 2 requested",
        "12": "A29 Maintenance 3 requested",
        "13": "A30 Suction valve partially opened",
        "14": "A31 Discharge valve partially opened",
        "15": "A32 Sprinkler in pump room activated"
      }
    },
    {
      "table": "input_register",
      "address": 8705,
      "documented": "2202h",
      "name": "Alarms A33-UA6",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "A33 Max number of jockey pump starts",
        "1": "A34 Jockey pump alarm failure",
        "2": "A35 Jockey pump timeout",
        "3": "A36 Drainage pump alarm failure",
        "4": "A37 Communication error",
        "5": "A38 Pressure input test failed",
        "6": "A39 Test valve opened",
        "7": "A40 Power too low",
        "8": "A41 Power too high",
        "9": "A42 Electric fire pump running",
        "10": "UA1 User alarm 1",
        "11": "UA2 User alarm 2",
        "12": "UA3 User alarm 3",
        "13": "UA4 User alarm 4",
        "14": "UA5 User alarm 5",
        "15": "UA6 User alarm 6"
      }
    },
    {
      "table": "input_register",
      "address": 8706,
      "documented": "2203h",
      "name": "User alarms UA7-UA12",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "UA7 User alarm 7",
        "1": "UA8 User alarm 8",
        "2": "UA9 User alarm 9",
        "3": "UA10 User alarm 10",
        "4": "UA11 User alarm 11",
        "5": "UA12 User alarm 12"
      }
    },
    {
      "table": "input_register",
      "address": 8303,
      "documented": "2070h",
      "name": "Front panel keyboard status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "RIGHT",
        "1": "LEFT",
        "2": "DOWN",
        "3": "UP",
        "4": "STOP",
        "5": "RESET",
        "7": "ENTER",
        "8": "START"
      }
    },
    {
      "table": "input_register",
      "address": 8447,
      "documented": "2100h",
      "name": "Digital inputs 1-16",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Input 1",
        "1": "Input 2",
        "2": "Input 3",
        "3": "Input 4",
        "4": "Input 5",
        "5": "Input 6",
        "6": "Input 7",
        "7": "Input 8",
        "8": "Input 9",
        "9": "Input 10",
        "10": "Input 11",
        "11": "Input 12",
        "12": "Input 13",
        "13": "Input 14",
        "14": "Input 15",
        "15": "Input 16"
      }
    },
    {
      "table": "input_register",
      "address": 8510,
      "documented": "213Fh",
      "name": "Digital inputs 17-25",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Input 17",
        "1": "Input 18",
        "2": "Input 19",
        "3": "Input 20",
        "4": "Input 21",
        "5": "Input 22",
        "6": "Input 23",
        "7": "Input 24",
        "8": "Input 25"
      }
    },
    {
      "table": "input_register",
      "address": 8511,
      "documented": "2140h",
      "name": "Digital outputs 1-16",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Output 1",
        "1": "Output 2",
        "2": "Output 3",
        "3": "Output 4",
        "4": "Output 5",
        "5": "Output 6",
        "6": "Output 7",
        "7": "Output 8",
        "8": "Output 9",
        "9": "Output 10",
        "10": "Output 11",
        "11": "Output 12",
        "12": "Output 13",
        "13": "Output 14",
        "14": "Output 15",
        "15": "Output 16"
      }
    },
    {
      "table": "input_register",
      "address": 8574,
      "documented": "217Fh",
      "name": "Digital outputs 17-20",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Output 17",
        "1": "Output 18",
        "2": "Output 19",
        "3": "Output 20"
      }
    },
    {
      "table": "input_register",
      "address": 8719,
      "documented": "2210h",
      "name": "Device global status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Device in OFF mode",
        "1": "Device in MAN mode",
        "2": "Device in AUT mode",
        "3": "Global alarm",
        "4": "Type A alarm",
        "5": "Type B alarm",
        "6": "Siren alarms",
        "7": "Mains failure",
        "8": "Failure to start",
        "9": "Pump running",
        "10": "Starting request",
        "11": "Automatic test in progress",
        "12": "Clock 100 ms",
        "13": "Stop delay enabled"
      }
    },
    {
      "table": "holding_register",
      "address": 20223,
      "documented": "4F00h",
      "name": "Remote variable REM1",
      "description": "REM2-REM16 follow at 4F01h-4F0Fh.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "170": "Set to 1 (AAh)",
        "187": "Set to 0 (BBh)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12034,
      "documented": "2F03h",
      "name": "Save / reboot",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "1": "Save to EEPROM",
        "4": "Reboot",
        "5": "Save and reboot"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12038,
      "documented": "2F07h",
      "name": "Device reset",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "0": "Reset device",
        "1": "Reset device and save FRAM"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12271,
      "documented": "2FF0h",
      "name": "Command menu execution",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "0": "C01 Reset maintenance 1",
        "1": "C02 Reset maintenance 2",
        "2": "C03 Reset maintenance 3",
        "3": "C04 Reset partial hour counter",
        "4": "C05 Reset generic counters CNTx",
        "5": "C06 Reset limits LIMx",
        "6": "C07 Reset total hour counter",
        "7": "C08 Set pump hours",
        "8": "C09 Reset start counter",
        "9": "C10 Reset max/min values",
        "10": "C11 Reset event list",
        "11": "C12 Setup to default",
        "12": "C13 Back up setup",
        "13": "C14 Restore setup",
        "14": "C15 Forced I/O",
        "15": "C16 Reset PLC program"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read the alarm words 2200h-2203h and the global status 2210h for supervision, plus currents, voltages and frequency for motor monitoring. Subtract one from every table address.",
    "minimum_registers": [
      {
        "table": "input_register",
        "address": 8719,
        "why": "Global status (mode, pump running, mains failure)"
      },
      {
        "table": "input_register",
        "address": 8703,
        "why": "Alarms A01-A16"
      },
      {
        "table": "input_register",
        "address": 8704,
        "why": "Alarms A17-A32"
      },
      {
        "table": "input_register",
        "address": 7,
        "why": "L1 current"
      },
      {
        "table": "input_register",
        "address": 13,
        "why": "L1-L2 voltage"
      },
      {
        "table": "input_register",
        "address": 57,
        "why": "Frequency"
      }
    ],
    "enable": "In SETUP menu M11 (communication) set P11.n.01 node address, .02 baud rate, .03 data format, .04 stop bits and .05 protocol for port n; port 1 is the built-in RS-485.",
    "watchdog": null,
    "quirks": [
      "Table addresses are one above the wire address.",
      "32-bit values are high word first."
    ],
    "setup": [
      "Defaults: node 01, 9600 baud, 8 data bits, no parity, 1 stop bit, Modbus RTU.",
      "EXP1013T Ethernet module: default IP 192.168.1.1, IP port 1001 (P11.n.06-P11.n.08)."
    ],
    "gotchas": [
      "The document's read example names water temperature at 0F0Ah while Table 2 lists it at 0F0Eh; that register is left out of this map.",
      "Function 06 writes are accepted only on addresses above 1000h."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
