{
  "manufacturer": "Lovato Electric",
  "manufacturer_slug": "lovato-electric",
  "model": "RGK610 genset controller",
  "model_slug": "rgk610",
  "short_model": "RGK610",
  "aliases": [
    "RGK 610"
  ],
  "equipment_type": "Generator controller",
  "applies_to": "RGK610, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.",
  "summary": "The RGK610 is one of Lovato's RGK genset controllers. It answers Modbus RTU and ASCII on its serial ports, and all measurements are 32-bit values read with function 04 (or 03). This map lists the electrical measurements, engine values, hour and start counters and energy totals that the protocol document marks for this model.",
  "transport": [
    "RTU",
    "ASCII"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "1-based",
    "note": "The tables print hex addresses (for example 0024H) and the document says the address in the query must be one lower than the table value. Its example reads mains L2 active power, listed at 0024H, with start address 00 23. 'address' here is already reduced by one."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "RGK series generating set controller - Modbus communication protocol",
    "doc_number": "I375 I GB 08 22",
    "revision_date": "2022-08-26",
    "url": "https://datasheet.lovatoelectric.com/DOWNLOAD/Technical/TechInstructions/32.%20CONTROLLORI%20GRUPPI%20ELETTROGENI%20E%20PROTEZIONE%20MOTORE/I375IGB08_22.pdf",
    "pages": "pp. 3-4 (functions 03/04, address rule, example), pp. 10-14 (Table 2 measures), p. 16 (status words)"
  },
  "notes": [
    "Word order: the document's function 04 example decodes the reply 00 01 8D C0 as 101824, so the high word comes first (ABCD).",
    "Scaling follows the unit column: V/100 means hundredths of a volt (scale 0.01), A/10000 is 0.0001 A, W/100 is 0.01 W, Hz/1000 is 0.001 Hz, kWh/10 is 0.1 kWh.",
    "Only rows the table marks with the normal 'available' symbol for RGK610 are listed. Rows marked with the document's second symbol (no legend given) are left out.",
    "0F98H is left out for the RGK610: the measures table lists it as a 2-word copy of the function 07 status, but the status table on p. 16 gives the RGK610 a 1-word device status at 0F98H, so its length is not settled. Use function 07 for mode and alarm state.",
    "The 32-bit device global status at 2210H/2211H is not listed: it is printed as two 1-word rows, and for several models it carries the document's second symbol, which has no legend.",
    "Left out: the per-phase minimum/maximum/average blocks from 0200H upward, the 0800H and 0A00H blocks, input/output/limit/remote-variable bit words (2100H-21D0H), the per-model alarm words (2200H up), GPS data, fuel consumption (mixed l/h or gal/h units), the auxiliary sensor value and the setup parameters (tables 5-8).",
    "Left out: the commands table (mode change at 2F00H, key simulation at 2F0AH, remote variables at 4F00H). The address-minus-one rule is stated for reads; the document does not say whether it also applies to these write addresses.",
    "Rows labelled 'Mains (Bus)' are the mains-side (or bus-side) measurements, as the document names them.",
    "Also left out: counters CNT1-CNT8 (1D00H) and analog inputs/outputs (0F50H-0F6EH), whose units are user-set (UM1-UM8) and whose format is given only as 'long' with no sign."
  ],
  "registers": [
    {
      "table": "input_register",
      "address": 1,
      "documented": "0002H",
      "name": "L1 Phase Voltage - Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3,
      "documented": "0004H",
      "name": "L2 Phase Voltage - Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 5,
      "documented": "0006H",
      "name": "L3 Phase Voltage - Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 7,
      "documented": "0008H",
      "name": "L1 Phase Voltage - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 9,
      "documented": "000AH",
      "name": "L2 Phase Voltage - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 11,
      "documented": "000CH",
      "name": "L3 Phase Voltage - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 13,
      "documented": "000EH",
      "name": "L1 Current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 15,
      "documented": "0010H",
      "name": "L2 Current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 17,
      "documented": "0012H",
      "name": "L3 Current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 21,
      "documented": "0016H",
      "name": "L1-L2 Voltage - Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 23,
      "documented": "0018H",
      "name": "L2-L3 Voltage - Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 25,
      "documented": "001AH",
      "name": "L3-L1 Voltage - Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 27,
      "documented": "001CH",
      "name": "L1-L2 Voltage - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 29,
      "documented": "001EH",
      "name": "L2-L3 Voltage - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 31,
      "documented": "0020H",
      "name": "L3-L1 Voltage - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 33,
      "documented": "0022H",
      "name": "L1 Active Power - Mains (Bus)",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 35,
      "documented": "0024H",
      "name": "L2 Active Power - Mains (Bus)",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 37,
      "documented": "0026H",
      "name": "L3 Active Power - Mains (Bus)",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 39,
      "documented": "0028H",
      "name": "L1 Active Power - Generator",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 41,
      "documented": "002AH",
      "name": "L2 Active Power - Generator",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 43,
      "documented": "002CH",
      "name": "L3 Active Power - Generator",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 45,
      "documented": "002EH",
      "name": "L1 Reactive Power - Mains (Bus)",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 47,
      "documented": "0030H",
      "name": "L2 Reactive Power - Mains (Bus)",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 49,
      "documented": "0032H",
      "name": "L3 Reactive Power - Mains (Bus)",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 51,
      "documented": "0034H",
      "name": "L1 Reactive Power - Generator",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 53,
      "documented": "0036H",
      "name": "L2 Reactive Power - Generator",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 55,
      "documented": "0038H",
      "name": "L3 Reactive Power - Generator",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 57,
      "documented": "003AH",
      "name": "L1 Apparent Power - Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 59,
      "documented": "003CH",
      "name": "L2 Apparent Power - Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 61,
      "documented": "003EH",
      "name": "L3 Apparent Power - Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 63,
      "documented": "0040H",
      "name": "L1 Apparent Power - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 65,
      "documented": "0042H",
      "name": "L2 Apparent Power - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 67,
      "documented": "0044H",
      "name": "L3 Apparent Power - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 69,
      "documented": "0046H",
      "name": "L1 Power Factor - Mains (Bus)",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 71,
      "documented": "0048H",
      "name": "L2 Power Factor - Mains (Bus)",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 73,
      "documented": "004AH",
      "name": "L3 Power Factor - Mains (Bus)",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 75,
      "documented": "004CH",
      "name": "L1 Power Factor - Generator",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 77,
      "documented": "004EH",
      "name": "L2 Power Factor - Generator",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 79,
      "documented": "0050H",
      "name": "L3 Power Factor - Generator",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 81,
      "documented": "0052H",
      "name": "Eqv. Phase Voltage - Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 83,
      "documented": "0054H",
      "name": "Eqv. Phase-To-Phase Voltage Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 85,
      "documented": "0056H",
      "name": "Frequency - Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 87,
      "documented": "0058H",
      "name": "Eqv. Phase Voltage - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 89,
      "documented": "005AH",
      "name": "Eqv. Phase-To-Phase Voltage - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 91,
      "documented": "005CH",
      "name": "Frequency - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 93,
      "documented": "005EH",
      "name": "Eqv Power Factor - Mains (Bus)",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 99,
      "documented": "0064H",
      "name": "Eqv Power Factor - Generator",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 105,
      "documented": "006AH",
      "name": "Eqv. Active Power - Mains (Bus)",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 107,
      "documented": "006CH",
      "name": "Eqv. Reactive Power - Mains (Bus)",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 109,
      "documented": "006EH",
      "name": "Eqv. Apparent Power - Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 111,
      "documented": "0070H",
      "name": "Eqv. Active Power - Generator",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 113,
      "documented": "0072H",
      "name": "Eqv. Reactive Power - Generator",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 115,
      "documented": "0074H",
      "name": "Eqv. Apparent Power - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 117,
      "documented": "0076H",
      "name": "% Active Power - Mains (Bus)",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 119,
      "documented": "0078H",
      "name": "% Reactive Power - Mains (Bus)",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 121,
      "documented": "007AH",
      "name": "% Apparent Power - Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 123,
      "documented": "007CH",
      "name": "% Active Power - Generator",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 125,
      "documented": "007EH",
      "name": "% Reactive Power - Generator",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 127,
      "documented": "0080H",
      "name": "% Apparent Power - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 129,
      "documented": "0082H",
      "name": "Phase-Phase Voltage asymmetry - Mains",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 131,
      "documented": "0084H",
      "name": "Phase-neutral Voltage asymmetry- Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 133,
      "documented": "0086H",
      "name": "Current Asymmetry - Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 135,
      "documented": "0088H",
      "name": "Phase-Phase Voltage asymmetry - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 137,
      "documented": "008AH",
      "name": "Phase-neutral Voltage asymmetry - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 139,
      "documented": "008CH",
      "name": "Current Asymmetry - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 141,
      "documented": "008EH",
      "name": "Engine speed",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 143,
      "documented": "0090H",
      "name": "L1-2 Voltage Thd - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 145,
      "documented": "0092H",
      "name": "L2-3 Voltage Thd - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 147,
      "documented": "0094H",
      "name": "L3-1 Voltage Thd - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 149,
      "documented": "0096H",
      "name": "L1 Voltage Thd - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 151,
      "documented": "0098H",
      "name": "L2 Voltage Thd - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 153,
      "documented": "009AH",
      "name": "L3 Voltage Thd - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 155,
      "documented": "009CH",
      "name": "L1 Current Thd - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 157,
      "documented": "009EH",
      "name": "L2 Current Thd - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 159,
      "documented": "00A0H",
      "name": "L3 Current Thd - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 169,
      "documented": "00AAH",
      "name": "L1 Current - view -",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 171,
      "documented": "00ACH",
      "name": "L2 Current - view -",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 173,
      "documented": "00AEH",
      "name": "L3 Current - view -",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 175,
      "documented": "00B0H",
      "name": "Neutral Current - view -",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.0001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 177,
      "documented": "00B2H",
      "name": "Engine speed W or Pick-UP",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3967,
      "documented": "0F80H",
      "name": "Engine working hours",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3969,
      "documented": "0F82H",
      "name": "Engine working time",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3971,
      "documented": "0F84H",
      "name": "Engine partial running hours",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3973,
      "documented": "0F86H",
      "name": "Engine partial running time",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3975,
      "documented": "0F88H",
      "name": "Maintenance time 1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3977,
      "documented": "0F8AH",
      "name": "Maintenance time 2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3979,
      "documented": "0F8CH",
      "name": "Maintenance time 3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3981,
      "documented": "0F8EH",
      "name": "Rent time",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3983,
      "documented": "0F90H",
      "name": "Good cranks",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3985,
      "documented": "0F92H",
      "name": "Total cranks",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3987,
      "documented": "0F94H",
      "name": "Rate good cranks",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3989,
      "documented": "0F96H",
      "name": "Generator contactor closing counter",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3999,
      "documented": "0FA0H",
      "name": "Temperature",
      "description": "Engine temperature in °C or °F, whichever the unit is set to.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4001,
      "documented": "0FA2H",
      "name": "Pressure",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "bar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4003,
      "documented": "0FA4H",
      "name": "Fuel",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4007,
      "documented": "0FA8H",
      "name": "Battery voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4009,
      "documented": "0FAAH",
      "name": "D+ input voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 6687,
      "documented": "1A20H",
      "name": "Total imp. Active Energy - Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 6691,
      "documented": "1A24H",
      "name": "Total imp. Reactive Energy - Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 6695,
      "documented": "1A28H",
      "name": "Total Apparent Energy - Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 6697,
      "documented": "1A2AH",
      "name": "Total imp. Active Energy - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 6701,
      "documented": "1A2EH",
      "name": "Total imp. Reactive Energy - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 6705,
      "documented": "1A32H",
      "name": "Total Apparent Energy - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 6943,
      "documented": "1B20H",
      "name": "Partial imp. Active Energy - Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 6947,
      "documented": "1B24H",
      "name": "Partial imp. Reactive Energy - Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 6951,
      "documented": "1B28H",
      "name": "Partial Apparent Energy - Mains (Bus)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 6953,
      "documented": "1B2AH",
      "name": "Partial imp. Active Energy - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 6957,
      "documented": "1B2EH",
      "name": "Partial imp. Reactive Energy - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 6961,
      "documented": "1B32H",
      "name": "Partial Apparent Energy - Generator",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read the 32-bit measures with function 04 (or 03), two registers each, high word first, at the table address minus one. Read mode and alarm state with function 07.",
    "minimum_registers": [
      {
        "table": "input_register",
        "address": 27,
        "why": "Generator L1-L2 voltage"
      },
      {
        "table": "input_register",
        "address": 91,
        "why": "Generator frequency"
      },
      {
        "table": "input_register",
        "address": 13,
        "why": "Phase L1 current"
      },
      {
        "table": "input_register",
        "address": 111,
        "why": "Generator total active power"
      },
      {
        "table": "input_register",
        "address": 3967,
        "why": "Engine hours"
      },
      {
        "table": "input_register",
        "address": 4007,
        "why": "Battery voltage"
      },
      {
        "table": "input_register",
        "address": 21,
        "why": "Mains L1-L2 voltage"
      }
    ],
    "enable": "Set the communication port (built-in serial or optical port, or an EXP expansion module) in the device setup menu; see the RGK instruction manual for the menu.",
    "watchdog": null,
    "quirks": [
      "Request one less than the printed hex address (0024H -> 0x0023).",
      "At most 80 registers per request."
    ],
    "setup": [
      "Serial address, baud rate and protocol (RTU/ASCII) are set in the communication menu of the controller."
    ],
    "gotchas": [
      "Powers are in W, var and VA with two decimals, not kW."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
