{
  "manufacturer": "Marvair",
  "manufacturer_slug": "marvair",
  "model": "CommStat 4 lead/lag controller via Modbus Interface Adapter",
  "model_slug": "commstat-4-modbus-adapter",
  "short_model": "CommStat 4 Modbus",
  "aliases": [
    "CommStat 4",
    "CommStat4",
    "CommStat 4 Modbus Interface Adapter",
    "P/03272"
  ],
  "equipment_type": "Thermostat (shelter HVAC lead/lag controller)",
  "applies_to": "Marvair CommStat 4 controllers with protocol version 3 or later and software revision 67 or later, read through the Marvair Modbus Interface Adapter.",
  "summary": "The CommStat 4 is a Marvair HVAC controller for equipment shelters; a master controller and an optional slave controller each run two HVAC units in lead/lag. A separate Marvair adapter plugs into a CommStat 4 master communications port and acts as a Modbus TCP and Modbus RTU slave. The map gives the controller settings, inputs, unit outputs, lockouts and stage, plus a second register block used to push new settings.",
  "transport": [
    "TCP",
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": 9600,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": 502
  },
  "addressing": {
    "convention": "Modicon",
    "note": "Registers are printed as 40001-40068 (read) and 40101-40143 (write), Modicon holding-register style. Request 40001 as wire address 0 and 40101 as wire address 100."
  },
  "default_word_order": null,
  "firmware": "CommStat 4 protocol 3+, software rev 67+",
  "source": {
    "title": "CommStat 4 Modbus Interface Adapter Installation and Operation Manual",
    "doc_number": "P/03272 rev. 5",
    "revision_date": "2021-12",
    "url": "https://marvair.com/doc/121/CommStat%204%20Modbus%20Adapter%20Manual",
    "pages": "read registers pp. 9-10, bit notes pp. 11-12, write registers and write procedure pp. 13-14, serial settings p. 15"
  },
  "notes": [
    "All values are single registers. The bit notes only define bits 0-7.",
    "The adapter guide gives no units or scaling for the set points and differentials; it only says to see the CommStat 4 manual. They are listed here as raw values. Only the slave sensor readings 40063-40065 are labelled °F.",
    "Registers 40051-40054 (saved output values) are marked internal use and are left out.",
    "Write procedure: write 1 to 40101 so the adapter stops refreshing the new-value block, write the new values to 40102-40143, then write 2 to 40101. The adapter shows 3 while waiting and returns to 0 when the CommStat 4 has taken the values.",
    "The guide does not list the function-code values for 40143 or the value meanings of settings #10 and #16.",
    "The guide states a default Modbus RTU setting of 9600 N 8 1 but no RTU slave address.",
    "The guide does not name the read function code; by the usual Modicon convention, 4xxxx numbers are holding registers (function 03)."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "40001",
      "name": "Master firmware revision",
      "description": "Below 255",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "40002",
      "name": "Protocol version number",
      "description": "3 or 4",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "40003",
      "name": "Setting #2: F/C",
      "description": "Display temperature unit",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Celsius",
        "1": "Fahrenheit"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "40004",
      "name": "Setting #3: Changeover days",
      "description": "Lead/lag changeover interval in half days (1-14)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "40005",
      "name": "Setting #4: Cool set point",
      "description": "Raw setting; the adapter guide refers to the CommStat 4 manual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "40006",
      "name": "Setting #5: Heat set point",
      "description": "Raw setting; the adapter guide refers to the CommStat 4 manual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "40007",
      "name": "Setting #6: High building temp 1 set point",
      "description": "Raw setting; the adapter guide refers to the CommStat 4 manual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "40008",
      "name": "Setting #7: High building temp 2 set point",
      "description": "Raw setting; the adapter guide refers to the CommStat 4 manual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "40009",
      "name": "Setting #8: Low building temp set point",
      "description": "Raw setting; the adapter guide refers to the CommStat 4 manual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "40010",
      "name": "Setting #9: Blower on",
      "description": "Continuous blower",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "40011",
      "name": "Setting #10: High voltage input enable / alarm output enable",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "40012",
      "name": "Setting #11: Anti-short cycle timer",
      "description": "Number of minutes (see the CommStat 4 manual)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "40013",
      "name": "Setting #12: Stage 1 differential",
      "description": "Raw setting; the adapter guide refers to the CommStat 4 manual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "40014",
      "name": "Setting #13: Stage 2 differential",
      "description": "Raw setting; the adapter guide refers to the CommStat 4 manual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "40015",
      "name": "Setting #14: Off differential",
      "description": "Raw setting; the adapter guide refers to the CommStat 4 manual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "40016",
      "name": "Setting #15: Blower off time delay",
      "description": "Raw setting; the adapter guide refers to the CommStat 4 manual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "40017",
      "name": "Setting #16: Operational units when generator is used",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "40018",
      "name": "Setting #17: Smoke auto reset",
      "description": "0 = manual reset; 3 to 10 = minutes until automatic reset",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Manual reset"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "40019",
      "name": "Setting #18: Smoke relay",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normally open",
        "1": "Normally closed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19,
      "documented": "40020",
      "name": "Setting #19: ECON mode enable",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes",
        "2": "Verizon special setting"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20,
      "documented": "40021",
      "name": "Setting #20: Multiple sensors",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "40022",
      "name": "Setting #21: Aux 1 relay",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normally open",
        "1": "Normally closed",
        "2": "Off"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "40023",
      "name": "Setting #22: Aux 2 relay",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normally open",
        "1": "Normally closed",
        "2": "Off"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "40024",
      "name": "Setting #23: Excessive cycle",
      "description": "0 = off; otherwise cycles allowed per 2-hour period",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "40025",
      "name": "Setting #24: Language",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "English",
        "1": "Spanish",
        "2": "French"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25,
      "documented": "40026",
      "name": "Setting #25: AC / HP system",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Heat pump",
        "1": "One AC",
        "2": "Two AC"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 26,
      "documented": "40027",
      "name": "Setting #26: Master/slave",
      "description": "Role of this controller",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Slave",
        "1": "Master"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 27,
      "documented": "40028",
      "name": "Setting #27: Stage 3 differential",
      "description": "Raw setting; the adapter guide refers to the CommStat 4 manual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 28,
      "documented": "40029",
      "name": "Setting #28: Stage 4 differential",
      "description": "Raw setting; the adapter guide refers to the CommStat 4 manual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 29,
      "documented": "40030",
      "name": "Setting #29: Stage 5 differential",
      "description": "Raw setting; the adapter guide refers to the CommStat 4 manual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 30,
      "documented": "40031",
      "name": "Setting #30: Stage 6 differential",
      "description": "Raw setting; the adapter guide refers to the CommStat 4 manual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 31,
      "documented": "40032",
      "name": "Setting #31: Stage 7 differential",
      "description": "Raw setting; the adapter guide refers to the CommStat 4 manual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "40033",
      "name": "Setting #32: Stage 8 differential",
      "description": "Raw setting; the adapter guide refers to the CommStat 4 manual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 33,
      "documented": "40034",
      "name": "Setting #33: Stage 9 differential",
      "description": "Raw setting; the adapter guide refers to the CommStat 4 manual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "40035",
      "name": "Setting #34: Stage 10 differential",
      "description": "Raw setting; the adapter guide refers to the CommStat 4 manual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35,
      "documented": "40036",
      "name": "Setting #35: Stage 11 differential",
      "description": "Raw setting; the adapter guide refers to the CommStat 4 manual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "40037",
      "name": "Setting #36: Stage 12 differential",
      "description": "Raw setting; the adapter guide refers to the CommStat 4 manual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37,
      "documented": "40038",
      "name": "Setting #37: Total number of units",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 38,
      "documented": "40039",
      "name": "Setting #38: Stage 2 differential in econ cooling mode",
      "description": "Raw setting; the adapter guide refers to the CommStat 4 manual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 39,
      "documented": "40040",
      "name": "Controller on/off",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40,
      "documented": "40041",
      "name": "Lead unit",
      "description": "Which unit currently leads",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Master #1",
        "1": "Master #2",
        "2": "Slave #1",
        "3": "Slave #2"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 41,
      "documented": "40042",
      "name": "Password #1",
      "description": "Password = (password #1 x 4) + password #2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "40043",
      "name": "Password #2",
      "description": "Password = (password #1 x 4) + password #2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 43,
      "documented": "40044",
      "name": "Master controller inputs",
      "description": "Smoke, hydrogen, generator and aux inputs at the master",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "4": "Smoke detected",
        "3": "High hydrogen level",
        "2": "Generator in use",
        "1": "Aux 1 signal present",
        "0": "Aux 2 signal present"
      }
    },
    {
      "table": "holding_register",
      "address": 44,
      "documented": "40045",
      "name": "Master unit #1 inputs",
      "description": "Voltage, lockout and economizer state of master unit 1",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "4": "24 V present",
        "3": "230 V present",
        "2": "Unit locked out",
        "1": "Running in AC mode",
        "0": "Running in economizer mode"
      }
    },
    {
      "table": "holding_register",
      "address": 45,
      "documented": "40046",
      "name": "Master unit #2 inputs",
      "description": "Voltage, lockout and economizer state of master unit 2",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "4": "24 V present",
        "3": "230 V present",
        "2": "Unit locked out",
        "1": "Running in AC mode",
        "0": "Running in economizer mode"
      }
    },
    {
      "table": "holding_register",
      "address": 46,
      "documented": "40047",
      "name": "Master unit #1 outputs",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "6": "Y output on",
        "5": "2 output on",
        "4": "O output on",
        "3": "W output on",
        "2": "G output on",
        "1": "MAR output on",
        "0": "DCAMR output on"
      }
    },
    {
      "table": "holding_register",
      "address": 47,
      "documented": "40048",
      "name": "Master unit #2 outputs",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "6": "Y output on",
        "5": "2 output on",
        "4": "O output on",
        "3": "W output on",
        "2": "G output on",
        "1": "MAR output on",
        "0": "DCAMR output on"
      }
    },
    {
      "table": "holding_register",
      "address": 48,
      "documented": "40049",
      "name": "Output command master to slave unit #1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "6": "Y output on",
        "5": "2 output on",
        "4": "O output on",
        "3": "W output on",
        "2": "G output on",
        "1": "MAR output on",
        "0": "DCAMR output on"
      }
    },
    {
      "table": "holding_register",
      "address": 49,
      "documented": "40050",
      "name": "Output command master to slave unit #2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "6": "Y output on",
        "5": "2 output on",
        "4": "O output on",
        "3": "W output on",
        "2": "G output on",
        "1": "MAR output on",
        "0": "DCAMR output on"
      }
    },
    {
      "table": "holding_register",
      "address": 54,
      "documented": "40055",
      "name": "Master controller lockout status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "7": "Master in high building temp 2 lockout",
        "6": "Master in high building temp 1 lockout",
        "5": "Master in low building temp lockout",
        "4": "Master in smoke alarm lockout",
        "3": "Slave unit 2 locked out",
        "2": "Slave unit 1 locked out",
        "1": "Master unit 2 locked out",
        "0": "Master unit 1 locked out"
      }
    },
    {
      "table": "holding_register",
      "address": 55,
      "documented": "40056",
      "name": "Current stage",
      "description": "Cooling/heating stage now active",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stage 12 cooling",
        "1": "Stage 11 cooling",
        "2": "Stage 10 cooling",
        "3": "Stage 9 cooling",
        "4": "Stage 8 cooling",
        "5": "Stage 7 cooling",
        "6": "Stage 6 cooling",
        "7": "Stage 5 cooling",
        "8": "Stage 4 cooling",
        "9": "Stage 3 cooling",
        "10": "Stage 2 cooling",
        "11": "Stage 1 cooling",
        "12": "Stage 0 (idle)",
        "13": "Stage 1 heating",
        "14": "Stage 2 heating",
        "15": "Stage 3 heating",
        "16": "Stage 4 heating"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 56,
      "documented": "40057",
      "name": "Current temperature",
      "description": "240 = sensor fault; below 240 = temperature (unit not stated in the adapter guide)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "240": "Sensor fault"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57,
      "documented": "40058",
      "name": "Comfort mode time left",
      "description": "Minutes left in comfort mode divided by 3",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 58,
      "documented": "40059",
      "name": "Slave firmware revision",
      "description": "Below 255",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 59,
      "documented": "40060",
      "name": "Slave controller inputs",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "4": "Smoke detected",
        "3": "High hydrogen level",
        "2": "Generator in use",
        "1": "Aux 1 signal present",
        "0": "Aux 2 signal present"
      }
    },
    {
      "table": "holding_register",
      "address": 60,
      "documented": "40061",
      "name": "Slave unit #1 inputs",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "4": "24 V present",
        "3": "230 V present",
        "2": "Unit locked out",
        "1": "Running in AC mode",
        "0": "Running in economizer mode"
      }
    },
    {
      "table": "holding_register",
      "address": 61,
      "documented": "40062",
      "name": "Slave unit #2 inputs",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "4": "24 V present",
        "3": "230 V present",
        "2": "Unit locked out",
        "1": "Running in AC mode",
        "0": "Running in economizer mode"
      }
    },
    {
      "table": "holding_register",
      "address": 62,
      "documented": "40063",
      "name": "Slave temp sensor #1",
      "description": "0 = sensor fault; 30-150 = temperature",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°F",
      "access": "R",
      "values": {
        "0": "Sensor fault"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 63,
      "documented": "40064",
      "name": "Slave temp sensor #2",
      "description": "0 = sensor fault; 30-150 = temperature",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°F",
      "access": "R",
      "values": {
        "0": "Sensor fault"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64,
      "documented": "40065",
      "name": "Slave temp sensor #3",
      "description": "0 = sensor fault; 30-150 = temperature",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°F",
      "access": "R",
      "values": {
        "0": "Sensor fault"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 65,
      "documented": "40066",
      "name": "Slave unit #1 output status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "6": "Y output on",
        "5": "2 output on",
        "4": "O output on",
        "3": "W output on",
        "2": "G output on",
        "1": "MAR output on",
        "0": "DCAMR output on"
      }
    },
    {
      "table": "holding_register",
      "address": 66,
      "documented": "40067",
      "name": "Slave unit #2 output status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "6": "Y output on",
        "5": "2 output on",
        "4": "O output on",
        "3": "W output on",
        "2": "G output on",
        "1": "MAR output on",
        "0": "DCAMR output on"
      }
    },
    {
      "table": "holding_register",
      "address": 67,
      "documented": "40068",
      "name": "Slave controller lockout status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "7": "Slave in high building temp 2 lockout",
        "6": "Slave in high building temp 1 lockout",
        "5": "Slave in low building temp lockout",
        "4": "Slave in smoke alarm lockout",
        "3": "Slave unit 2 locked out",
        "2": "Slave unit 1 locked out",
        "1": "Master unit 2 locked out",
        "0": "Master unit 1 locked out"
      }
    },
    {
      "table": "holding_register",
      "address": 100,
      "documented": "40101",
      "name": "Write control",
      "description": "Handshake for pushing new settings; see notes",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Normal / write complete (adapter)",
        "1": "Client: hold new-value registers for editing",
        "2": "Client: send new values to CommStat 4",
        "3": "Adapter: write accepted, waiting for cycle"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 101,
      "documented": "40102",
      "name": "New setting #2: F/C",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Celsius",
        "1": "Fahrenheit"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 102,
      "documented": "40103",
      "name": "New setting #3: Changeover days",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 103,
      "documented": "40104",
      "name": "New setting #4: Cool set point",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 104,
      "documented": "40105",
      "name": "New setting #5: Heat set point",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 105,
      "documented": "40106",
      "name": "New setting #6: High building temp 1 set point",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 106,
      "documented": "40107",
      "name": "New setting #7: High building temp 2 set point",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 107,
      "documented": "40108",
      "name": "New setting #8: Low building temp set point",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 108,
      "documented": "40109",
      "name": "New setting #9: Blower on",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 109,
      "documented": "40110",
      "name": "New setting #10: High voltage input enable / alarm output enable",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 110,
      "documented": "40111",
      "name": "New setting #11: Anti-short cycle timer",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 111,
      "documented": "40112",
      "name": "New setting #12: Stage 1 differential",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 112,
      "documented": "40113",
      "name": "New setting #13: Stage 2 differential",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 113,
      "documented": "40114",
      "name": "New setting #14: Off differential",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 114,
      "documented": "40115",
      "name": "New setting #15: Blower off time delay",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 115,
      "documented": "40116",
      "name": "New setting #16: Operational units when generator is used",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 116,
      "documented": "40117",
      "name": "New setting #17: Smoke auto reset",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Manual reset"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 117,
      "documented": "40118",
      "name": "New setting #18: Smoke relay",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Normally open",
        "1": "Normally closed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 118,
      "documented": "40119",
      "name": "New setting #19: ECON mode enable",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No",
        "1": "Yes",
        "2": "Verizon special setting"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 119,
      "documented": "40120",
      "name": "New setting #20: Multiple sensors",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 120,
      "documented": "40121",
      "name": "New setting #21: Aux 1 relay",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Normally open",
        "1": "Normally closed",
        "2": "Off"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 121,
      "documented": "40122",
      "name": "New setting #22: Aux 2 relay",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Normally open",
        "1": "Normally closed",
        "2": "Off"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 122,
      "documented": "40123",
      "name": "New setting #23: Excessive cycle",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 123,
      "documented": "40124",
      "name": "New setting #24: Language",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "English",
        "1": "Spanish",
        "2": "French"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 124,
      "documented": "40125",
      "name": "New setting #25: AC / HP system",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Heat pump",
        "1": "One AC",
        "2": "Two AC"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 125,
      "documented": "40126",
      "name": "New setting #26: Master/slave",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Slave",
        "1": "Master"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 126,
      "documented": "40127",
      "name": "New setting #27: Stage 3 differential",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 127,
      "documented": "40128",
      "name": "New setting #28: Stage 4 differential",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 128,
      "documented": "40129",
      "name": "New setting #29: Stage 5 differential",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 129,
      "documented": "40130",
      "name": "New setting #30: Stage 6 differential",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 130,
      "documented": "40131",
      "name": "New setting #31: Stage 7 differential",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 131,
      "documented": "40132",
      "name": "New setting #32: Stage 8 differential",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 132,
      "documented": "40133",
      "name": "New setting #33: Stage 9 differential",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 133,
      "documented": "40134",
      "name": "New setting #34: Stage 10 differential",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 134,
      "documented": "40135",
      "name": "New setting #35: Stage 11 differential",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 135,
      "documented": "40136",
      "name": "New setting #36: Stage 12 differential",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 136,
      "documented": "40137",
      "name": "New setting #37: Total number of units",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 137,
      "documented": "40138",
      "name": "New setting #38: Stage 2 differential in econ cooling mode",
      "description": "New value, sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 138,
      "documented": "40139",
      "name": "New controller on/off",
      "description": "Sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 139,
      "documented": "40140",
      "name": "New lead unit",
      "description": "Sent when 40101 = 2",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Master #1",
        "1": "Master #2",
        "2": "Slave #1",
        "3": "Slave #2"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 140,
      "documented": "40141",
      "name": "New password #1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 141,
      "documented": "40142",
      "name": "New password #2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 142,
      "documented": "40143",
      "name": "Function code",
      "description": "Purpose of this write (codes not listed in the guide)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Poll 40001-40068 over TCP port 502 (or RTU 9600 8N1): 40057 temperature, 40056 stage, 40055/40068 lockouts, 40044 alarms and 40047/40048 unit outputs. Change settings only through the 40101 handshake.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 56,
        "why": "Current temperature"
      },
      {
        "table": "holding_register",
        "address": 55,
        "why": "Current heating/cooling stage"
      },
      {
        "table": "holding_register",
        "address": 54,
        "why": "Master lockout flags"
      },
      {
        "table": "holding_register",
        "address": 43,
        "why": "Smoke / hydrogen / generator alarms"
      },
      {
        "table": "holding_register",
        "address": 46,
        "why": "Master unit 1 outputs"
      },
      {
        "table": "holding_register",
        "address": 40,
        "why": "Lead unit"
      },
      {
        "table": "holding_register",
        "address": 100,
        "why": "Write handshake"
      }
    ],
    "enable": "Install the Marvair Modbus Interface Adapter and plug its RJ11 cable into one of the master communication ports on the CommStat 4 board. Set the adapter IP through its web page.",
    "watchdog": null,
    "quirks": [
      "Writes go to a separate block (40101 up) and only take effect after the 40101 handshake.",
      "Current temperature 240 means sensor fault; slave sensor value 0 means sensor fault."
    ],
    "setup": [
      "Default IP 192.168.1.19 (static); browse to it to set DHCP or a new static address, then the adapter reboots in about 60 s.",
      "A reset button on the adapter board restores the default IP.",
      "RTU terminal: RS-485 A/B, 9600 N 8 1.",
      "The adapter needs 24-60 V DC and must be mounted inside the shelter."
    ],
    "gotchas": [
      "Only CommStat 4 protocol version 3+ with software revision 67+ is supported.",
      "In a two-controller shelter one master port may already carry the master/slave link."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
