{
  "manufacturer": "Mestek",
  "manufacturer_slug": "mestek",
  "model": "KNSLM boiler control (KN2 / KN4 / rAy series)",
  "model_slug": "knslm",
  "short_model": "KNSLM",
  "aliases": [
    "KNSLM",
    "KN2",
    "KN4",
    "rAy"
  ],
  "equipment_type": "Boiler",
  "applies_to": "KNSLM boiler control (KN2/KN4/rAy series), register list V1.10; registers marked 2.70+ need firmware 2.70 or later.",
  "summary": "The KNSLM is the boiler control named in this Mestek register list for the KN2, KN4 and rAy series; one connected (master) boiler can report on up to 15 member boilers. Over Modbus a BMS sets heat demand, system and outdoor-reset setpoints and the clock through holding registers, and reads header, supply, return and outdoor temperatures plus per-boiler status flags, runtimes, cycle counts and modulation through input registers.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "Registers are listed in Modicon form (40001 holding, 30001 input). Request 40001 as holding address 0 and 30001 as input address 0."
  },
  "default_word_order": "ABCD",
  "firmware": "V1.10 list; some registers 2.70+",
  "source": {
    "title": "KNSLM (KN2/KN4/rAy) Series Boiler - Modbus Registers",
    "doc_number": "V1.10",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/KNSLM.pdf",
    "pages": "pp. 1-2 (read/write registers), pp. 3-11 (read-only registers), pp. 12-15 (status flags appendix)",
    "unofficial": true
  },
  "notes": [
    "The register list is a Mestek, Inc. document; it names no other brand. No public copy on a Mestek site was found; the link is an unaltered copy hosted by a gateway supplier.",
    "Runtime and cycle counters are two 16-bit registers, high word first: value = high x 65536 + low (ABCD).",
    "Several registers hold 8-bit or 1-bit values in a 16-bit register; they are listed as UINT16.",
    "Unsigned 8-bit values (setpoints, clock fields) are listed as UINT16; the list does not say which byte of the register holds them.",
    "Left out: the system modulation at 30002 (listed as 8-bit with scale 0.01 but range 0-100 %, which do not agree) and the low outdoor air temperature setpoint 40009 (8-bit signed; how it sits in the 16-bit register is not stated).",
    "Boiler 01 is the master (connected) boiler; boilers 02-16 are cascade members 01-15."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "40001",
      "name": "Heat demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No heat demand",
        "1": "Heat demand"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "40002",
      "name": "Setpoint timer",
      "description": "BMS failsafe countdown; at zero the boiler reverts to its saved local setpoint.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "40003",
      "name": "System setpoint",
      "description": "40-220 °F (8-bit value).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "40004",
      "name": "Outdoor reset enable",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "Enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "40005",
      "name": "Outdoor reset shutdown setpoint",
      "description": "Outdoor temperature at which the boiler shuts down, 40-100 °F.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "40006",
      "name": "Reset water temp at high outdoor temp",
      "description": "60-150 °F.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "40007",
      "name": "Reset high outdoor air temp",
      "description": "50-90 °F.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "40008",
      "name": "Reset water temp at low outdoor temp",
      "description": "70-220 °F.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "40010",
      "name": "Set clock month",
      "description": "0 = January ... 11 = December.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "40011",
      "name": "Set clock day",
      "description": "1-31.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "40012",
      "name": "Set clock year",
      "description": "0-99.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "40013",
      "name": "Set clock hour",
      "description": "0-23.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "40014",
      "name": "Set clock minute",
      "description": "0-59.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "40015",
      "name": "Set clock second",
      "description": "0-59.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "40016",
      "name": "Set clock weekday",
      "description": "1 = Monday ... 7 = Sunday.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "40017",
      "name": "Set clock command",
      "description": "Load 40010-40016 first, then write 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No action",
        "1": "Write clock"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "40018",
      "name": "DHW setpoint",
      "description": "40-200 °F; firmware 2.70+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 0,
      "documented": "30001",
      "name": "Boilers on",
      "description": "Number of boilers running, 0-16.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2,
      "documented": "30003",
      "name": "Header / system temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3,
      "documented": "30004",
      "name": "Supply temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4,
      "documented": "30005",
      "name": "Return temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 5,
      "documented": "30006",
      "name": "Outside air temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 6,
      "documented": "30007",
      "name": "Spare 1 raw A/D",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 7,
      "documented": "30008",
      "name": "Spare 2 raw A/D",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 8,
      "documented": "30009",
      "name": "Clock month",
      "description": "0 = January ... 11 = December.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 9,
      "documented": "30010",
      "name": "Clock day",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 10,
      "documented": "30011",
      "name": "Clock year",
      "description": "0-99.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 11,
      "documented": "30012",
      "name": "Clock hour",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 12,
      "documented": "30013",
      "name": "Clock minute",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 13,
      "documented": "30014",
      "name": "Clock second",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 14,
      "documented": "30015",
      "name": "Clock weekday",
      "description": "1 = Monday ... 7 = Sunday.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 15,
      "documented": "30016",
      "name": "Boiler 01 status 1",
      "description": "Boiler 1 = master.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "Blower running",
        "2": "Ignition alarm",
        "4": "High limit tripped",
        "7": "Software operator on",
        "8": "Header sensor not detected",
        "9": "Supply sensor not detected",
        "10": "Return sensor not detected",
        "11": "Outside sensor not detected",
        "13": "Combustion air damper open",
        "14": "Master boiler",
        "15": "Boiler detected"
      }
    },
    {
      "table": "input_register",
      "address": 16,
      "documented": "30017",
      "name": "Boiler 01 status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Disabled",
        "1": "Heat demand",
        "2": "Alarm",
        "3": "Failed",
        "4": "Member error",
        "5": "Boiler running",
        "6": "Pump running",
        "11": "Spare 4 (user) interlock closed",
        "13": "Water prove (flow) interlock closed",
        "15": "Main valve open"
      }
    },
    {
      "table": "input_register",
      "address": 47,
      "documented": "30048",
      "name": "Boiler 01 runtime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 79,
      "documented": "30080",
      "name": "Boiler 01 status 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "AA high fire input",
        "1": "Heat demand input (local override)",
        "2": "4-20 mA remote enable input"
      }
    },
    {
      "table": "input_register",
      "address": 95,
      "documented": "30096",
      "name": "Boiler 01 supply temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 111,
      "documented": "30112",
      "name": "Boiler 01 return temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 127,
      "documented": "30128",
      "name": "Boiler 01 cycles",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 159,
      "documented": "30160",
      "name": "Boiler 01 status 4",
      "description": "Firmware 2.70+.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "DHW sensor enabled",
        "1": "Damper prove",
        "3": "Blower fault",
        "4": "Blocked inlet",
        "5": "Blocked flue",
        "6": "DHW input",
        "7": "Low fire input",
        "8": "DHW fault",
        "9": "DHW sensor not detected",
        "11": "Operating limit clamp"
      }
    },
    {
      "table": "input_register",
      "address": 207,
      "documented": "30208",
      "name": "Boiler 01 DHW temperature",
      "description": "If available; firmware 2.70+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 223,
      "documented": "30224",
      "name": "Boiler 01 running modulation",
      "description": "Displayed running modulation, 0-100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 17,
      "documented": "30018",
      "name": "Boiler 02 status 1",
      "description": "Boiler 2 = member 01.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "Blower running",
        "2": "Ignition alarm",
        "4": "High limit tripped",
        "7": "Software operator on",
        "8": "Header sensor not detected",
        "9": "Supply sensor not detected",
        "10": "Return sensor not detected",
        "11": "Outside sensor not detected",
        "13": "Combustion air damper open",
        "14": "Master boiler",
        "15": "Boiler detected"
      }
    },
    {
      "table": "input_register",
      "address": 18,
      "documented": "30019",
      "name": "Boiler 02 status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Disabled",
        "1": "Heat demand",
        "2": "Alarm",
        "3": "Failed",
        "4": "Member error",
        "5": "Boiler running",
        "6": "Pump running",
        "11": "Spare 4 (user) interlock closed",
        "13": "Water prove (flow) interlock closed",
        "15": "Main valve open"
      }
    },
    {
      "table": "input_register",
      "address": 49,
      "documented": "30050",
      "name": "Boiler 02 runtime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 80,
      "documented": "30081",
      "name": "Boiler 02 status 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "AA high fire input",
        "1": "Heat demand input (local override)",
        "2": "4-20 mA remote enable input"
      }
    },
    {
      "table": "input_register",
      "address": 96,
      "documented": "30097",
      "name": "Boiler 02 supply temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 112,
      "documented": "30113",
      "name": "Boiler 02 return temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 129,
      "documented": "30130",
      "name": "Boiler 02 cycles",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 160,
      "documented": "30161",
      "name": "Boiler 02 status 4",
      "description": "Firmware 2.70+.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "DHW sensor enabled",
        "1": "Damper prove",
        "3": "Blower fault",
        "4": "Blocked inlet",
        "5": "Blocked flue",
        "6": "DHW input",
        "7": "Low fire input",
        "8": "DHW fault",
        "9": "DHW sensor not detected",
        "11": "Operating limit clamp"
      }
    },
    {
      "table": "input_register",
      "address": 208,
      "documented": "30209",
      "name": "Boiler 02 DHW temperature",
      "description": "If available; firmware 2.70+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 224,
      "documented": "30225",
      "name": "Boiler 02 running modulation",
      "description": "Displayed running modulation, 0-100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 19,
      "documented": "30020",
      "name": "Boiler 03 status 1",
      "description": "Boiler 3 = member 02.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "Blower running",
        "2": "Ignition alarm",
        "4": "High limit tripped",
        "7": "Software operator on",
        "8": "Header sensor not detected",
        "9": "Supply sensor not detected",
        "10": "Return sensor not detected",
        "11": "Outside sensor not detected",
        "13": "Combustion air damper open",
        "14": "Master boiler",
        "15": "Boiler detected"
      }
    },
    {
      "table": "input_register",
      "address": 20,
      "documented": "30021",
      "name": "Boiler 03 status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Disabled",
        "1": "Heat demand",
        "2": "Alarm",
        "3": "Failed",
        "4": "Member error",
        "5": "Boiler running",
        "6": "Pump running",
        "11": "Spare 4 (user) interlock closed",
        "13": "Water prove (flow) interlock closed",
        "15": "Main valve open"
      }
    },
    {
      "table": "input_register",
      "address": 51,
      "documented": "30052",
      "name": "Boiler 03 runtime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 81,
      "documented": "30082",
      "name": "Boiler 03 status 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "AA high fire input",
        "1": "Heat demand input (local override)",
        "2": "4-20 mA remote enable input"
      }
    },
    {
      "table": "input_register",
      "address": 97,
      "documented": "30098",
      "name": "Boiler 03 supply temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 113,
      "documented": "30114",
      "name": "Boiler 03 return temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 131,
      "documented": "30132",
      "name": "Boiler 03 cycles",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 161,
      "documented": "30162",
      "name": "Boiler 03 status 4",
      "description": "Firmware 2.70+.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "DHW sensor enabled",
        "1": "Damper prove",
        "3": "Blower fault",
        "4": "Blocked inlet",
        "5": "Blocked flue",
        "6": "DHW input",
        "7": "Low fire input",
        "8": "DHW fault",
        "9": "DHW sensor not detected",
        "11": "Operating limit clamp"
      }
    },
    {
      "table": "input_register",
      "address": 209,
      "documented": "30210",
      "name": "Boiler 03 DHW temperature",
      "description": "If available; firmware 2.70+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 225,
      "documented": "30226",
      "name": "Boiler 03 running modulation",
      "description": "Displayed running modulation, 0-100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 21,
      "documented": "30022",
      "name": "Boiler 04 status 1",
      "description": "Boiler 4 = member 03.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "Blower running",
        "2": "Ignition alarm",
        "4": "High limit tripped",
        "7": "Software operator on",
        "8": "Header sensor not detected",
        "9": "Supply sensor not detected",
        "10": "Return sensor not detected",
        "11": "Outside sensor not detected",
        "13": "Combustion air damper open",
        "14": "Master boiler",
        "15": "Boiler detected"
      }
    },
    {
      "table": "input_register",
      "address": 22,
      "documented": "30023",
      "name": "Boiler 04 status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Disabled",
        "1": "Heat demand",
        "2": "Alarm",
        "3": "Failed",
        "4": "Member error",
        "5": "Boiler running",
        "6": "Pump running",
        "11": "Spare 4 (user) interlock closed",
        "13": "Water prove (flow) interlock closed",
        "15": "Main valve open"
      }
    },
    {
      "table": "input_register",
      "address": 53,
      "documented": "30054",
      "name": "Boiler 04 runtime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 82,
      "documented": "30083",
      "name": "Boiler 04 status 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "AA high fire input",
        "1": "Heat demand input (local override)",
        "2": "4-20 mA remote enable input"
      }
    },
    {
      "table": "input_register",
      "address": 98,
      "documented": "30099",
      "name": "Boiler 04 supply temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 114,
      "documented": "30115",
      "name": "Boiler 04 return temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 133,
      "documented": "30134",
      "name": "Boiler 04 cycles",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 162,
      "documented": "30163",
      "name": "Boiler 04 status 4",
      "description": "Firmware 2.70+.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "DHW sensor enabled",
        "1": "Damper prove",
        "3": "Blower fault",
        "4": "Blocked inlet",
        "5": "Blocked flue",
        "6": "DHW input",
        "7": "Low fire input",
        "8": "DHW fault",
        "9": "DHW sensor not detected",
        "11": "Operating limit clamp"
      }
    },
    {
      "table": "input_register",
      "address": 210,
      "documented": "30211",
      "name": "Boiler 04 DHW temperature",
      "description": "If available; firmware 2.70+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 226,
      "documented": "30227",
      "name": "Boiler 04 running modulation",
      "description": "Displayed running modulation, 0-100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 23,
      "documented": "30024",
      "name": "Boiler 05 status 1",
      "description": "Boiler 5 = member 04.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "Blower running",
        "2": "Ignition alarm",
        "4": "High limit tripped",
        "7": "Software operator on",
        "8": "Header sensor not detected",
        "9": "Supply sensor not detected",
        "10": "Return sensor not detected",
        "11": "Outside sensor not detected",
        "13": "Combustion air damper open",
        "14": "Master boiler",
        "15": "Boiler detected"
      }
    },
    {
      "table": "input_register",
      "address": 24,
      "documented": "30025",
      "name": "Boiler 05 status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Disabled",
        "1": "Heat demand",
        "2": "Alarm",
        "3": "Failed",
        "4": "Member error",
        "5": "Boiler running",
        "6": "Pump running",
        "11": "Spare 4 (user) interlock closed",
        "13": "Water prove (flow) interlock closed",
        "15": "Main valve open"
      }
    },
    {
      "table": "input_register",
      "address": 55,
      "documented": "30056",
      "name": "Boiler 05 runtime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 83,
      "documented": "30084",
      "name": "Boiler 05 status 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "AA high fire input",
        "1": "Heat demand input (local override)",
        "2": "4-20 mA remote enable input"
      }
    },
    {
      "table": "input_register",
      "address": 99,
      "documented": "30100",
      "name": "Boiler 05 supply temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 115,
      "documented": "30116",
      "name": "Boiler 05 return temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 135,
      "documented": "30136",
      "name": "Boiler 05 cycles",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 163,
      "documented": "30164",
      "name": "Boiler 05 status 4",
      "description": "Firmware 2.70+.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "DHW sensor enabled",
        "1": "Damper prove",
        "3": "Blower fault",
        "4": "Blocked inlet",
        "5": "Blocked flue",
        "6": "DHW input",
        "7": "Low fire input",
        "8": "DHW fault",
        "9": "DHW sensor not detected",
        "11": "Operating limit clamp"
      }
    },
    {
      "table": "input_register",
      "address": 211,
      "documented": "30212",
      "name": "Boiler 05 DHW temperature",
      "description": "If available; firmware 2.70+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 227,
      "documented": "30228",
      "name": "Boiler 05 running modulation",
      "description": "Displayed running modulation, 0-100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 25,
      "documented": "30026",
      "name": "Boiler 06 status 1",
      "description": "Boiler 6 = member 05.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "Blower running",
        "2": "Ignition alarm",
        "4": "High limit tripped",
        "7": "Software operator on",
        "8": "Header sensor not detected",
        "9": "Supply sensor not detected",
        "10": "Return sensor not detected",
        "11": "Outside sensor not detected",
        "13": "Combustion air damper open",
        "14": "Master boiler",
        "15": "Boiler detected"
      }
    },
    {
      "table": "input_register",
      "address": 26,
      "documented": "30027",
      "name": "Boiler 06 status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Disabled",
        "1": "Heat demand",
        "2": "Alarm",
        "3": "Failed",
        "4": "Member error",
        "5": "Boiler running",
        "6": "Pump running",
        "11": "Spare 4 (user) interlock closed",
        "13": "Water prove (flow) interlock closed",
        "15": "Main valve open"
      }
    },
    {
      "table": "input_register",
      "address": 57,
      "documented": "30058",
      "name": "Boiler 06 runtime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 84,
      "documented": "30085",
      "name": "Boiler 06 status 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "AA high fire input",
        "1": "Heat demand input (local override)",
        "2": "4-20 mA remote enable input"
      }
    },
    {
      "table": "input_register",
      "address": 100,
      "documented": "30101",
      "name": "Boiler 06 supply temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 116,
      "documented": "30117",
      "name": "Boiler 06 return temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 137,
      "documented": "30138",
      "name": "Boiler 06 cycles",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 164,
      "documented": "30165",
      "name": "Boiler 06 status 4",
      "description": "Firmware 2.70+.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "DHW sensor enabled",
        "1": "Damper prove",
        "3": "Blower fault",
        "4": "Blocked inlet",
        "5": "Blocked flue",
        "6": "DHW input",
        "7": "Low fire input",
        "8": "DHW fault",
        "9": "DHW sensor not detected",
        "11": "Operating limit clamp"
      }
    },
    {
      "table": "input_register",
      "address": 212,
      "documented": "30213",
      "name": "Boiler 06 DHW temperature",
      "description": "If available; firmware 2.70+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 228,
      "documented": "30229",
      "name": "Boiler 06 running modulation",
      "description": "Displayed running modulation, 0-100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 27,
      "documented": "30028",
      "name": "Boiler 07 status 1",
      "description": "Boiler 7 = member 06.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "Blower running",
        "2": "Ignition alarm",
        "4": "High limit tripped",
        "7": "Software operator on",
        "8": "Header sensor not detected",
        "9": "Supply sensor not detected",
        "10": "Return sensor not detected",
        "11": "Outside sensor not detected",
        "13": "Combustion air damper open",
        "14": "Master boiler",
        "15": "Boiler detected"
      }
    },
    {
      "table": "input_register",
      "address": 28,
      "documented": "30029",
      "name": "Boiler 07 status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Disabled",
        "1": "Heat demand",
        "2": "Alarm",
        "3": "Failed",
        "4": "Member error",
        "5": "Boiler running",
        "6": "Pump running",
        "11": "Spare 4 (user) interlock closed",
        "13": "Water prove (flow) interlock closed",
        "15": "Main valve open"
      }
    },
    {
      "table": "input_register",
      "address": 59,
      "documented": "30060",
      "name": "Boiler 07 runtime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 85,
      "documented": "30086",
      "name": "Boiler 07 status 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "AA high fire input",
        "1": "Heat demand input (local override)",
        "2": "4-20 mA remote enable input"
      }
    },
    {
      "table": "input_register",
      "address": 101,
      "documented": "30102",
      "name": "Boiler 07 supply temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 117,
      "documented": "30118",
      "name": "Boiler 07 return temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 139,
      "documented": "30140",
      "name": "Boiler 07 cycles",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 165,
      "documented": "30166",
      "name": "Boiler 07 status 4",
      "description": "Firmware 2.70+.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "DHW sensor enabled",
        "1": "Damper prove",
        "3": "Blower fault",
        "4": "Blocked inlet",
        "5": "Blocked flue",
        "6": "DHW input",
        "7": "Low fire input",
        "8": "DHW fault",
        "9": "DHW sensor not detected",
        "11": "Operating limit clamp"
      }
    },
    {
      "table": "input_register",
      "address": 213,
      "documented": "30214",
      "name": "Boiler 07 DHW temperature",
      "description": "If available; firmware 2.70+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 229,
      "documented": "30230",
      "name": "Boiler 07 running modulation",
      "description": "Displayed running modulation, 0-100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 29,
      "documented": "30030",
      "name": "Boiler 08 status 1",
      "description": "Boiler 8 = member 07.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "Blower running",
        "2": "Ignition alarm",
        "4": "High limit tripped",
        "7": "Software operator on",
        "8": "Header sensor not detected",
        "9": "Supply sensor not detected",
        "10": "Return sensor not detected",
        "11": "Outside sensor not detected",
        "13": "Combustion air damper open",
        "14": "Master boiler",
        "15": "Boiler detected"
      }
    },
    {
      "table": "input_register",
      "address": 30,
      "documented": "30031",
      "name": "Boiler 08 status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Disabled",
        "1": "Heat demand",
        "2": "Alarm",
        "3": "Failed",
        "4": "Member error",
        "5": "Boiler running",
        "6": "Pump running",
        "11": "Spare 4 (user) interlock closed",
        "13": "Water prove (flow) interlock closed",
        "15": "Main valve open"
      }
    },
    {
      "table": "input_register",
      "address": 61,
      "documented": "30062",
      "name": "Boiler 08 runtime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 86,
      "documented": "30087",
      "name": "Boiler 08 status 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "AA high fire input",
        "1": "Heat demand input (local override)",
        "2": "4-20 mA remote enable input"
      }
    },
    {
      "table": "input_register",
      "address": 102,
      "documented": "30103",
      "name": "Boiler 08 supply temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 118,
      "documented": "30119",
      "name": "Boiler 08 return temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 141,
      "documented": "30142",
      "name": "Boiler 08 cycles",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 166,
      "documented": "30167",
      "name": "Boiler 08 status 4",
      "description": "Firmware 2.70+.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "DHW sensor enabled",
        "1": "Damper prove",
        "3": "Blower fault",
        "4": "Blocked inlet",
        "5": "Blocked flue",
        "6": "DHW input",
        "7": "Low fire input",
        "8": "DHW fault",
        "9": "DHW sensor not detected",
        "11": "Operating limit clamp"
      }
    },
    {
      "table": "input_register",
      "address": 214,
      "documented": "30215",
      "name": "Boiler 08 DHW temperature",
      "description": "If available; firmware 2.70+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 230,
      "documented": "30231",
      "name": "Boiler 08 running modulation",
      "description": "Displayed running modulation, 0-100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 31,
      "documented": "30032",
      "name": "Boiler 09 status 1",
      "description": "Boiler 9 = member 08.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "Blower running",
        "2": "Ignition alarm",
        "4": "High limit tripped",
        "7": "Software operator on",
        "8": "Header sensor not detected",
        "9": "Supply sensor not detected",
        "10": "Return sensor not detected",
        "11": "Outside sensor not detected",
        "13": "Combustion air damper open",
        "14": "Master boiler",
        "15": "Boiler detected"
      }
    },
    {
      "table": "input_register",
      "address": 32,
      "documented": "30033",
      "name": "Boiler 09 status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Disabled",
        "1": "Heat demand",
        "2": "Alarm",
        "3": "Failed",
        "4": "Member error",
        "5": "Boiler running",
        "6": "Pump running",
        "11": "Spare 4 (user) interlock closed",
        "13": "Water prove (flow) interlock closed",
        "15": "Main valve open"
      }
    },
    {
      "table": "input_register",
      "address": 63,
      "documented": "30064",
      "name": "Boiler 09 runtime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 87,
      "documented": "30088",
      "name": "Boiler 09 status 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "AA high fire input",
        "1": "Heat demand input (local override)",
        "2": "4-20 mA remote enable input"
      }
    },
    {
      "table": "input_register",
      "address": 103,
      "documented": "30104",
      "name": "Boiler 09 supply temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 119,
      "documented": "30120",
      "name": "Boiler 09 return temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 143,
      "documented": "30144",
      "name": "Boiler 09 cycles",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 167,
      "documented": "30168",
      "name": "Boiler 09 status 4",
      "description": "Firmware 2.70+.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "DHW sensor enabled",
        "1": "Damper prove",
        "3": "Blower fault",
        "4": "Blocked inlet",
        "5": "Blocked flue",
        "6": "DHW input",
        "7": "Low fire input",
        "8": "DHW fault",
        "9": "DHW sensor not detected",
        "11": "Operating limit clamp"
      }
    },
    {
      "table": "input_register",
      "address": 215,
      "documented": "30216",
      "name": "Boiler 09 DHW temperature",
      "description": "If available; firmware 2.70+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 231,
      "documented": "30232",
      "name": "Boiler 09 running modulation",
      "description": "Displayed running modulation, 0-100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 33,
      "documented": "30034",
      "name": "Boiler 10 status 1",
      "description": "Boiler 10 = member 09.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "Blower running",
        "2": "Ignition alarm",
        "4": "High limit tripped",
        "7": "Software operator on",
        "8": "Header sensor not detected",
        "9": "Supply sensor not detected",
        "10": "Return sensor not detected",
        "11": "Outside sensor not detected",
        "13": "Combustion air damper open",
        "14": "Master boiler",
        "15": "Boiler detected"
      }
    },
    {
      "table": "input_register",
      "address": 34,
      "documented": "30035",
      "name": "Boiler 10 status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Disabled",
        "1": "Heat demand",
        "2": "Alarm",
        "3": "Failed",
        "4": "Member error",
        "5": "Boiler running",
        "6": "Pump running",
        "11": "Spare 4 (user) interlock closed",
        "13": "Water prove (flow) interlock closed",
        "15": "Main valve open"
      }
    },
    {
      "table": "input_register",
      "address": 65,
      "documented": "30066",
      "name": "Boiler 10 runtime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 88,
      "documented": "30089",
      "name": "Boiler 10 status 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "AA high fire input",
        "1": "Heat demand input (local override)",
        "2": "4-20 mA remote enable input"
      }
    },
    {
      "table": "input_register",
      "address": 104,
      "documented": "30105",
      "name": "Boiler 10 supply temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 120,
      "documented": "30121",
      "name": "Boiler 10 return temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 145,
      "documented": "30146",
      "name": "Boiler 10 cycles",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 168,
      "documented": "30169",
      "name": "Boiler 10 status 4",
      "description": "Firmware 2.70+.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "DHW sensor enabled",
        "1": "Damper prove",
        "3": "Blower fault",
        "4": "Blocked inlet",
        "5": "Blocked flue",
        "6": "DHW input",
        "7": "Low fire input",
        "8": "DHW fault",
        "9": "DHW sensor not detected",
        "11": "Operating limit clamp"
      }
    },
    {
      "table": "input_register",
      "address": 216,
      "documented": "30217",
      "name": "Boiler 10 DHW temperature",
      "description": "If available; firmware 2.70+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 232,
      "documented": "30233",
      "name": "Boiler 10 running modulation",
      "description": "Displayed running modulation, 0-100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 35,
      "documented": "30036",
      "name": "Boiler 11 status 1",
      "description": "Boiler 11 = member 10.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "Blower running",
        "2": "Ignition alarm",
        "4": "High limit tripped",
        "7": "Software operator on",
        "8": "Header sensor not detected",
        "9": "Supply sensor not detected",
        "10": "Return sensor not detected",
        "11": "Outside sensor not detected",
        "13": "Combustion air damper open",
        "14": "Master boiler",
        "15": "Boiler detected"
      }
    },
    {
      "table": "input_register",
      "address": 36,
      "documented": "30037",
      "name": "Boiler 11 status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Disabled",
        "1": "Heat demand",
        "2": "Alarm",
        "3": "Failed",
        "4": "Member error",
        "5": "Boiler running",
        "6": "Pump running",
        "11": "Spare 4 (user) interlock closed",
        "13": "Water prove (flow) interlock closed",
        "15": "Main valve open"
      }
    },
    {
      "table": "input_register",
      "address": 67,
      "documented": "30068",
      "name": "Boiler 11 runtime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 89,
      "documented": "30090",
      "name": "Boiler 11 status 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "AA high fire input",
        "1": "Heat demand input (local override)",
        "2": "4-20 mA remote enable input"
      }
    },
    {
      "table": "input_register",
      "address": 105,
      "documented": "30106",
      "name": "Boiler 11 supply temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 121,
      "documented": "30122",
      "name": "Boiler 11 return temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 147,
      "documented": "30148",
      "name": "Boiler 11 cycles",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 169,
      "documented": "30170",
      "name": "Boiler 11 status 4",
      "description": "Firmware 2.70+.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "DHW sensor enabled",
        "1": "Damper prove",
        "3": "Blower fault",
        "4": "Blocked inlet",
        "5": "Blocked flue",
        "6": "DHW input",
        "7": "Low fire input",
        "8": "DHW fault",
        "9": "DHW sensor not detected",
        "11": "Operating limit clamp"
      }
    },
    {
      "table": "input_register",
      "address": 217,
      "documented": "30218",
      "name": "Boiler 11 DHW temperature",
      "description": "If available; firmware 2.70+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 233,
      "documented": "30234",
      "name": "Boiler 11 running modulation",
      "description": "Displayed running modulation, 0-100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 37,
      "documented": "30038",
      "name": "Boiler 12 status 1",
      "description": "Boiler 12 = member 11.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "Blower running",
        "2": "Ignition alarm",
        "4": "High limit tripped",
        "7": "Software operator on",
        "8": "Header sensor not detected",
        "9": "Supply sensor not detected",
        "10": "Return sensor not detected",
        "11": "Outside sensor not detected",
        "13": "Combustion air damper open",
        "14": "Master boiler",
        "15": "Boiler detected"
      }
    },
    {
      "table": "input_register",
      "address": 38,
      "documented": "30039",
      "name": "Boiler 12 status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Disabled",
        "1": "Heat demand",
        "2": "Alarm",
        "3": "Failed",
        "4": "Member error",
        "5": "Boiler running",
        "6": "Pump running",
        "11": "Spare 4 (user) interlock closed",
        "13": "Water prove (flow) interlock closed",
        "15": "Main valve open"
      }
    },
    {
      "table": "input_register",
      "address": 69,
      "documented": "30070",
      "name": "Boiler 12 runtime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 90,
      "documented": "30091",
      "name": "Boiler 12 status 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "AA high fire input",
        "1": "Heat demand input (local override)",
        "2": "4-20 mA remote enable input"
      }
    },
    {
      "table": "input_register",
      "address": 106,
      "documented": "30107",
      "name": "Boiler 12 supply temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 122,
      "documented": "30123",
      "name": "Boiler 12 return temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 149,
      "documented": "30150",
      "name": "Boiler 12 cycles",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 170,
      "documented": "30171",
      "name": "Boiler 12 status 4",
      "description": "Firmware 2.70+.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "DHW sensor enabled",
        "1": "Damper prove",
        "3": "Blower fault",
        "4": "Blocked inlet",
        "5": "Blocked flue",
        "6": "DHW input",
        "7": "Low fire input",
        "8": "DHW fault",
        "9": "DHW sensor not detected",
        "11": "Operating limit clamp"
      }
    },
    {
      "table": "input_register",
      "address": 218,
      "documented": "30219",
      "name": "Boiler 12 DHW temperature",
      "description": "If available; firmware 2.70+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 234,
      "documented": "30235",
      "name": "Boiler 12 running modulation",
      "description": "Displayed running modulation, 0-100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 39,
      "documented": "30040",
      "name": "Boiler 13 status 1",
      "description": "Boiler 13 = member 12.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "Blower running",
        "2": "Ignition alarm",
        "4": "High limit tripped",
        "7": "Software operator on",
        "8": "Header sensor not detected",
        "9": "Supply sensor not detected",
        "10": "Return sensor not detected",
        "11": "Outside sensor not detected",
        "13": "Combustion air damper open",
        "14": "Master boiler",
        "15": "Boiler detected"
      }
    },
    {
      "table": "input_register",
      "address": 40,
      "documented": "30041",
      "name": "Boiler 13 status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Disabled",
        "1": "Heat demand",
        "2": "Alarm",
        "3": "Failed",
        "4": "Member error",
        "5": "Boiler running",
        "6": "Pump running",
        "11": "Spare 4 (user) interlock closed",
        "13": "Water prove (flow) interlock closed",
        "15": "Main valve open"
      }
    },
    {
      "table": "input_register",
      "address": 71,
      "documented": "30072",
      "name": "Boiler 13 runtime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 91,
      "documented": "30092",
      "name": "Boiler 13 status 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "AA high fire input",
        "1": "Heat demand input (local override)",
        "2": "4-20 mA remote enable input"
      }
    },
    {
      "table": "input_register",
      "address": 107,
      "documented": "30108",
      "name": "Boiler 13 supply temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 123,
      "documented": "30124",
      "name": "Boiler 13 return temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 151,
      "documented": "30152",
      "name": "Boiler 13 cycles",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 171,
      "documented": "30172",
      "name": "Boiler 13 status 4",
      "description": "Firmware 2.70+.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "DHW sensor enabled",
        "1": "Damper prove",
        "3": "Blower fault",
        "4": "Blocked inlet",
        "5": "Blocked flue",
        "6": "DHW input",
        "7": "Low fire input",
        "8": "DHW fault",
        "9": "DHW sensor not detected",
        "11": "Operating limit clamp"
      }
    },
    {
      "table": "input_register",
      "address": 219,
      "documented": "30220",
      "name": "Boiler 13 DHW temperature",
      "description": "If available; firmware 2.70+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 235,
      "documented": "30236",
      "name": "Boiler 13 running modulation",
      "description": "Displayed running modulation, 0-100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 41,
      "documented": "30042",
      "name": "Boiler 14 status 1",
      "description": "Boiler 14 = member 13.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "Blower running",
        "2": "Ignition alarm",
        "4": "High limit tripped",
        "7": "Software operator on",
        "8": "Header sensor not detected",
        "9": "Supply sensor not detected",
        "10": "Return sensor not detected",
        "11": "Outside sensor not detected",
        "13": "Combustion air damper open",
        "14": "Master boiler",
        "15": "Boiler detected"
      }
    },
    {
      "table": "input_register",
      "address": 42,
      "documented": "30043",
      "name": "Boiler 14 status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Disabled",
        "1": "Heat demand",
        "2": "Alarm",
        "3": "Failed",
        "4": "Member error",
        "5": "Boiler running",
        "6": "Pump running",
        "11": "Spare 4 (user) interlock closed",
        "13": "Water prove (flow) interlock closed",
        "15": "Main valve open"
      }
    },
    {
      "table": "input_register",
      "address": 73,
      "documented": "30074",
      "name": "Boiler 14 runtime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 92,
      "documented": "30093",
      "name": "Boiler 14 status 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "AA high fire input",
        "1": "Heat demand input (local override)",
        "2": "4-20 mA remote enable input"
      }
    },
    {
      "table": "input_register",
      "address": 108,
      "documented": "30109",
      "name": "Boiler 14 supply temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 124,
      "documented": "30125",
      "name": "Boiler 14 return temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 153,
      "documented": "30154",
      "name": "Boiler 14 cycles",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 172,
      "documented": "30173",
      "name": "Boiler 14 status 4",
      "description": "Firmware 2.70+.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "DHW sensor enabled",
        "1": "Damper prove",
        "3": "Blower fault",
        "4": "Blocked inlet",
        "5": "Blocked flue",
        "6": "DHW input",
        "7": "Low fire input",
        "8": "DHW fault",
        "9": "DHW sensor not detected",
        "11": "Operating limit clamp"
      }
    },
    {
      "table": "input_register",
      "address": 220,
      "documented": "30221",
      "name": "Boiler 14 DHW temperature",
      "description": "If available; firmware 2.70+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 236,
      "documented": "30237",
      "name": "Boiler 14 running modulation",
      "description": "Displayed running modulation, 0-100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 43,
      "documented": "30044",
      "name": "Boiler 15 status 1",
      "description": "Boiler 15 = member 14.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "Blower running",
        "2": "Ignition alarm",
        "4": "High limit tripped",
        "7": "Software operator on",
        "8": "Header sensor not detected",
        "9": "Supply sensor not detected",
        "10": "Return sensor not detected",
        "11": "Outside sensor not detected",
        "13": "Combustion air damper open",
        "14": "Master boiler",
        "15": "Boiler detected"
      }
    },
    {
      "table": "input_register",
      "address": 44,
      "documented": "30045",
      "name": "Boiler 15 status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Disabled",
        "1": "Heat demand",
        "2": "Alarm",
        "3": "Failed",
        "4": "Member error",
        "5": "Boiler running",
        "6": "Pump running",
        "11": "Spare 4 (user) interlock closed",
        "13": "Water prove (flow) interlock closed",
        "15": "Main valve open"
      }
    },
    {
      "table": "input_register",
      "address": 75,
      "documented": "30076",
      "name": "Boiler 15 runtime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 93,
      "documented": "30094",
      "name": "Boiler 15 status 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "AA high fire input",
        "1": "Heat demand input (local override)",
        "2": "4-20 mA remote enable input"
      }
    },
    {
      "table": "input_register",
      "address": 109,
      "documented": "30110",
      "name": "Boiler 15 supply temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 125,
      "documented": "30126",
      "name": "Boiler 15 return temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 155,
      "documented": "30156",
      "name": "Boiler 15 cycles",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 173,
      "documented": "30174",
      "name": "Boiler 15 status 4",
      "description": "Firmware 2.70+.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "DHW sensor enabled",
        "1": "Damper prove",
        "3": "Blower fault",
        "4": "Blocked inlet",
        "5": "Blocked flue",
        "6": "DHW input",
        "7": "Low fire input",
        "8": "DHW fault",
        "9": "DHW sensor not detected",
        "11": "Operating limit clamp"
      }
    },
    {
      "table": "input_register",
      "address": 221,
      "documented": "30222",
      "name": "Boiler 15 DHW temperature",
      "description": "If available; firmware 2.70+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 237,
      "documented": "30238",
      "name": "Boiler 15 running modulation",
      "description": "Displayed running modulation, 0-100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 45,
      "documented": "30046",
      "name": "Boiler 16 status 1",
      "description": "Boiler 16 = member 15.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "Blower running",
        "2": "Ignition alarm",
        "4": "High limit tripped",
        "7": "Software operator on",
        "8": "Header sensor not detected",
        "9": "Supply sensor not detected",
        "10": "Return sensor not detected",
        "11": "Outside sensor not detected",
        "13": "Combustion air damper open",
        "14": "Master boiler",
        "15": "Boiler detected"
      }
    },
    {
      "table": "input_register",
      "address": 46,
      "documented": "30047",
      "name": "Boiler 16 status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Disabled",
        "1": "Heat demand",
        "2": "Alarm",
        "3": "Failed",
        "4": "Member error",
        "5": "Boiler running",
        "6": "Pump running",
        "11": "Spare 4 (user) interlock closed",
        "13": "Water prove (flow) interlock closed",
        "15": "Main valve open"
      }
    },
    {
      "table": "input_register",
      "address": 77,
      "documented": "30078",
      "name": "Boiler 16 runtime",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 94,
      "documented": "30095",
      "name": "Boiler 16 status 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "AA high fire input",
        "1": "Heat demand input (local override)",
        "2": "4-20 mA remote enable input"
      }
    },
    {
      "table": "input_register",
      "address": 110,
      "documented": "30111",
      "name": "Boiler 16 supply temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 126,
      "documented": "30127",
      "name": "Boiler 16 return temperature",
      "description": "If the sensor is present (status 2).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 157,
      "documented": "30158",
      "name": "Boiler 16 cycles",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 174,
      "documented": "30175",
      "name": "Boiler 16 status 4",
      "description": "Firmware 2.70+.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "DHW sensor enabled",
        "1": "Damper prove",
        "3": "Blower fault",
        "4": "Blocked inlet",
        "5": "Blocked flue",
        "6": "DHW input",
        "7": "Low fire input",
        "8": "DHW fault",
        "9": "DHW sensor not detected",
        "11": "Operating limit clamp"
      }
    },
    {
      "table": "input_register",
      "address": 222,
      "documented": "30223",
      "name": "Boiler 16 DHW temperature",
      "description": "If available; firmware 2.70+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 238,
      "documented": "30239",
      "name": "Boiler 16 running modulation",
      "description": "Displayed running modulation, 0-100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 239,
      "documented": "30240",
      "name": "Operating setpoint",
      "description": "Active setpoint: heating, DHW, outdoor reset or 4-20 mA; 40-220 °F.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°F",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Write the system setpoint (40003) and heat demand (40001), and keep reloading the setpoint timer (40002) so the boiler does not fall back to its local setpoint. Poll input registers 30001-30006 for system temperatures and the boiler status blocks for alarms.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 0,
        "why": "Heat demand"
      },
      {
        "table": "holding_register",
        "address": 1,
        "why": "Setpoint failsafe timer"
      },
      {
        "table": "holding_register",
        "address": 2,
        "why": "System setpoint"
      },
      {
        "table": "input_register",
        "address": 2,
        "why": "Header temperature"
      },
      {
        "table": "input_register",
        "address": 3,
        "why": "Supply temperature"
      },
      {
        "table": "input_register",
        "address": 4,
        "why": "Return temperature"
      },
      {
        "table": "input_register",
        "address": 16,
        "why": "Master boiler status 2 (alarm / failed / running)"
      },
      {
        "table": "input_register",
        "address": 239,
        "why": "Active operating setpoint"
      }
    ],
    "enable": "Not described in this register list; set up Modbus in the boiler control as per the boiler manual.",
    "watchdog": "Setpoint timer 40002: if it counts down to zero the control assumes the BMS has failed and reloads its saved local setpoint. Writing any read/write register reloads it to 60 s if it is below 60 (firmware 2.70+; older firmware only on a setpoint write).",
    "quirks": [
      "Writing the clock is a two-step operation: load 40010-40016, then write 1 to 40017."
    ],
    "setup": [],
    "gotchas": [
      "Temperatures are in °F with 0.01 resolution for the system sensors but whole °F for setpoints and DHW values."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
