{
  "manufacturer": "Mitsubishi Electric",
  "manufacturer_slug": "mitsubishi-electric",
  "model": "FR-A800 inverter (RS-485 terminals, Modbus RTU)",
  "model_slug": "fr-a800",
  "short_model": "FR-A800",
  "aliases": [
    "FR-A820",
    "FR-A840",
    "FR-A842",
    "FR-A846",
    "FR-A800-GF",
    "FR-A800 series"
  ],
  "equipment_type": "Variable frequency drive",
  "applies_to": "FR-A800 series inverters (FR-A820/A840/A842/A846, incl. -GF) using the built-in RS-485 terminals with Pr.549 = 1 (MODBUS RTU); Instruction Manual (Detailed) revision P.",
  "summary": "Mitsubishi Electric's high-performance general-purpose inverter. Its RS-485 terminal block can speak Modbus RTU, exposing system variables (control word, operation mode, frequency command) at 40002-40015, a real-time monitor block from 40201, fault history at 40501, and parameters at 41000 + parameter number (Pr.1000 and up at 44000 + parameter number). This map covers control, status, the main monitors and the communication parameters.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": 9600,
    "parity": "Even",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "The manual prints Modicon-style register numbers (40002, 41004). Its rule: starting address = register number - 40001, e.g. reading 41004 (Pr.4) sends start address H03EB (1003)."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "FR-A800 Instruction Manual (Detailed)",
    "doc_number": "IB(NA)-0600503ENG-P",
    "revision_date": "2026-04",
    "url": "https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600503eng/ib0600503engp.pdf",
    "pages": "Printed pp. 464-469 (monitor item list with MODBUS RTU column, terminal bit layouts), pp. 714-726 (Modbus RTU specification, frame example p. 719, MODBUS register tables pp. 723-726), pp. 395-396 (Pr.79), parameter list chapter 5.1 (increments)."
  },
  "notes": [
    "All registers are single 16-bit words. The manual notes that a 32-bit parameter or monitor whose value exceeds HFFFF reads back as HFFFF.",
    "Left out because the increment depends on inverter capacity (0.01 unit up to FR-A820-03160(55K)/FR-A840-01800(55K), 0.1 unit above): output current 40202, output current peak 40211, input power 40213, output power 40214, motor excitation current 40218, cumulative energy 40225, motor output 40234 and the 32-bit cumulative energy halves 40279/40280. Motor load factor 40224 (% of rated current) gives a size-independent current reading.",
    "Left out because sign handling is unclear (footnote *1 says Modbus cannot carry a minus sign, footnote *20 says Pr.1018 enables signed monitors): motor torque 40207, torque 40236, PID deviation 40254, second PID deviation 40294, PID manipulated amounts, remote output values and control circuit temperature 40298. Output frequency 40201 and operation speed 40206 are kept as unsigned: they only become signed when Pr.1018 is set. Vector-control position/pulse monitors (40219-40231, 40271-40275) are also left out.",
    "Output frequency, set frequency and the frequency command use 0.01 Hz by default; with Pr.37 = 1-9998 or Pr.144 = 2-12/102-112 the increment becomes 1 (speed display), and Pr.811 also affects the 40014/40015 display. The 0.01 Hz unit for 40014/40015 comes from the same manual's computer-link set-frequency description (H0000-HFFFF in 0.01 Hz increments).",
    "Fault history registers hold the error code in the low byte (high byte H00); code meanings are in the manual's fault chapter.",
    "Parameters 0-999 sit at 41000 + Pr. number and 1000-1999 at 44000 + Pr. number. Calibration parameters C2-C45 have their own registers (41902-43935) and are not listed.",
    "Parameters with a 9999 (function off) setting, such as the communication check interval, are listed with their normal increment; the manual does not say how the 9999 setting itself is encoded on the wire, so read the parameter back after setting it from the panel.",
    "Pr.7/Pr.8 acceleration/deceleration times are left out: their increment changes with Pr.21."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 1,
      "documented": "40002",
      "name": "Inverter reset",
      "description": "Write any value to reset the inverter.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "40003",
      "name": "Parameter clear",
      "description": "Write H965A to clear parameters.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "40004",
      "name": "All parameter clear",
      "description": "Write H99AA to clear all parameters.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "40006",
      "name": "Parameter clear (keep comm settings)",
      "description": "Write H5A96; communication parameters are not cleared.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "40007",
      "name": "All parameter clear (keep comm settings)",
      "description": "Write HAA99; communication parameters are not cleared.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "40009",
      "name": "Control input command / inverter status",
      "description": "Write = control input command, read = inverter status.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Write: stop command / Read: RUN (inverter running)",
        "1": "Write: forward rotation command / Read: forward rotation output",
        "2": "Write: reverse rotation command / Read: reverse rotation output",
        "3": "Write: RH (high speed) / Read: SU (up to frequency)",
        "4": "Write: RM (middle speed) / Read: OL (overload warning)",
        "5": "Write: RL (low speed) / Read: IPF (instantaneous power failure / undervoltage)",
        "6": "Write: JOG / Read: FU (frequency detection)",
        "7": "Write: RT (second function) / Read: ABC1 (fault)",
        "8": "Write: AU (terminal 4 input selection) / Read: ABC2",
        "9": "Write: CS (automatic restart / flying start selection) / Read: safety monitor output",
        "10": "Write: MRS (output stop) / Read: 0",
        "11": "Write: STP (start self-holding) / Read: 0",
        "12": "Write: RES (reset) / Read: 0",
        "15": "Read: fault occurrence"
      }
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "40010",
      "name": "Operation mode / inverter setting",
      "description": "Read returns the current mode; write H0010 EXT, H0011 PU, H0014 NET.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Read: EXT",
        "1": "Read: PU",
        "2": "Read: EXT JOG",
        "3": "Read: PU JOG",
        "4": "Read: NET",
        "5": "Read: PU + EXT",
        "16": "Write: EXT (H0010)",
        "17": "Write: PU (H0011)",
        "20": "Write: NET (H0014)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "40014",
      "name": "Set frequency (RAM)",
      "description": "Frequency command, not stored in EEPROM.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "40015",
      "name": "Set frequency (EEPROM)",
      "description": "Frequency command, also stored in EEPROM.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 200,
      "documented": "40201",
      "name": "Output frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 202,
      "documented": "40203",
      "name": "Output voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 204,
      "documented": "40205",
      "name": "Set frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 205,
      "documented": "40206",
      "name": "Operation speed",
      "description": "Motor speed per Pr.37/Pr.144.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "r/min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 207,
      "documented": "40208",
      "name": "Converter output voltage",
      "description": "DC bus voltage.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 208,
      "documented": "40209",
      "name": "Regenerative brake duty",
      "description": "Brake duty set in Pr.70 (standard model).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 209,
      "documented": "40210",
      "name": "Electronic thermal O/L relay load factor",
      "description": "Motor thermal accumulation, 100% = trip level.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 211,
      "documented": "40212",
      "name": "Converter output voltage peak",
      "description": "DC bus peak since power-up.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 214,
      "documented": "40215",
      "name": "Input terminal status",
      "description": "1 = terminal on.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "STF",
        "1": "STR",
        "2": "AU",
        "3": "RT",
        "4": "RL",
        "5": "RM",
        "6": "RH",
        "7": "JOG",
        "8": "MRS",
        "9": "STP (STOP)",
        "10": "RES",
        "11": "CS",
        "14": "S2",
        "15": "S1"
      }
    },
    {
      "table": "holding_register",
      "address": 215,
      "documented": "40216",
      "name": "Output terminal status",
      "description": "1 = terminal on.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "RUN",
        "1": "SU",
        "2": "IPF",
        "3": "OL",
        "4": "FU",
        "5": "ABC1",
        "6": "ABC2",
        "7": "So (SO)"
      }
    },
    {
      "table": "holding_register",
      "address": 216,
      "documented": "40217",
      "name": "Load meter",
      "description": "Torque current as % of Pr.56.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 219,
      "documented": "40220",
      "name": "Cumulative energization time",
      "description": "Wraps at 65535 h.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 222,
      "documented": "40223",
      "name": "Actual operation time",
      "description": "Wraps at 65535 h; reset with Pr.171.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 223,
      "documented": "40224",
      "name": "Motor load factor",
      "description": "Output current as % of inverter rated current.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 236,
      "documented": "40237",
      "name": "Heat sink temperature",
      "description": "Monitor range 0-130 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 251,
      "documented": "40252",
      "name": "PID set point",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 252,
      "documented": "40253",
      "name": "PID measured value",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 260,
      "documented": "40261",
      "name": "Motor thermal load factor",
      "description": "E.THM trips at 100%.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 261,
      "documented": "40262",
      "name": "Inverter thermal load factor",
      "description": "E.THT trips at 100%.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 266,
      "documented": "40267",
      "name": "PID measured value 2",
      "description": "Shown whenever PID is enabled.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 291,
      "documented": "40292",
      "name": "Second PID set point",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 292,
      "documented": "40293",
      "name": "Second PID measured value",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 500,
      "documented": "40501",
      "name": "Fault record 1",
      "description": "Low byte = error code. Write any value to 40501 to clear history.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 501,
      "documented": "40502",
      "name": "Fault record 2",
      "description": "Low byte = error code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 502,
      "documented": "40503",
      "name": "Fault record 3",
      "description": "Low byte = error code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 503,
      "documented": "40504",
      "name": "Fault record 4",
      "description": "Low byte = error code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 504,
      "documented": "40505",
      "name": "Fault record 5",
      "description": "Low byte = error code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 505,
      "documented": "40506",
      "name": "Fault record 6",
      "description": "Low byte = error code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 506,
      "documented": "40507",
      "name": "Fault record 7",
      "description": "Low byte = error code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 507,
      "documented": "40508",
      "name": "Fault record 8",
      "description": "Low byte = error code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1000,
      "documented": "41001",
      "name": "Pr.1 Maximum frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1001,
      "documented": "41002",
      "name": "Pr.2 Minimum frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1003,
      "documented": "41004",
      "name": "Pr.4 Multi-speed setting (high speed)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1004,
      "documented": "41005",
      "name": "Pr.5 Multi-speed setting (middle speed)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1005,
      "documented": "41006",
      "name": "Pr.6 Multi-speed setting (low speed)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1078,
      "documented": "41079",
      "name": "Pr.79 Operation mode selection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "External/PU switchover (External at power-on)",
        "1": "Fixed PU operation",
        "2": "Fixed External operation (NET switchable)",
        "3": "External/PU combined mode 1",
        "4": "External/PU combined mode 2",
        "6": "Switchover during operation",
        "7": "External operation (PU interlock)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1330,
      "documented": "41331",
      "name": "Pr.331 RS-485 communication station number",
      "description": "0 = broadcast; 1-247 under Modbus RTU.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1331,
      "documented": "41332",
      "name": "Pr.332 RS-485 communication speed",
      "description": "Setting x 100 = bps (96 = 9600).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1333,
      "documented": "41334",
      "name": "Pr.334 RS-485 communication parity check selection",
      "description": "Under Modbus RTU this also sets the stop bits.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No parity (stop bits per Pr.333)",
        "1": "Odd parity, 1 stop bit",
        "2": "Even parity, 1 stop bit"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1342,
      "documented": "41343",
      "name": "Pr.343 Communication error count",
      "description": "Modbus RTU error count.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1538,
      "documented": "41539",
      "name": "Pr.539 MODBUS RTU communication check time interval",
      "description": "0 = Modbus allowed but output shut off in NET mode; 9999 = no check.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1548,
      "documented": "41549",
      "name": "Pr.549 Protocol selection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Mitsubishi inverter protocol (computer link)",
        "1": "MODBUS RTU"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set Pr.549 = 1, give the drive a station number in Pr.331 (the initial 0 means broadcast, so it never answers) and reset. Put the drive in NET mode by writing H0014 to 40010, write the frequency to 40014 (0.01 Hz) and the run bits to 40009, then poll 40009, 40201 and 40224.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 8,
        "why": "Run/stop command and inverter status"
      },
      {
        "table": "holding_register",
        "address": 9,
        "why": "Operation mode (write H0014 for NET)"
      },
      {
        "table": "holding_register",
        "address": 13,
        "why": "Frequency command (RAM)"
      },
      {
        "table": "holding_register",
        "address": 200,
        "why": "Output frequency"
      },
      {
        "table": "holding_register",
        "address": 223,
        "why": "Motor load factor (% of rated current)"
      },
      {
        "table": "holding_register",
        "address": 207,
        "why": "DC bus voltage"
      },
      {
        "table": "holding_register",
        "address": 500,
        "why": "Latest fault code"
      }
    ],
    "enable": "Pr.549 = 1 selects Modbus RTU on the RS-485 terminals; set Pr.331 (1-247), Pr.332 speed and Pr.334 parity, then reset or power-cycle. Run and frequency commands are taken in NET operation mode (write H0014 to 40010, or use Pr.79/Pr.340 so the drive starts in NET mode). If a communication option is installed and Pr.550 = 9999, commands via the RS-485 terminals are ignored.",
    "watchdog": "Pr.539 sets the Modbus communication check interval (0.1-999.8 s, same behaviour as Pr.122); 9999 (initial) disables the check, 0 lets Modbus run but shuts the output off in NET mode.",
    "quirks": [
      "Request address = register - 40001 (Pr.4 at 41004 is read at H03EB).",
      "Station 0 is broadcast: no reply, and some functions are disabled.",
      "Register 40009 means input command when written and inverter status when read."
    ],
    "setup": [
      "Pr.331 initial value 0 is broadcast: set 1-247 first.",
      "Pr.332 initial 96 = 9600 bps; Pr.334 initial 2 = even parity, 1 stop bit; data length is fixed at 8 bits under Modbus.",
      "Modbus RTU cannot be used in PU operation mode."
    ],
    "gotchas": [
      "Current, power and energy monitors change resolution with drive size, so check the capacity before scaling them.",
      "Setting Pr.37/Pr.144 (or Pr.811) for rpm display also changes the frequency registers."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
