{
  "manufacturer": "Mitsubishi Electric",
  "manufacturer_slug": "mitsubishi-electric",
  "model": "FR-E700 compact inverter (PU connector, Modbus RTU)",
  "model_slug": "fr-e700",
  "short_model": "FR-E700",
  "aliases": [
    "FR-E720",
    "FR-E740",
    "FR-E720S",
    "FR-E710W",
    "FR-E700-SC"
  ],
  "equipment_type": "Variable frequency drive",
  "applies_to": "FR-E700 series (FR-E720/E740/E720S/E710W, incl. SC safety-stop models) using the PU connector with Pr.549 = 1; Instruction Manual (Applied) revision G.",
  "summary": "Mitsubishi Electric's compact general-purpose inverter. The PU connector can run Modbus RTU, giving system variables (control word, operation mode, frequency command) at 40002-40015, a real-time monitor block from 40201, fault history at 40501 and every parameter at 41000 + parameter number. This map covers control, status, monitors, fault codes and the communication parameters.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": 19200,
    "parity": "Even",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "The manual prints Modicon-style register numbers (40002, 41004) and states: starting address = register number - 40001. Its example reads 41004 (Pr.4) with start address H03EB (1003)."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "FR-E700 Instruction Manual (Applied)",
    "doc_number": "IB(NA)-0600277ENG-G",
    "revision_date": "2018-07",
    "url": "https://dl.mitsubishielectric.com/dl/fa/document/manual/inv/ib0600277eng/ib0600277engg.pdf",
    "pages": "Printed pp. 234-245 (4.20.6 MODBUS RTU communication specifications, message formats and example p. 238, MODBUS registers pp. 243-245); parameter list pp. 64 ff."
  },
  "notes": [
    "All registers are single 16-bit words.",
    "Modbus RTU runs on the PU connector (RJ45-type RS-485 port), configured with the PU communication parameters Pr.117-Pr.122, not on separate terminals.",
    "Frequency registers use 0.01 Hz; with Pr.37 (speed display) set they switch to 1 r/min. The 0.01 Hz unit for 40014/40015 is from the same manual's computer-link set-frequency description (H0000-HFFFF in 0.01 Hz increments).",
    "Fault history registers hold the fault code in the low byte; the values listed are the manual's fault code list.",
    "Parameters with a 9999 (function off) setting, such as the communication check interval, are listed with their normal increment; the manual does not say how the 9999 setting itself is encoded on the wire, so read the parameter back after setting it from the panel.",
    "Parameters 0-999 sit at 41000 + Pr. number; calibration parameters C2-C25 have their own registers and are not listed. Pr.7/Pr.8 are left out (increment depends on Pr.21 / capacity).",
    "Left out because the sign is not stated: motor torque 40207 and PID deviation 40254. Option terminal monitors 40258-40260 (FR-A7AX/A7AY E kit) are not listed."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 1,
      "documented": "40002",
      "name": "Inverter reset",
      "description": "Write any value to reset the inverter.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "40003",
      "name": "Parameter clear",
      "description": "Write H965A.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "40004",
      "name": "All parameter clear",
      "description": "Write H99AA.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "40006",
      "name": "Parameter clear (keep comm settings)",
      "description": "Write H5A96; communication parameters are kept.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "40007",
      "name": "All parameter clear (keep comm settings)",
      "description": "Write HAA99; communication parameters are kept.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "40009",
      "name": "Inverter status / control input instruction",
      "description": "Write = control input, read = inverter status.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Write: stop command / Read: RUN (inverter running)",
        "1": "Write: forward rotation / Read: during forward rotation",
        "2": "Write: reverse rotation / Read: during reverse rotation",
        "3": "Write: RH (high speed) / Read: SU (up to frequency)",
        "4": "Write: RM (middle speed) / Read: OL (overload)",
        "5": "Write: RL (low speed)",
        "6": "Read: FU (frequency detection)",
        "7": "Write: RT (second function) / Read: ABC (fault)",
        "8": "Write: AU (current input selection)",
        "10": "Write: MRS (output stop)",
        "12": "Write: RES (reset)",
        "15": "Read: fault occurrence"
      }
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "40010",
      "name": "Operation mode / inverter setting",
      "description": "Read = current mode; write H0010 EXT, H0011 PU, H0014 NET.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Read: EXT",
        "1": "Read: PU",
        "2": "Read: EXT JOG",
        "3": "Read: PU JOG",
        "4": "Read: NET",
        "5": "Read: PU + EXT",
        "16": "Write: EXT (H0010)",
        "17": "Write: PU (H0011)",
        "20": "Write: NET (H0014)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "40014",
      "name": "Running frequency (RAM)",
      "description": "Frequency command, not stored in EEPROM.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "40015",
      "name": "Running frequency (EEPROM)",
      "description": "Frequency command, also stored in EEPROM.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 200,
      "documented": "40201",
      "name": "Output frequency / speed",
      "description": "0.01 Hz, or 1 r/min when Pr.37 = 0.01-9998.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 201,
      "documented": "40202",
      "name": "Output current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 202,
      "documented": "40203",
      "name": "Output voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 204,
      "documented": "40205",
      "name": "Set frequency / speed setting",
      "description": "0.01 Hz, or 1 r/min when Pr.37 = 0.01-9998.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 207,
      "documented": "40208",
      "name": "Converter output voltage",
      "description": "DC bus voltage.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 208,
      "documented": "40209",
      "name": "Regenerative brake duty",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 209,
      "documented": "40210",
      "name": "Electronic thermal relay load factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 210,
      "documented": "40211",
      "name": "Output current peak value",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 211,
      "documented": "40212",
      "name": "Converter output voltage peak value",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 213,
      "documented": "40214",
      "name": "Output power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 214,
      "documented": "40215",
      "name": "Input terminal status",
      "description": "1 = on.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "STF",
        "1": "STR",
        "4": "RL",
        "5": "RM",
        "6": "RH",
        "8": "MRS",
        "10": "RES"
      }
    },
    {
      "table": "holding_register",
      "address": 215,
      "documented": "40216",
      "name": "Output terminal status",
      "description": "1 = on.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "RUN",
        "4": "FU",
        "5": "ABC"
      }
    },
    {
      "table": "holding_register",
      "address": 219,
      "documented": "40220",
      "name": "Cumulative energization time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 222,
      "documented": "40223",
      "name": "Actual operation time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 223,
      "documented": "40224",
      "name": "Motor load factor",
      "description": "Output current as % of rated inverter current.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 224,
      "documented": "40225",
      "name": "Cumulative power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 251,
      "documented": "40252",
      "name": "PID set point",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 252,
      "documented": "40253",
      "name": "PID measured value",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 260,
      "documented": "40261",
      "name": "Motor thermal load factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 261,
      "documented": "40262",
      "name": "Inverter thermal load factor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 262,
      "documented": "40263",
      "name": "Cumulative power 2",
      "description": "Only on units built after the version-up noted in the manual.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 500,
      "documented": "40501",
      "name": "Fault record 1",
      "description": "Low byte = fault code (H00xx). Write any value to clear history.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No fault",
        "16": "E.OC1",
        "17": "E.OC2",
        "18": "E.OC3",
        "32": "E.OV1",
        "33": "E.OV2",
        "34": "E.OV3",
        "48": "E.THT",
        "49": "E.THM",
        "64": "E.FIN",
        "82": "E.ILF",
        "96": "E.OLT",
        "112": "E.BE",
        "128": "E.GF",
        "129": "E.LF",
        "144": "E.OHT",
        "160": "E.OPT",
        "161": "E.OP1",
        "176": "E.PE",
        "177": "E.PUE",
        "178": "E.RET",
        "179": "E.PE2",
        "192": "E.CPU",
        "197": "E.IOH",
        "199": "E.AIE",
        "200": "E.USB",
        "201": "E.SAF",
        "216": "E.MB4",
        "217": "E.MB5",
        "218": "E.MB6",
        "219": "E.MB7",
        "241": "E.1",
        "245": "E.5",
        "246": "E.6",
        "247": "E.7",
        "253": "E.13"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 501,
      "documented": "40502",
      "name": "Fault record 2",
      "description": "Low byte = fault code (H00xx).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No fault",
        "16": "E.OC1",
        "17": "E.OC2",
        "18": "E.OC3",
        "32": "E.OV1",
        "33": "E.OV2",
        "34": "E.OV3",
        "48": "E.THT",
        "49": "E.THM",
        "64": "E.FIN",
        "82": "E.ILF",
        "96": "E.OLT",
        "112": "E.BE",
        "128": "E.GF",
        "129": "E.LF",
        "144": "E.OHT",
        "160": "E.OPT",
        "161": "E.OP1",
        "176": "E.PE",
        "177": "E.PUE",
        "178": "E.RET",
        "179": "E.PE2",
        "192": "E.CPU",
        "197": "E.IOH",
        "199": "E.AIE",
        "200": "E.USB",
        "201": "E.SAF",
        "216": "E.MB4",
        "217": "E.MB5",
        "218": "E.MB6",
        "219": "E.MB7",
        "241": "E.1",
        "245": "E.5",
        "246": "E.6",
        "247": "E.7",
        "253": "E.13"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 502,
      "documented": "40503",
      "name": "Fault record 3",
      "description": "Low byte = fault code (H00xx).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No fault",
        "16": "E.OC1",
        "17": "E.OC2",
        "18": "E.OC3",
        "32": "E.OV1",
        "33": "E.OV2",
        "34": "E.OV3",
        "48": "E.THT",
        "49": "E.THM",
        "64": "E.FIN",
        "82": "E.ILF",
        "96": "E.OLT",
        "112": "E.BE",
        "128": "E.GF",
        "129": "E.LF",
        "144": "E.OHT",
        "160": "E.OPT",
        "161": "E.OP1",
        "176": "E.PE",
        "177": "E.PUE",
        "178": "E.RET",
        "179": "E.PE2",
        "192": "E.CPU",
        "197": "E.IOH",
        "199": "E.AIE",
        "200": "E.USB",
        "201": "E.SAF",
        "216": "E.MB4",
        "217": "E.MB5",
        "218": "E.MB6",
        "219": "E.MB7",
        "241": "E.1",
        "245": "E.5",
        "246": "E.6",
        "247": "E.7",
        "253": "E.13"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 503,
      "documented": "40504",
      "name": "Fault record 4",
      "description": "Low byte = fault code (H00xx).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No fault",
        "16": "E.OC1",
        "17": "E.OC2",
        "18": "E.OC3",
        "32": "E.OV1",
        "33": "E.OV2",
        "34": "E.OV3",
        "48": "E.THT",
        "49": "E.THM",
        "64": "E.FIN",
        "82": "E.ILF",
        "96": "E.OLT",
        "112": "E.BE",
        "128": "E.GF",
        "129": "E.LF",
        "144": "E.OHT",
        "160": "E.OPT",
        "161": "E.OP1",
        "176": "E.PE",
        "177": "E.PUE",
        "178": "E.RET",
        "179": "E.PE2",
        "192": "E.CPU",
        "197": "E.IOH",
        "199": "E.AIE",
        "200": "E.USB",
        "201": "E.SAF",
        "216": "E.MB4",
        "217": "E.MB5",
        "218": "E.MB6",
        "219": "E.MB7",
        "241": "E.1",
        "245": "E.5",
        "246": "E.6",
        "247": "E.7",
        "253": "E.13"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 504,
      "documented": "40505",
      "name": "Fault record 5",
      "description": "Low byte = fault code (H00xx).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No fault",
        "16": "E.OC1",
        "17": "E.OC2",
        "18": "E.OC3",
        "32": "E.OV1",
        "33": "E.OV2",
        "34": "E.OV3",
        "48": "E.THT",
        "49": "E.THM",
        "64": "E.FIN",
        "82": "E.ILF",
        "96": "E.OLT",
        "112": "E.BE",
        "128": "E.GF",
        "129": "E.LF",
        "144": "E.OHT",
        "160": "E.OPT",
        "161": "E.OP1",
        "176": "E.PE",
        "177": "E.PUE",
        "178": "E.RET",
        "179": "E.PE2",
        "192": "E.CPU",
        "197": "E.IOH",
        "199": "E.AIE",
        "200": "E.USB",
        "201": "E.SAF",
        "216": "E.MB4",
        "217": "E.MB5",
        "218": "E.MB6",
        "219": "E.MB7",
        "241": "E.1",
        "245": "E.5",
        "246": "E.6",
        "247": "E.7",
        "253": "E.13"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 505,
      "documented": "40506",
      "name": "Fault record 6",
      "description": "Low byte = fault code (H00xx).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No fault",
        "16": "E.OC1",
        "17": "E.OC2",
        "18": "E.OC3",
        "32": "E.OV1",
        "33": "E.OV2",
        "34": "E.OV3",
        "48": "E.THT",
        "49": "E.THM",
        "64": "E.FIN",
        "82": "E.ILF",
        "96": "E.OLT",
        "112": "E.BE",
        "128": "E.GF",
        "129": "E.LF",
        "144": "E.OHT",
        "160": "E.OPT",
        "161": "E.OP1",
        "176": "E.PE",
        "177": "E.PUE",
        "178": "E.RET",
        "179": "E.PE2",
        "192": "E.CPU",
        "197": "E.IOH",
        "199": "E.AIE",
        "200": "E.USB",
        "201": "E.SAF",
        "216": "E.MB4",
        "217": "E.MB5",
        "218": "E.MB6",
        "219": "E.MB7",
        "241": "E.1",
        "245": "E.5",
        "246": "E.6",
        "247": "E.7",
        "253": "E.13"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 506,
      "documented": "40507",
      "name": "Fault record 7",
      "description": "Low byte = fault code (H00xx).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No fault",
        "16": "E.OC1",
        "17": "E.OC2",
        "18": "E.OC3",
        "32": "E.OV1",
        "33": "E.OV2",
        "34": "E.OV3",
        "48": "E.THT",
        "49": "E.THM",
        "64": "E.FIN",
        "82": "E.ILF",
        "96": "E.OLT",
        "112": "E.BE",
        "128": "E.GF",
        "129": "E.LF",
        "144": "E.OHT",
        "160": "E.OPT",
        "161": "E.OP1",
        "176": "E.PE",
        "177": "E.PUE",
        "178": "E.RET",
        "179": "E.PE2",
        "192": "E.CPU",
        "197": "E.IOH",
        "199": "E.AIE",
        "200": "E.USB",
        "201": "E.SAF",
        "216": "E.MB4",
        "217": "E.MB5",
        "218": "E.MB6",
        "219": "E.MB7",
        "241": "E.1",
        "245": "E.5",
        "246": "E.6",
        "247": "E.7",
        "253": "E.13"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 507,
      "documented": "40508",
      "name": "Fault record 8",
      "description": "Low byte = fault code (H00xx).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No fault",
        "16": "E.OC1",
        "17": "E.OC2",
        "18": "E.OC3",
        "32": "E.OV1",
        "33": "E.OV2",
        "34": "E.OV3",
        "48": "E.THT",
        "49": "E.THM",
        "64": "E.FIN",
        "82": "E.ILF",
        "96": "E.OLT",
        "112": "E.BE",
        "128": "E.GF",
        "129": "E.LF",
        "144": "E.OHT",
        "160": "E.OPT",
        "161": "E.OP1",
        "176": "E.PE",
        "177": "E.PUE",
        "178": "E.RET",
        "179": "E.PE2",
        "192": "E.CPU",
        "197": "E.IOH",
        "199": "E.AIE",
        "200": "E.USB",
        "201": "E.SAF",
        "216": "E.MB4",
        "217": "E.MB5",
        "218": "E.MB6",
        "219": "E.MB7",
        "241": "E.1",
        "245": "E.5",
        "246": "E.6",
        "247": "E.7",
        "253": "E.13"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1000,
      "documented": "41001",
      "name": "Pr.1 Maximum frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1001,
      "documented": "41002",
      "name": "Pr.2 Minimum frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1003,
      "documented": "41004",
      "name": "Pr.4 Multi-speed setting (high speed)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1004,
      "documented": "41005",
      "name": "Pr.5 Multi-speed setting (middle speed)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1005,
      "documented": "41006",
      "name": "Pr.6 Multi-speed setting (low speed)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1078,
      "documented": "41079",
      "name": "Pr.79 Operation mode selection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "External/PU switchover (External at power-on)",
        "1": "Fixed PU operation",
        "2": "Fixed External operation (NET switchable)",
        "3": "External/PU combined mode 1",
        "4": "External/PU combined mode 2",
        "6": "Switchover mode",
        "7": "External operation (PU interlock)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1116,
      "documented": "41117",
      "name": "Pr.117 PU communication station number",
      "description": "0 = no reply (broadcast only); set 1-247.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1117,
      "documented": "41118",
      "name": "Pr.118 PU communication speed",
      "description": "Setting x 100 = bps (initial 192 = 19200).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1119,
      "documented": "41120",
      "name": "Pr.120 PU communication parity check",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No parity, 2 stop bits",
        "1": "Odd parity, 1 stop bit",
        "2": "Even parity, 1 stop bit"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1121,
      "documented": "41122",
      "name": "Pr.122 PU communication check time interval",
      "description": "0 = E.PUE as soon as NET mode is entered; 9999 = no check.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1342,
      "documented": "41343",
      "name": "Pr.343 Communication error count",
      "description": "Modbus RTU error count (RAM, cleared at reset).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1548,
      "documented": "41549",
      "name": "Pr.549 Protocol selection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Mitsubishi inverter protocol (computer link)",
        "1": "MODBUS RTU"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1501,
      "documented": "41502",
      "name": "Pr.502 Stop mode selection at communication error",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Coast to stop, E.PUE",
        "3": "Coast to stop, E.PUE",
        "1": "Decelerate, E.PUE after stop",
        "2": "Decelerate, E.PUE after stop, automatic restart on removal"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set Pr.549 = 1, Pr.117 to 1-247 and Pr.122 to 9999 (or a real interval), reset, then switch to NET mode by writing H0014 to 40010. Write the frequency to 40014 (0.01 Hz) and run bits to 40009; poll 40009, 40201, 40202 and 40501.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 8,
        "why": "Run/stop command and inverter status"
      },
      {
        "table": "holding_register",
        "address": 9,
        "why": "Operation mode (write H0014 for NET)"
      },
      {
        "table": "holding_register",
        "address": 13,
        "why": "Frequency command (RAM)"
      },
      {
        "table": "holding_register",
        "address": 200,
        "why": "Output frequency"
      },
      {
        "table": "holding_register",
        "address": 201,
        "why": "Output current"
      },
      {
        "table": "holding_register",
        "address": 500,
        "why": "Latest fault code"
      }
    ],
    "enable": "Pr.549 = 1 selects Modbus RTU on the PU connector; set Pr.117 (station), Pr.118 (speed) and Pr.120 (parity) and reset. The PU connector must be the NET command source (Pr.550 = 2, or 9999 with no communication option fitted). Operation and frequency commands need NET mode (write H0014 to 40010; allowed depending on Pr.79/Pr.340).",
    "watchdog": "Pr.122 is the communication check interval (0.1-999.8 s) with Pr.502 choosing coast or decelerate on E.PUE. Initial value 0 trips E.PUE as soon as the drive enters NET mode, so set 9999 or an interval before switching.",
    "quirks": [
      "Request address = register - 40001.",
      "Station 0 is broadcast and never replies; the initial Pr.117 is 0.",
      "40009 means control input when written and inverter status when read."
    ],
    "setup": [
      "Pr.118 initial 192 = 19200 bps; Pr.120 initial 2 = even parity, 1 stop bit.",
      "With Pr.549 = 1 and Pr.118 = 384, the FR-PU04/FR-PU07 parameter unit stops working; use the built-in panel.",
      "Modbus RTU cannot be used in PU operation mode."
    ],
    "gotchas": [
      "Pr.122 = 0 (initial) makes the drive trip E.PUE the moment it goes to NET mode."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
