{
  "manufacturer": "Mitsubishi Electric",
  "manufacturer_slug": "mitsubishi-electric",
  "model": "MelcoBEMS MINI (A1M+) gateway for CAHV / CRHV / QAHV heat pumps and EAHV / EACV e-series chillers",
  "model_slug": "melcobems-mini-a1m-plus-atw-commercial",
  "short_model": "A1M+ CAHV/CRHV/QAHV/EAHV",
  "aliases": [
    "A1M+",
    "MelcoBEMS MINI",
    "Procon A1M+",
    "CAHV",
    "CRHV",
    "QAHV",
    "EAHV",
    "EACV",
    "e-series chiller"
  ],
  "equipment_type": "Chiller / heat pump gateway (VRF / split AC gateway)",
  "applies_to": "Procon MelcoBEMS MINI (A1M+) firmware 4.1.0 on Mitsubishi Electric CAHV and CRHV heat pumps, QAHV CO2 heat pumps and EAHV / EACV e-series chillers (master and slave units); holding-register table only.",
  "summary": "The Procon MelcoBEMS MINI (A1M+) is an RS-485 Modbus gateway; its air-to-water (ATW) register tables carry separate applicability columns for the commercial units: CAHV and CRHV heat pumps, QAHV CO2 heat pumps and EAHV / EACV e-series chillers. This map lists the holding registers ticked for those units: on/off, operating mode, water setpoint, capacity mode and ratio, outdoor temperature from the BMS, water inlet/outlet, evaporating, condensing and brine temperatures, compressor frequencies, run states of up to 32 modules, pumps, energy counters and model information.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "Every row gives a protocol 'Addr' and a Modicon address (Addr 25 = 40026). The Addr value is the wire address."
  },
  "default_word_order": null,
  "firmware": "A1M+ firmware 4.1.0",
  "source": {
    "title": "MelcoBEMS MINI (A1M+) ATW Modbus Register Tables",
    "doc_number": "Document version 1.0.1",
    "revision_date": "2025-10-07",
    "url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5537",
    "pages": "Holding registers pp. 6-31 (CAHV/CRHV/QAHV/EAHV-EACV master and slave applicability columns), notes * ** † †† and #1-#18 pp. 30-31"
  },
  "notes": [
    "Only holding registers ticked for at least one of CAHV master/slave, CRHV master/slave, QAHV master or EAHV/EACV master/slave are listed; each description names the units it applies to (m/s = master and slave). The FTC (Ecodan) part of the same tables is a separate file in this library.",
    "Several addresses carry a different name for the commercial units than for FTC (e.g. 40102 'Water Outlet Temperature' instead of 'Flow Temperature', 40031 'Thermo-off Temperature' on QAHV); the commercial name is used here.",
    "Temperatures are x100 (0.01 °C) except outdoor temperatures 40051 and 40100 (x10). Every signed temperature has an unsigned twin at the next address; only the signed versions are listed.",
    "Ticks shown in brackets with note #18 (slave units on 40026, 40027, 40049, 40050) are read-only values.",
    "Setting water temperature (40053) range per the notes: CAHV +30 to +65 °C, CRHV +25 to +65 °C, QAHV +40 to +90 °C, EAHV +30 to +55 °C heating and +5 to +25 °C cooling. Outdoor temperature by BMS (40051): -30 to +50 °C.",
    "Model notes: on CAHV 2013 models Stop and Cooling modes are not supported (CRHV 2013: also Legionella); EAHV 2015 models do not support Stop, Hot Water, No-Voltage Contact and Legionella modes; Emergency/Test Run are not supported on CAHV/CRHV 2013 and EAHV 2015; MRC prohibit bit 4 is not supported on those models; capacity mode is not supported on CAHV 2013; values marked #1 read 0 on CAHV/CRHV 2013 models.",
    "Left out: 40114 (printed '(signed)' but with the unsigned note **), and the input register, coil and discrete input tables, which repeat the same data.",
    "The MRC Prohibit register must not be written to Shizuoka-designed models (note ††)."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 4,
      "documented": "40005",
      "name": "Modbus slave ID",
      "description": "1-247. For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "40006",
      "name": "Modbus RS-485 baud rate",
      "description": "For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "9600",
        "1": "1200",
        "2": "2400",
        "3": "4800",
        "4": "9600",
        "5": "14400",
        "6": "19200",
        "7": "28800",
        "8": "38400",
        "9": "56000",
        "10": "57600",
        "11": "115200"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "40007",
      "name": "RS-485 parity",
      "description": "For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "Even",
        "2": "Odd"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "40010",
      "name": "Fault code (hex)",
      "description": "For: CAHV, CRHV, QAHV, EAHV/EACV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "32768": "No error",
        "27033": "Bad communication with unit"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "40011",
      "name": "A1M+ firmware version",
      "description": "For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "40012",
      "name": "Modbus comms counter",
      "description": "Wraps after 65535. For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "40013",
      "name": "Fault code (decimal)",
      "description": "For: CAHV, CRHV, QAHV, EAHV/EACV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "8000": "No error",
        "6999": "Bad communication with unit"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "40014",
      "name": "System type detected",
      "description": "For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "ATA unit",
        "1": "ATW system",
        "2": "Lossnay system",
        "255": "Undetermined"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25,
      "documented": "40026",
      "name": "System on/off",
      "description": "For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s; read only on slaves.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "System off",
        "1": "System on",
        "2": "Emergency run (read only)",
        "3": "Test run (read only)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 26,
      "documented": "40027",
      "name": "Operating mode",
      "description": "For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s; read only on slaves.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Stop",
        "1": "Hot water",
        "2": "Heating",
        "3": "Cooling",
        "4": "No-voltage contact input (hot water storage)",
        "5": "Freeze stat",
        "6": "Legionella",
        "7": "Heating-Eco",
        "8": "Mode 1",
        "9": "Mode 2",
        "10": "Mode 3",
        "11": "No-voltage contact input (heating up)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 30,
      "documented": "40031",
      "name": "Thermo-off temperature (signed)",
      "description": "Same address as the FTC tank setpoint. For: QAHV.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "40037",
      "name": "MRC prohibit",
      "description": "Do not write to Shizuoka-designed models. For: CAHV, CRHV, QAHV, EAHV/EACV.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "System on/off (1 = prohibit)",
        "1": "Running mode (1 = prohibit)",
        "2": "Setting temperature (1 = prohibit)",
        "4": "Function setting (1 = function setting)"
      }
    },
    {
      "table": "holding_register",
      "address": 45,
      "documented": "40046",
      "name": "Capacity mode",
      "description": "For: CAHV, CRHV, QAHV, EAHV/EACV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "COP priority",
        "1": "Capacity priority"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46,
      "documented": "40047",
      "name": "Capacity control ratio",
      "description": "0-100 %. For: CAHV, CRHV, QAHV, EAHV/EACV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 47,
      "documented": "40048",
      "name": "Fan mode",
      "description": "For: CRHV, QAHV, EAHV/EACV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Ordinary",
        "1": "Coercion"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 48,
      "documented": "40049",
      "name": "Current hour",
      "description": "0-23. For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s; read only on slaves.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 49,
      "documented": "40050",
      "name": "Current minute",
      "description": "0-59. For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s; read only on slaves.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50,
      "documented": "40051",
      "name": "Outdoor temperature by BMS (signed)",
      "description": "x10; -30 to +50 °C on CAHV/CRHV/EAHV. For: CAHV, CRHV, EAHV/EACV.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 52,
      "documented": "40053",
      "name": "Setting water temperature (signed)",
      "description": "Water setpoint x100; range depends on model (see notes). For: CAHV, CRHV, QAHV, EAHV/EACV m/s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 66,
      "documented": "40067",
      "name": "Own refrigerant address",
      "description": "0-32. For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 67,
      "documented": "40068",
      "name": "Defrost",
      "description": "For: CAHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Standby",
        "2": "Defrost",
        "3": "Waiting restart"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 69,
      "documented": "40070",
      "name": "Refrigerant error info",
      "description": "For: CAHV, CRHV, QAHV, EAHV/EACV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Error (system)",
        "2": "Error (startup)",
        "3": "Maintenance error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 73,
      "documented": "40074",
      "name": "Heat pump frequency - master",
      "description": "0-255 Hz. For: CAHV, CRHV, QAHV, EAHV/EACV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 74,
      "documented": "40075",
      "name": "Heat pump frequency - slave 1",
      "description": "0-255 Hz. For: CAHV, CRHV, QAHV, EAHV/EACV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 75,
      "documented": "40076",
      "name": "Heat pump frequency - slave 2",
      "description": "0-255 Hz. For: CAHV, CRHV, QAHV, EAHV/EACV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 76,
      "documented": "40077",
      "name": "Heat pump frequency - slave 3",
      "description": "0-255 Hz. For: CAHV, CRHV, QAHV, EAHV/EACV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 77,
      "documented": "40078",
      "name": "Heat pump frequency - slave 4",
      "description": "0-255 Hz. For: CAHV, CRHV, QAHV, EAHV/EACV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 78,
      "documented": "40079",
      "name": "Heat pump frequency - slave 5",
      "description": "0-255 Hz. For: CAHV, CRHV, QAHV, EAHV/EACV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 79,
      "documented": "40080",
      "name": "Heat pump frequency - slave 6",
      "description": "0-255 Hz. For: CAHV, CRHV, QAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 85,
      "documented": "40086",
      "name": "Flow temperature setpoint - zone 1 (signed)",
      "description": "For: CAHV m/s, CRHV m/s, EAHV/EACV m/s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 99,
      "documented": "40100",
      "name": "Outdoor ambient temperature (signed)",
      "description": "x10. For: CAHV, CRHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 101,
      "documented": "40102",
      "name": "Water outlet temperature (signed)",
      "description": "For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 103,
      "documented": "40104",
      "name": "Water inlet temperature (signed)",
      "description": "For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 107,
      "documented": "40108",
      "name": "External water temperature 1 (signed)",
      "description": "For: CAHV, CRHV, QAHV, EAHV/EACV.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 109,
      "documented": "40110",
      "name": "External water temperature 3 (signed)",
      "description": "For: QAHV.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 111,
      "documented": "40112",
      "name": "External water temperature 2 / 4 (signed)",
      "description": "Ext. water temp 2 on CAHV/CRHV, 4 on QAHV. For: CAHV, CRHV, QAHV.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 127,
      "documented": "40128",
      "name": "Heat pump master on/off",
      "description": "For: CAHV, CRHV, QAHV, EAHV/EACV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 128,
      "documented": "40129",
      "name": "Heat pump slave 1 on/off",
      "description": "Address 2 on CAHV/CRHV. For: CAHV, CRHV, QAHV, EAHV/EACV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 129,
      "documented": "40130",
      "name": "Heat pump slave 2 on/off",
      "description": "Address 3 on CAHV/CRHV. For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 130,
      "documented": "40131",
      "name": "Heat pump slave 3 on/off",
      "description": "Address 4 on CAHV/CRHV. For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 131,
      "documented": "40132",
      "name": "Heat pump slave 4 on/off",
      "description": "Address 5 on CAHV/CRHV. For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 132,
      "documented": "40133",
      "name": "Heat pump slave 5 on/off",
      "description": "Address 6 on CAHV/CRHV. For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 133,
      "documented": "40134",
      "name": "Heat pump slave 6 on/off",
      "description": "Address 7 on CAHV/CRHV. For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 134,
      "documented": "40135",
      "name": "Heat pump slave 7 on/off",
      "description": "Address 8 on CAHV/CRHV. For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 135,
      "documented": "40136",
      "name": "Heat pump slave 8 on/off",
      "description": "Address 9 on CAHV/CRHV. For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 136,
      "documented": "40137",
      "name": "Heat pump run time (hours)",
      "description": "Units part, 0-99 h. For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 137,
      "documented": "40138",
      "name": "Heat pump run time (hours x100)",
      "description": "Hundreds part; add to 40137. For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 100,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 144,
      "documented": "40145",
      "name": "Boiler / external heater operation 1",
      "description": "Boiler on EAHV/EACV; external heater 1 on CAHV/CRHV. For: CAHV, CRHV, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 149,
      "documented": "40150",
      "name": "Water pump 1 on/off",
      "description": "For: CAHV, CRHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 150,
      "documented": "40151",
      "name": "Water pump 2 on/off",
      "description": "For: CAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 151,
      "documented": "40152",
      "name": "Water pump 3 on/off",
      "description": "For: CAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 167,
      "documented": "40168",
      "name": "Heat pump frequency - slave 7",
      "description": "0-255 Hz. For: CAHV, CRHV, QAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 168,
      "documented": "40169",
      "name": "Heat pump frequency - slave 8",
      "description": "0-255 Hz. For: CAHV, CRHV, QAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 169,
      "documented": "40170",
      "name": "Heat pump frequency - slave 9",
      "description": "0-255 Hz. For: CAHV, CRHV, QAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 170,
      "documented": "40171",
      "name": "Heat pump frequency - slave 10",
      "description": "0-255 Hz. For: CAHV, CRHV, QAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 171,
      "documented": "40172",
      "name": "Heat pump frequency - slave 11",
      "description": "0-255 Hz. For: CAHV, CRHV, QAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 172,
      "documented": "40173",
      "name": "Heat pump frequency - slave 12",
      "description": "0-255 Hz. For: CAHV, CRHV, QAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 173,
      "documented": "40174",
      "name": "Heat pump frequency - slave 13",
      "description": "0-255 Hz. For: CAHV, CRHV, QAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 174,
      "documented": "40175",
      "name": "Heat pump frequency - slave 14",
      "description": "0-255 Hz. For: CAHV, CRHV, QAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 175,
      "documented": "40176",
      "name": "Heat pump frequency - slave 15",
      "description": "0-255 Hz. For: CAHV, CRHV, QAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 176,
      "documented": "40177",
      "name": "Heat pump 10 on/off",
      "description": "For: CAHV, CRHV, QAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 177,
      "documented": "40178",
      "name": "Heat pump 11 on/off",
      "description": "For: CAHV, CRHV, QAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 178,
      "documented": "40179",
      "name": "Heat pump 12 on/off",
      "description": "For: CAHV, CRHV, QAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 179,
      "documented": "40180",
      "name": "Heat pump 13 on/off",
      "description": "For: CAHV, CRHV, QAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 180,
      "documented": "40181",
      "name": "Heat pump 14 on/off",
      "description": "For: CAHV, CRHV, QAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 181,
      "documented": "40182",
      "name": "Heat pump 15 on/off",
      "description": "For: CAHV, CRHV, QAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 182,
      "documented": "40183",
      "name": "Heat pump 16 on/off",
      "description": "For: CAHV, CRHV, QAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 183,
      "documented": "40184",
      "name": "Heat pump 17 on/off",
      "description": "For: CAHV, CRHV, QAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 184,
      "documented": "40185",
      "name": "Heat pump 18 on/off",
      "description": "For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 185,
      "documented": "40186",
      "name": "Heat pump 19 on/off",
      "description": "For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 186,
      "documented": "40187",
      "name": "Heat pump 20 on/off",
      "description": "For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 187,
      "documented": "40188",
      "name": "Heat pump 21 on/off",
      "description": "For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 188,
      "documented": "40189",
      "name": "Heat pump 22 on/off",
      "description": "For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 189,
      "documented": "40190",
      "name": "Heat pump 23 on/off",
      "description": "For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 190,
      "documented": "40191",
      "name": "Heat pump 24 on/off",
      "description": "For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 191,
      "documented": "40192",
      "name": "Heat pump 25 on/off",
      "description": "For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 192,
      "documented": "40193",
      "name": "Heat pump 26 on/off",
      "description": "For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 193,
      "documented": "40194",
      "name": "Heat pump 27 on/off",
      "description": "For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 194,
      "documented": "40195",
      "name": "Heat pump 28 on/off",
      "description": "For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 195,
      "documented": "40196",
      "name": "Heat pump 29 on/off",
      "description": "For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 196,
      "documented": "40197",
      "name": "Heat pump 30 on/off",
      "description": "For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 197,
      "documented": "40198",
      "name": "Heat pump 31 on/off",
      "description": "For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 198,
      "documented": "40199",
      "name": "Heat pump 32 on/off",
      "description": "For: CAHV, CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 215,
      "documented": "40216",
      "name": "External heater on/off",
      "description": "For: CRHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 216,
      "documented": "40217",
      "name": "Water pump 4 on/off",
      "description": "For: CAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 217,
      "documented": "40218",
      "name": "Water pump 5 on/off",
      "description": "For: CAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 218,
      "documented": "40219",
      "name": "Water pump 6 on/off",
      "description": "For: CAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 219,
      "documented": "40220",
      "name": "Water pump 7 on/off",
      "description": "For: CAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 220,
      "documented": "40221",
      "name": "Water pump 8 on/off",
      "description": "For: CAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 221,
      "documented": "40222",
      "name": "Water pump 9 on/off",
      "description": "For: CAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 222,
      "documented": "40223",
      "name": "Water pump 10 on/off",
      "description": "For: CAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 223,
      "documented": "40224",
      "name": "Water pump 11 on/off",
      "description": "For: CAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 224,
      "documented": "40225",
      "name": "Water pump 12 on/off",
      "description": "For: CAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 225,
      "documented": "40226",
      "name": "Water pump 13 on/off",
      "description": "For: CAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 226,
      "documented": "40227",
      "name": "Water pump 14 on/off",
      "description": "For: CAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 227,
      "documented": "40228",
      "name": "Water pump 15 on/off",
      "description": "For: CAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 228,
      "documented": "40229",
      "name": "Water pump 16 on/off",
      "description": "For: CAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 229,
      "documented": "40230",
      "name": "Drain pan heater / antifreeze piping heater",
      "description": "Drain pan heater on CRHV/EAHV; antifreeze piping heater on QAHV. For: CRHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Run"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 230,
      "documented": "40231",
      "name": "Evaporating temperature (signed)",
      "description": "For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 232,
      "documented": "40233",
      "name": "Condensing temperature (signed)",
      "description": "For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 234,
      "documented": "40235",
      "name": "Electric energy 1",
      "description": "0-655.35 kWh. Reads 0 on CAHV/CRHV 2013 models. For: CAHV m/s, CRHV m/s, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 235,
      "documented": "40236",
      "name": "Electric energy 2",
      "description": "0-655.35 kWh. Reads 0 on CAHV/CRHV 2013 models. For: CAHV m/s, CRHV m/s, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 236,
      "documented": "40237",
      "name": "Electric energy 3",
      "description": "0-655.35 kWh. Reads 0 on CAHV/CRHV 2013 models. For: CAHV m/s, CRHV m/s, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 237,
      "documented": "40238",
      "name": "Electric energy 4",
      "description": "0-655.35 kWh. Reads 0 on CAHV/CRHV 2013 models. For: CAHV m/s, CRHV m/s, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 238,
      "documented": "40239",
      "name": "Electric energy 5",
      "description": "0-655.35 kWh. Reads 0 on CAHV/CRHV 2013 models. For: CAHV m/s, CRHV m/s, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 239,
      "documented": "40240",
      "name": "Electric energy 6",
      "description": "0-655.35 kWh. Reads 0 on CAHV/CRHV 2013 models. For: CAHV m/s, CRHV m/s, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 240,
      "documented": "40241",
      "name": "Electric energy 7",
      "description": "0-655.35 kWh. Reads 0 on CAHV/CRHV 2013 models. For: CAHV m/s, CRHV m/s, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 241,
      "documented": "40242",
      "name": "Electric energy 8",
      "description": "0-655.35 kWh. Reads 0 on CAHV/CRHV 2013 models. For: CAHV m/s, CRHV m/s, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 242,
      "documented": "40243",
      "name": "Electric energy 9",
      "description": "0-655.35 kWh. Reads 0 on CAHV/CRHV 2013 models. For: CAHV m/s, CRHV m/s, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 243,
      "documented": "40244",
      "name": "Electric energy 10",
      "description": "0-655.35 kWh. Reads 0 on CAHV/CRHV 2013 models. For: CAHV m/s, CRHV m/s, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 244,
      "documented": "40245",
      "name": "Electric energy 11",
      "description": "0-655.35 kWh. Reads 0 on CAHV/CRHV 2013 models. For: CAHV m/s, CRHV m/s, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 245,
      "documented": "40246",
      "name": "Electric energy 12",
      "description": "0-655.35 kWh. Reads 0 on CAHV/CRHV 2013 models. For: CAHV m/s, CRHV m/s, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 246,
      "documented": "40247",
      "name": "Electric energy 13",
      "description": "0-655.35 kWh. Reads 0 on CAHV/CRHV 2013 models. For: CAHV m/s, CRHV m/s, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 247,
      "documented": "40248",
      "name": "Electric energy 14",
      "description": "0-655.35 kWh. Reads 0 on CAHV/CRHV 2013 models. For: CAHV m/s, CRHV m/s, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 248,
      "documented": "40249",
      "name": "Electric energy 15",
      "description": "0-655.35 kWh. Reads 0 on CAHV/CRHV 2013 models. For: CAHV m/s, CRHV m/s, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 249,
      "documented": "40250",
      "name": "Electric energy 16",
      "description": "0-655.35 kWh. Reads 0 on CAHV/CRHV 2013 models. For: CAHV m/s, CRHV m/s, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 250,
      "documented": "40251",
      "name": "Brine inlet temperature (signed)",
      "description": "For: CRHV m/s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 252,
      "documented": "40253",
      "name": "Brine outlet temperature 1 (signed)",
      "description": "For: CRHV m/s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 254,
      "documented": "40255",
      "name": "Brine outlet temperature 2 (signed)",
      "description": "For: CRHV m/s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 256,
      "documented": "40257",
      "name": "Condensing temperature 2 (signed)",
      "description": "For: CAHV m/s, CRHV m/s, EAHV/EACV m/s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 258,
      "documented": "40259",
      "name": "Water outlet temperature 2 (signed)",
      "description": "For: CAHV m/s, CRHV m/s, EAHV/EACV m/s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 260,
      "documented": "40261",
      "name": "Evaporating temperature 2 (signed)",
      "description": "For: CAHV m/s, CRHV m/s, EAHV/EACV m/s.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 262,
      "documented": "40263",
      "name": "Water pump 1 PWM duty",
      "description": "0-100 %. For: QAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 264,
      "documented": "40265",
      "name": "3-way valve 1",
      "description": "For: CAHV, QAHV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off (stop)",
        "1": "On (run)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 265,
      "documented": "40266",
      "name": "Protocol version (upper)",
      "description": "BCD; V3.01 = 3 upper, 1 lower. For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 266,
      "documented": "40267",
      "name": "Protocol version (lower)",
      "description": "BCD. For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 267,
      "documented": "40268",
      "name": "Model version (upper)",
      "description": "BCD; V2.00 = 2 upper, 0 lower. For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 268,
      "documented": "40269",
      "name": "Model version (lower)",
      "description": "BCD. For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 269,
      "documented": "40270",
      "name": "Capacity of supplying electricity",
      "description": "0-25.5 W. For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 270,
      "documented": "40271",
      "name": "Model profile 1",
      "description": "For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "FTC2B",
        "1": "FTC4",
        "2": "FTC5",
        "3": "FTC6",
        "128": "CAHV1A",
        "129": "CAHV1B",
        "130": "CRHV1A",
        "131": "CRHV1B",
        "132": "EAHV1A",
        "133": "EAHV1B",
        "134": "QAHV1A",
        "135": "QAHV1B",
        "144": "PWFY1"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 271,
      "documented": "40272",
      "name": "Model profile 2 (refrigerant address)",
      "description": "0-255. For: CAHV m/s, CRHV m/s, QAHV, EAHV/EACV m/s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read 40014 to confirm an ATW system and 40010 / 40013 for faults. Switch with 40026 and choose the mode with 40027 on the master unit; write the water setpoint at 40053 (x100) and read water outlet / inlet temperatures at 40102 / 40104.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 13,
        "why": "System type (1 = ATW)"
      },
      {
        "table": "holding_register",
        "address": 12,
        "why": "Fault code (8000 = none)"
      },
      {
        "table": "holding_register",
        "address": 25,
        "why": "System on/off"
      },
      {
        "table": "holding_register",
        "address": 26,
        "why": "Operating mode"
      },
      {
        "table": "holding_register",
        "address": 52,
        "why": "Water setpoint (x100)"
      },
      {
        "table": "holding_register",
        "address": 101,
        "why": "Water outlet temperature"
      },
      {
        "table": "holding_register",
        "address": 103,
        "why": "Water inlet temperature"
      },
      {
        "table": "holding_register",
        "address": 73,
        "why": "Master compressor frequency"
      }
    ],
    "enable": "No enable step is described in the register tables; set the gateway's address, baud rate and parity (40005-40007) to match the BMS. See the MelcoBEMS MINI (A1M+) installation instructions.",
    "watchdog": null,
    "quirks": [
      "Holding registers are read with FC 03 and written with FC 06 or 16; rows marked READ ONLY cannot be written.",
      "Baud codes 0 and 4 both mean 9600."
    ],
    "setup": [
      "Each A1M+ reads the unit it is connected to; the slave columns show what a gateway on a slave unit can read. Wiring and DIP settings are in the separate A1M+ installation instructions."
    ],
    "gotchas": [
      "Run-time hours are split: 40137 holds 0-99 h and 40138 the hundreds (x100 h); total = 40138 x 100 + 40137.",
      "Energy counters 40235-40250 are 0.01 kWh in one register, so they top out at 655.35 kWh; the tables do not say what happens after that."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
