{
  "manufacturer": "Mitsubishi Electric",
  "manufacturer_slug": "mitsubishi-electric",
  "model": "Procon MelcoRETAIL MINI controller for Air-To-Air split units",
  "model_slug": "melcoretail-mini",
  "short_model": "MelcoRETAIL MINI",
  "aliases": [
    "MelcoRETAIL MINI",
    "Procon MelcoRETAIL MINI"
  ],
  "equipment_type": "VRF / split AC gateway (retail controller)",
  "applies_to": "Procon MelcoRETAIL MINI on the CN105/CN92 connector of Mitsubishi Electric M, S and P series Air-To-Air indoor units, installation manual v1.0.6, firmware 1.0.3.",
  "summary": "Small Procon controller that plugs into one Mitsubishi Electric split indoor unit and adds retail-style local I/O (status relays, force/lock inputs, analogue mode, fan, setpoint and occupancy inputs) plus a Modbus RTU slave on RS-485. Over Modbus it exposes mode, setpoint, fan, vane, on/off, room temperature and fault code, occupancy-based setpoints, setpoint limits, deadband settings and relay overrides.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "Every table prints a 0-based 'Address' next to the Modicon address (40001 = holding 0, 30001 = input 0, 10001 = discrete input 0, 00001 = coil 0). The 0-based address is the wire address."
  },
  "default_word_order": "CDAB",
  "firmware": "1.0.3",
  "source": {
    "title": "Procon MelcoRETAIL MINI Installation Manual",
    "doc_number": "Manual version 1.0.6",
    "revision_date": "2018-02-08",
    "url": "https://library.mitsubishielectric.co.uk/pdf/download_full/3632",
    "pages": "pp. 8-10 (DIP switches), pp. 35-41 (Modbus register tables)"
  },
  "notes": [
    "Input and coil values are mirrored as holding registers (marked read only) for BMSs that only read holding registers.",
    "The four analogue input readings (inputs 11-18) are 32-bit values split over two registers; the manual labels the lower address 'least significant register' and the higher 'most significant register', so they are listed as UINT32 low word first (CDAB). Signedness is not stated; the values are mV (0-10 V inputs) or ohm, so they never reach the sign bit.",
    "Rows that the manual describes as 'temperature value in °C multiplied by 10' use scale 0.1; rows described as 'temperature in °C' (virtual setpoint, deadband, limits, occupancy setpoints, relay offsets) are whole degrees.",
    "Holding 44/45 repeat the names of 18/19 (deadband cooling / heating setpoint) with the same defaults; both are listed as printed.",
    "Discrete input 9 is printed with Modicon number 10000; it sits between 10009 and 10011, so it is listed at address 9.",
    "Holding 20-31 and 47-50 are not printed. Inputs 2, 4, 6 and 7 are not printed; input 9 is printed as 'Unused' and left out.",
    "Fault codes other than 8000 / 0x8000 and 6999 / 0x6999 are the indoor unit's own codes.",
    "Discrete input 8 (DIP 1-6): the register table gives 0 = fixed 9600 / no parity and 1 = software settings, the opposite of the DIP switch section (OFF = software, ON = 9600). Only the switch position (0 = OFF, 1 = ON) is listed."
  ],
  "registers": [
    {
      "table": "coil",
      "address": 0,
      "documented": "00001",
      "name": "Drive On/Off",
      "description": "Same as holding register 7.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Drive off",
        "1": "Drive on"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 0,
      "documented": "10001",
      "name": "Force ON input state",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Input off (open)",
        "1": "Input on (closed)"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1,
      "documented": "10002",
      "name": "Force OFF input state",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Input off (open)",
        "1": "Input on (closed)"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 2,
      "documented": "10003",
      "name": "Lock/Auto input state",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Input off (open)",
        "1": "Input on (closed)"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 3,
      "documented": "10004",
      "name": "External fault input state",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Input off (open)",
        "1": "Input on (closed)"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 4,
      "documented": "10005",
      "name": "Running status relay state",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Relay de-energised",
        "1": "Relay energised"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 5,
      "documented": "10006",
      "name": "Heating status relay state",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Relay de-energised",
        "1": "Relay energised"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 6,
      "documented": "10007",
      "name": "Cooling status relay state",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Relay de-energised",
        "1": "Relay energised"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 7,
      "documented": "10008",
      "name": "Fault relay state",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Relay de-energised",
        "1": "Relay energised"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 8,
      "documented": "10009",
      "name": "Comms settings switch (DIP 1-6)",
      "description": "Reports the switch position; the table's meaning text is the reverse of the DIP section.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "DIP 1-6 OFF",
        "1": "DIP 1-6 ON"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 9,
      "documented": "9 / 10000",
      "name": "Protocol selection switch (DIP 1-7)",
      "description": "Modicon number printed as 10000 in the manual.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Reserved",
        "1": "Modbus RTU"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 10,
      "documented": "10011",
      "name": "Auto/Lock mode selection switch (DIP 1-8)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Auto mode",
        "1": "Lock mode"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 11,
      "documented": "10012",
      "name": "Deadband switch (DIP 2-1)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Disabled",
        "1": "Enabled"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 12,
      "documented": "10013",
      "name": "Setpoint limiting switch (DIP 2-2)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Disabled",
        "1": "Enabled"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 13,
      "documented": "10014",
      "name": "Timeout switch (DIP 2-3)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Disabled",
        "1": "Enabled"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 14,
      "documented": "10015",
      "name": "Analogue input type switch (DIP 2-4)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Voltage",
        "1": "Resistance"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 0,
      "documented": "30001",
      "name": "Room temperature",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1,
      "documented": "30002",
      "name": "Fault code (hex)",
      "description": "0x8000 = no error, 0x6999 = no comms with indoor unit.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "32768": "No error",
        "27033": "Bad communication with indoor unit"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3,
      "documented": "30004",
      "name": "Firmware version",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 5,
      "documented": "30006",
      "name": "Modbus comms counter",
      "description": "Counts valid Modbus commands; wraps after 65535.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 8,
      "documented": "30009",
      "name": "Fault code (decimal)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "8000": "No error",
        "6999": "Bad communication with indoor unit"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 10,
      "documented": "30011",
      "name": "Current DIP switch values",
      "description": "Raw DIP switch value (bit layout not given).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 11,
      "documented": "30012 / 30013",
      "name": "Occupancy mode input value",
      "description": "mV (voltage inputs) or ohm (resistance inputs).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mV / ohm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 13,
      "documented": "30014 / 30015",
      "name": "Fan speed input value",
      "description": "mV (voltage inputs) or ohm (resistance inputs).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mV / ohm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 15,
      "documented": "30016 / 30017",
      "name": "Mode input value",
      "description": "mV (voltage inputs) or ohm (resistance inputs).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mV / ohm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 17,
      "documented": "30018 / 30019",
      "name": "Setpoint input value",
      "description": "mV (voltage inputs) or ohm (resistance inputs).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mV / ohm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 0,
      "documented": "40001",
      "name": "Drive mode",
      "description": "i-see codes are read only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Heating",
        "2": "Humidity reduction",
        "3": "Cooling",
        "7": "Ventilation / clean air",
        "8": "Auto",
        "9": "i-see heating (read only)",
        "10": "i-see humidity reduction (read only)",
        "11": "i-see cooling (read only)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "40002",
      "name": "Temperature setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "40003",
      "name": "Fan speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Auto",
        "2": "Quiet",
        "3": "Weak",
        "5": "Strong",
        "6": "Very strong (SH i)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "40004",
      "name": "Air direction",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Auto",
        "1": "Position 1",
        "2": "Position 2",
        "3": "Position 3",
        "4": "Position 4",
        "5": "Position 5",
        "7": "Swing"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "40005",
      "name": "Modbus slave ID",
      "description": "1-247; used when DIP 1-1 to 1-5 are all ON.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "40006",
      "name": "RS-485 baud rate",
      "description": "Used when DIP 1-6 is OFF.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "9600",
        "1": "1200",
        "2": "2400",
        "3": "4800",
        "4": "9600",
        "5": "14400",
        "6": "19200",
        "7": "28800",
        "8": "38400",
        "9": "56000",
        "10": "57600",
        "11": "115200"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "40007",
      "name": "RS-485 parity",
      "description": "Used when DIP 1-6 is OFF.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "Even",
        "2": "Odd"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "40008",
      "name": "Drive On/Off",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Drive off",
        "1": "Drive on"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "40009",
      "name": "Room temperature",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "40010",
      "name": "Fault code (hex)",
      "description": "0x8000 = no error.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "32768": "No error",
        "27033": "Bad communication with indoor unit"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "40011",
      "name": "Firmware version",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "40012",
      "name": "Modbus comms counter",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "40013",
      "name": "Fault code (decimal)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "8000": "No error",
        "6999": "Bad communication with indoor unit"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "40014",
      "name": "System type detected",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Air-to-air",
        "1": "Air-to-water"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "40015",
      "name": "Deadband enabled state",
      "description": "Value text in the manual says 'DIP switch 8'; deadband is DIP 2-1 on this unit.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Disabled",
        "1": "Enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "40016",
      "name": "BMS room temperature (signed)",
      "description": "Room reading from the BMS for the setpoint offset feature.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "40017",
      "name": "BMS room temperature",
      "description": "Unsigned version, 0-50 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "40018",
      "name": "BMS virtual setpoint",
      "description": "Whole degrees.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "40019",
      "name": "Deadband heating setpoint",
      "description": "At least 2 °C below the deadband cooling setpoint. Default 19 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19,
      "documented": "40020",
      "name": "Deadband cooling setpoint",
      "description": "At least 2 °C above the deadband heating setpoint. Default 23 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "40033",
      "name": "Auto mode setpoint high limit",
      "description": "Default 30 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 33,
      "documented": "40034",
      "name": "Auto mode setpoint low limit",
      "description": "Default 16 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "40035",
      "name": "Cooling mode setpoint high limit",
      "description": "Default 30 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35,
      "documented": "40036",
      "name": "Cooling mode setpoint low limit",
      "description": "Default 16 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "40037",
      "name": "Heating mode setpoint high limit",
      "description": "Default 30 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37,
      "documented": "40038",
      "name": "Heating mode setpoint low limit",
      "description": "Default 16 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 38,
      "documented": "40039",
      "name": "In-occupancy cooling setpoint",
      "description": "Occupancy mode. Default 23 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 39,
      "documented": "40040",
      "name": "In-occupancy heating setpoint",
      "description": "Occupancy mode. Default 21 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40,
      "documented": "40041",
      "name": "Staff-in cooling setpoint",
      "description": "Occupancy mode. Default 24 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 41,
      "documented": "40042",
      "name": "Staff-in heating setpoint",
      "description": "Occupancy mode. Default 18 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "40043",
      "name": "Unoccupied cooling setpoint",
      "description": "Occupancy mode. Default 26 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 43,
      "documented": "40044",
      "name": "Unoccupied heating setpoint",
      "description": "Occupancy mode. Default 16 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 44,
      "documented": "40045",
      "name": "Deadband cooling setpoint (2)",
      "description": "Second deadband cooling row in the manual. Default 23 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 45,
      "documented": "40046",
      "name": "Deadband heating setpoint (2)",
      "description": "Second deadband heating row in the manual. Default 19 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46,
      "documented": "40047",
      "name": "Auto mode timeout",
      "description": "Time in auto mode before the unit drops to fan mode. Default 300 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 51,
      "documented": "40052",
      "name": "Relay manual override start/stop",
      "description": "1 = allow override via 52-55; times out after 20 minutes.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "End override",
        "1": "Start override"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 52,
      "documented": "40053",
      "name": "Relay 1 override (ON/OFF)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "De-energise relay",
        "1": "Energise relay"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 53,
      "documented": "40054",
      "name": "Relay 2 override (HEATING)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "De-energise relay",
        "1": "Energise relay"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 54,
      "documented": "40055",
      "name": "Relay 3 override (COOLING)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "De-energise relay",
        "1": "Energise relay"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 55,
      "documented": "40056",
      "name": "Relay 4 override (FAULT)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "De-energise relay",
        "1": "Energise relay"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 56,
      "documented": "40057",
      "name": "Auto mode timeout override",
      "description": "Write a number of seconds to shorten the current Auto Mode run.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57,
      "documented": "40058",
      "name": "Heating relay temperature offset",
      "description": "Drop below setpoint before the heating relay energises.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 58,
      "documented": "40059",
      "name": "Cooling relay temperature offset",
      "description": "Rise above setpoint before the cooling relay energises.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 59,
      "documented": "40060",
      "name": "Relay switching delay",
      "description": "Delay before the on/off, heating and cooling relays change.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set DIP 1-7 ON (Modbus RTU), pick the slave ID on DIP 1-1 to 1-5 and use DIP 1-6 ON for 9600 / no parity. Then write mode, setpoint, fan and on/off at holding 0-3 and 7 and poll room temperature (8) and fault code (12).",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 7,
        "why": "On/off"
      },
      {
        "table": "holding_register",
        "address": 0,
        "why": "Mode"
      },
      {
        "table": "holding_register",
        "address": 1,
        "why": "Setpoint (x10)"
      },
      {
        "table": "holding_register",
        "address": 2,
        "why": "Fan speed"
      },
      {
        "table": "holding_register",
        "address": 8,
        "why": "Room temperature (x10)"
      },
      {
        "table": "holding_register",
        "address": 12,
        "why": "Fault code (8000 = none)"
      },
      {
        "table": "discrete_input",
        "address": 7,
        "why": "Fault relay state"
      }
    ],
    "enable": "DIP CONFIG 1-7 ON selects Modbus RTU (OFF is reserved). Power-cycle after any DIP change.",
    "watchdog": null,
    "quirks": [
      "Slave ID from DIP 1-1 to 1-5 (1-30); all ON means the ID comes from holding 4; all OFF is invalid.",
      "DIP 1-6 ON fixes 9600 baud, no parity; OFF uses holding 5 and 6. Data bits 8 and stop bits 1 are fixed.",
      "Writing 0 to the BMS room temperature (15/16) turns the setpoint offset feature off."
    ],
    "setup": [
      "Plug the flying lead into CN105/CN92 on the indoor unit PCB; the unit is powered from there.",
      "RS-485 needs A, B and GND, shielded cable, daisy chain only; shield to GND at one end.",
      "Cannot be used together with a MAC-397IF / MAC-333IF interface (same connector)."
    ],
    "gotchas": [
      "Relay manual override (51) times out after 20 minutes.",
      "Setpoint limits and deadband settings depend on the matching DIP features (2-2 setpoint limiting, 2-1 deadband)."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
