{
  "manufacturer": "Morningstar",
  "manufacturer_slug": "morningstar",
  "model": "SureSine-300 off-grid sine-wave inverter (Modbus RTU via MeterBus)",
  "model_slug": "suresine-300",
  "short_model": "SureSine-300",
  "aliases": [
    "SureSine",
    "SureSine-300"
  ],
  "equipment_type": "Battery inverter (off-grid sine wave)",
  "applies_to": "Morningstar SureSine-300 (115 V and 220 V versions) via the MSC MeterBus adapter; Modbus specification V03 (29 Oct 2008).",
  "summary": "The SureSine-300 is a Morningstar sine-wave inverter (115 V and 220 V versions). Through its RJ-11 meter port and Morningstar's MSC adapter it speaks Modbus RTU: battery voltage, heatsink temperature, fault/alarm bits, load state and nominal output settings in RAM, a remote-off and reset register, and EEPROM custom disconnect/reconnect voltages.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 9600,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 2,
    "tcp_port": null
  },
  "addressing": {
    "convention": "hex 0-based",
    "note": "The spec says all listed addresses are request-PDU addresses, so the hex value in the PDU column goes on the wire unchanged (logical address = PDU + 1)."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "SureSine-300 Modbus Specification",
    "doc_number": "V03",
    "revision_date": "2008-10-29",
    "url": "https://www.morningstarcorp.com/wp-content/uploads/technical-doc-suresine-modbus-specification-en.pdf",
    "pages": "p. 2 (parameters), pp. 3-4 (RAM and EEPROM tables), pp. 5-8 (definitions)"
  },
  "notes": [
    "Voltage scaling is n x 16.92 x 2^-16 (V03 corrected this from 2^-15), converted to the multiplier 16.92/65536.",
    "Left out: AC output current 0x0001/0x0005, because its scale depends on the version (full scale 6.4 A on 220 V units, 17 A on 115/127 V units: n x 6.4 or 17 x 2^-15). Also the raw thermistor and remote-on voltages (no scaling given), the hourmeter 0xE040 and serial number 0xE044-0xE047 (size and word order not stated).",
    "The parameters page still says 'TriStar' (copied text); the defaults it gives (9600 8N2, ID 1) are for the SureSine.",
    "The definitions section repeats several addresses (e.g. hertz and volts both 0x000D, EEPROM entries shifted by one, with LVD warning timer 2 described as a voltage); the register tables are followed here.",
    "Any EEPROM write sets an 'EEPROM changed' fault until the inverter is reset; writes are not verified. FC 0x03/0x04 read, FC 0x06 writes."
  ],
  "integration": {
    "summary": "Via the MSC adapter at 9600 8N2, ID 1, read 0x0000-0x000E: battery voltage (x 16.92/65536), heatsink temperature, faults, alarms and load state. Write a non-zero value to 0x000F to switch the AC output off remotely.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 4,
        "why": "Battery voltage"
      },
      {
        "table": "holding_register",
        "address": 11,
        "why": "Load state"
      },
      {
        "table": "holding_register",
        "address": 7,
        "why": "Faults"
      },
      {
        "table": "holding_register",
        "address": 8,
        "why": "Alarms"
      },
      {
        "table": "holding_register",
        "address": 6,
        "why": "Heatsink temperature"
      },
      {
        "table": "holding_register",
        "address": 15,
        "why": "Remote AC off"
      }
    ],
    "enable": "No enable step; connect a Morningstar MSC MeterBus-to-RS-232 adapter to the meter port.",
    "watchdog": null,
    "quirks": [
      "The disconnect state (load state 5) is only entered through the meter or the m_disconnect register.",
      "Output voltage and frequency registers show the nominal setting, not live measurements."
    ],
    "setup": [
      "Serial: 9600 baud, 8 data bits, no parity, 2 stop bits, no flow control."
    ],
    "gotchas": [
      "Reset the inverter after EEPROM writes to clear the settings-edit fault."
    ]
  },
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "0x0000",
      "name": "adc_vb - battery voltage, unfiltered",
      "description": "DC input voltage.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.0002581787109375,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "0x0004",
      "name": "Vb - battery voltage, filtered",
      "description": "DC input voltage with slow filter.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.0002581787109375,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "0x0006",
      "name": "Ths - heatsink temperature",
      "description": "-128 to +127.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "0x0007",
      "name": "Fault bitfield",
      "description": "A fault stops the inverter.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Reset",
        "1": "Over-current",
        "3": "Software",
        "4": "HVD",
        "5": "Hot (heatsink over 95 °C)",
        "6": "DIP switch",
        "7": "Settings edit"
      }
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "0x0008",
      "name": "Alarm bitfield",
      "description": "Alarms do not stop the inverter.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Heatsink sensor open",
        "1": "Heatsink sensor shorted",
        "3": "Heatsink hot (above 80 °C)"
      }
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "0x000A",
      "name": "DIP switch settings",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "DIP 1 on",
        "1": "DIP 2 on",
        "2": "DIP 3 on",
        "3": "DIP 4 on"
      }
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "0x000B",
      "name": "Load state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Start-up",
        "1": "Load on",
        "2": "LVD warning",
        "3": "LVD",
        "4": "Fault",
        "5": "Load disconnected (by meter/Modbus)",
        "6": "Load off",
        "8": "Standby"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "0x000C",
      "name": "Modulation index",
      "description": "0xFF = 100 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.390625,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "0x000D",
      "name": "Output voltage setting",
      "description": "Nominal rating, not a measurement.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "0x000E",
      "name": "Output frequency setting",
      "description": "Nominal rating, not a measurement.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "0x000F",
      "name": "m_disconnect - remote off",
      "description": "Non-zero turns the AC output off; write 0 to resume.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "0x0010",
      "name": "modbus_reset - software reset",
      "description": "Non-zero resets the inverter; returns to 0.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57344,
      "documented": "0xE000",
      "name": "EVb_min - minimum battery voltage",
      "description": "Since last reset.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.0002581787109375,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57345,
      "documented": "0xE001",
      "name": "EVb_max - maximum battery voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.0002581787109375,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57346,
      "documented": "0xE002",
      "name": "Emodbus_id - Modbus ID",
      "description": "1-247, factory 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57347,
      "documented": "0xE003",
      "name": "Emeter_id - MeterBus ID",
      "description": "1-15, factory 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57348,
      "documented": "0xE004",
      "name": "Ev_lvd2 - custom low voltage disconnect",
      "description": "0 disables.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.0002581787109375,
      "scale_factor_ref": null,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57349,
      "documented": "0xE005",
      "name": "Ev_lvr2 - custom low voltage reconnect",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.0002581787109375,
      "scale_factor_ref": null,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57350,
      "documented": "0xE006",
      "name": "Ev_hvd2 - custom high voltage disconnect",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.0002581787109375,
      "scale_factor_ref": null,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57351,
      "documented": "0xE007",
      "name": "Ev_hvr2 - custom high voltage reconnect",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.0002581787109375,
      "scale_factor_ref": null,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57352,
      "documented": "0xE008",
      "name": "Et_lvd_warn2 - LVD warning timer",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57353,
      "documented": "0xE009",
      "name": "Ev_lvdwarn_beep2 - LVD beeper limit",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.0002581787109375,
      "scale_factor_ref": null,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57354,
      "documented": "0xE00A",
      "name": "Ev_lvrwarn_beep2 - LVD beeper reset limit",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.0002581787109375,
      "scale_factor_ref": null,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57355,
      "documented": "0xE00B",
      "name": "Ev_startlvd2 - start-up LVD setting",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.0002581787109375,
      "scale_factor_ref": null,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    }
  ],
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
