{
  "manufacturer": "Neptronic",
  "manufacturer_slug": "neptronic",
  "model": "CMU compact make-up air unit (Modbus communication module)",
  "model_slug": "cmu-compact-make-up-air-unit",
  "short_model": "CMU",
  "aliases": [
    "Compact Make-up Air Unit",
    "Neptronic CMU",
    "CMU Series"
  ],
  "equipment_type": "Air handler (compact make-up air unit)",
  "applies_to": "Neptronic CMU compact make-up air units with the Modbus communication module, guide CMU-Modbus Guide-211125.",
  "summary": "The Neptronic CMU is a compact make-up air unit with an ECM fan, electric heater, damper, sensor inputs and an exhaust-fan output. Its Modbus RTU module exposes holding registers only: input voltages and temperatures, room temperature, RH, CO2, VOC and light from the TDF room sensor, supply and outdoor air readings, static pressure and airflow, set points and loop tuning, input/output configuration, occupancy and alarm flags.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "0-based",
    "note": "The guide prints the protocol-base (0-based) address and the holding register (base 40001) side by side, e.g. 23 / 40024. The protocol-base number is the wire address."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "Compact Make-up Air Unit - Modbus Communication Module User Guide",
    "doc_number": "CMU-Modbus Guide-211125",
    "revision_date": "2021-11-25",
    "url": "https://www.neptronic.com/Heaters/pdf/20211206/CMU-Modbus%20Guide-211125.pdf",
    "pages": "p. 1 (requirements), pp. 2-8 (Modbus registers table)"
  },
  "notes": [
    "Only function codes 03, 06 and 16 are supported; every point is a 16-bit holding register.",
    "'Scale N' with 'Value x N' means raw = engineering value x N; this map stores the multiplier 1/N. Units follow the °C/°F setting.",
    "Left out: register 0 (product type / address; the byte description is garbled); network / TDF / anti-freeze temperature set points 32-34 and set point min/max 44-45 (Scale 100 but 'Value x 1'); static pressure offset 58 (Scale 10 but example 2 Pa = 200); System alarm host 105 (bits up to B31 printed for a 16-bit register).",
    "Alarm status (104) is printed with 'B8 to B31 = Reserved'; only bits 0-7 carry meanings and are listed.",
    "Both 22 and 23 rows read 'Binary output 1 state' in the guide; 23 is presumably binary output 2 but is copied as printed.",
    "Serial framing defaults are not given; the guide lists 9600-76800 baud with auto-baud detection as the default."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 1,
      "documented": "1 / 40002",
      "name": "Analog input 1 voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "2 / 40003",
      "name": "Analog input 2 voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "3 / 40004",
      "name": "Analog input 3 temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "4 / 40005",
      "name": "Analog input 4 temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "5 / 40006",
      "name": "Room air temperature value measured by TDF",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "6 / 40007",
      "name": "Room air relative humidity value measured by TDF",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "7 / 40008",
      "name": "Room CO2 concentration value measured by TDF",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ppm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "8 / 40009",
      "name": "Volatile organic compound index measured by TDF",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "9 / 40010",
      "name": "Luminous flux measured by TDF",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "lx",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "10 / 40011",
      "name": "CMU on-board potentiometer temperature setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "11 / 40012",
      "name": "CMU intake temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "12 / 40013",
      "name": "CMU outtake temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "13 / 40014",
      "name": "CMU board temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "14 / 40015",
      "name": "CMU SSR temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "15 / 40016",
      "name": "AI3/BI3 multi-mode input state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Open",
        "1": "Closed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "16 / 40017",
      "name": "AI4/BI4 multi-mode input state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Open",
        "1": "Closed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "17 / 40018",
      "name": "Room movement detection occupancy sensor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "18 / 40019",
      "name": "CMU On/Off contact input state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19,
      "documented": "19 / 40020",
      "name": "Analog output 1 voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20,
      "documented": "20 / 40021",
      "name": "Analog output 2 voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "21 / 40022",
      "name": "Binary output 1 state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Open",
        "1": "Closed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "22 / 40023",
      "name": "Binary output 1 state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Open",
        "1": "Closed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "23 / 40024",
      "name": "Supply air temperature",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "24 / 40025",
      "name": "Supply air relative humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25,
      "documented": "25 / 40026",
      "name": "Outside air temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 26,
      "documented": "26 / 40027",
      "name": "Outside air relative humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 27,
      "documented": "27 / 40028",
      "name": "Duct static pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Pa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 28,
      "documented": "28 / 40029",
      "name": "Damper position feedback",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 29,
      "documented": "29 / 40030",
      "name": "Current airflow setpoint in percent of maximum capacity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 30,
      "documented": "30 / 40031",
      "name": "CMU ECM fan speed feedback value",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 31,
      "documented": "31 / 40032",
      "name": "Heater vernier stage duty cycle",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35,
      "documented": "35 / 40036",
      "name": "Occupied airflow setpoint in percent of maximum capacity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "36 / 40037",
      "name": "Unoccupied airflow setpoint in percent of maximum capacity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37,
      "documented": "37 / 40038",
      "name": "Binary input 3 stage weight",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 38,
      "documented": "38 / 40039",
      "name": "Binary input 4 stage weight",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 39,
      "documented": "39 / 40040",
      "name": "Exhaust fan start delay",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40,
      "documented": "40 / 40041",
      "name": "Exhaust fan control signal minimum value",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 41,
      "documented": "41 / 40042",
      "name": "Exhaust fan control signal maximum value",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "42 / 40043",
      "name": "Damper stroke time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 43,
      "documented": "43 / 40044",
      "name": "Occupancy inputs minimum time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46,
      "documented": "46 / 40047",
      "name": "Dry mode relative humidity setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 47,
      "documented": "47 / 40048",
      "name": "Dry mode relative humidity setpoint dead band",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 48,
      "documented": "48 / 40049",
      "name": "Occupied static pressure control loop setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Pa",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 49,
      "documented": "49 / 40050",
      "name": "Unoccupied static pressure control loop setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Pa",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50,
      "documented": "50 / 40051",
      "name": "CO2 concentration setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ppm",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 51,
      "documented": "51 / 40052",
      "name": "CO2 concentration setpoint dead band",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ppm",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 52,
      "documented": "52 / 40053",
      "name": "Supply air temperature offset",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 53,
      "documented": "53 / 40054",
      "name": "Supply air temperature humidity offset",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 54,
      "documented": "54 / 40055",
      "name": "Outside air temperature offset",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 55,
      "documented": "55 / 40056",
      "name": "Outside air temperature humidity offset",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 56,
      "documented": "56 / 40057",
      "name": "Room air temperature offset",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57,
      "documented": "57 / 40058",
      "name": "Room air relative humidity offset",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 59,
      "documented": "59 / 40060",
      "name": "Minimum fan speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 60,
      "documented": "60 / 40061",
      "name": "Temperature control proportional band",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 61,
      "documented": "61 / 40062",
      "name": "Temperature control integral time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 62,
      "documented": "62 / 40063",
      "name": "Temperature control derivate time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 63,
      "documented": "63 / 40064",
      "name": "Static pressure control proportional band",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Pa",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64,
      "documented": "64 / 40065",
      "name": "Static pressure control integral time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 65,
      "documented": "65 / 40066",
      "name": "Static pressure control derivate time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 66,
      "documented": "66 / 40067",
      "name": "Control band",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 67,
      "documented": "67 / 40068",
      "name": "Modbus timeout",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 68,
      "documented": "68 / 40069",
      "name": "Number of synchronization timeouts",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 69,
      "documented": "69 / 40070",
      "name": "No heat detection deadband",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 70,
      "documented": "70 / 40071",
      "name": "No heat detection delay",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 71,
      "documented": "71 / 40072",
      "name": "Exhaust fan state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 72,
      "documented": "72 / 40073",
      "name": "On/Off damper state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Closed",
        "1": "Open"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 73,
      "documented": "73 / 40074",
      "name": "On/Off damper feedback",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Closed",
        "1": "Open"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 74,
      "documented": "74 / 40075",
      "name": "CMU fan enable",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 75,
      "documented": "75 / 40076",
      "name": "CMU heater stage 2 state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 76,
      "documented": "76 / 40077",
      "name": "Binary input 3 contact type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "NO",
        "1": "NC"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 77,
      "documented": "77 / 40078",
      "name": "Binary input 4 contact type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "NO",
        "1": "NC"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 78,
      "documented": "78 / 40079",
      "name": "Binary output 1 contact type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "NO",
        "1": "NC"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 79,
      "documented": "79 / 40080",
      "name": "Binary output 2 contact type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "NO",
        "1": "NC"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 80,
      "documented": "80 / 40081",
      "name": "Enable occupancy inputs",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 81,
      "documented": "81 / 40082",
      "name": "Dry mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disable",
        "1": "Enable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 82,
      "documented": "82 / 40083",
      "name": "CO2 extract",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disable",
        "1": "Enable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 83,
      "documented": "83 / 40084",
      "name": "Static pressure loop",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disable",
        "1": "Enable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 84,
      "documented": "84 / 40085",
      "name": "Occupancy inactive mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Unoccupied",
        "1": "Off"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 85,
      "documented": "85 / 40086",
      "name": "CMU occupancy state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Occupied",
        "2": "Unoccupied",
        "3": "Off"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 86,
      "documented": "86 / 40087",
      "name": "Temperature setpoint source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "On Board",
        "2": "TSTAT",
        "3": "Network"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 87,
      "documented": "87 / 40088",
      "name": "AI1 input mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Off",
        "2": "SAT",
        "3": "SARH",
        "4": "OAT",
        "5": "OARH",
        "6": "Static Pressure",
        "7": "Fan Setpoint",
        "8": "Damper Feedback"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 88,
      "documented": "88 / 40089",
      "name": "AI2 input mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Off",
        "2": "SAT",
        "3": "SARH",
        "4": "OAT",
        "5": "OARH",
        "6": "Static Pressure",
        "7": "Fan Setpoint",
        "8": "Damper Feedback"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 89,
      "documented": "89 / 40090",
      "name": "AI3/BI3 input mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Off",
        "2": "SAT",
        "3": "OAT",
        "4": "Damper Feedback",
        "5": "Occupancy",
        "6": "Fan Speed Stage"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 90,
      "documented": "90 / 40091",
      "name": "AI4/BI4 input mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Off",
        "2": "SAT",
        "3": "OAT",
        "4": "Damper Feedback",
        "5": "Occupancy",
        "6": "Fan Speed Stage"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 91,
      "documented": "91 / 40092",
      "name": "AO1 output mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Off",
        "2": "Exhaust Fan",
        "3": "Damper"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 92,
      "documented": "92 / 40093",
      "name": "AO2 output mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Off",
        "2": "Exhaust Fan",
        "3": "Damper"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 93,
      "documented": "93 / 40094",
      "name": "BO1 output mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Off",
        "2": "Exhaust Fan",
        "3": "Damper"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 94,
      "documented": "94 / 40095",
      "name": "BO2 output mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Off",
        "2": "Exhaust Fan",
        "3": "Damper"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 95,
      "documented": "95 / 40096",
      "name": "Static pressure sensor range",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "250 Pa",
        "2": "500 Pa",
        "3": "1250 Pa"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 96,
      "documented": "96 / 40097",
      "name": "Analog input 1 signal range",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "2-10Vdc",
        "2": "0-10Vdc"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 97,
      "documented": "97 / 40098",
      "name": "Analog input 2 signal range",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "2-10Vdc",
        "2": "0-10Vdc"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 98,
      "documented": "98 / 40099",
      "name": "Analog output 1 signal range",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "2-10Vdc",
        "2": "0-10Vdc"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 99,
      "documented": "99 / 40100",
      "name": "Analog output 2 signal range",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "2-10Vdc",
        "2": "0-10Vdc"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 100,
      "documented": "100 / 40101",
      "name": "Control temperature source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "SAT",
        "2": "RAT"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 101,
      "documented": "101 / 40102",
      "name": "LCD screen top line value",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "None",
        "2": "Time",
        "3": "CO2",
        "4": "SARH",
        "5": "RARH"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 102,
      "documented": "102 / 40103",
      "name": "LCD screen displayed temperature",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Default",
        "2": "Alternate",
        "3": "SAT",
        "4": "TSTAT"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 103,
      "documented": "103 / 40104",
      "name": "LCD screen last reset reason",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "No reason",
        "2": "Independent Watchdog",
        "3": "Window Watchdog",
        "4": "Software Reset",
        "5": "Power Down"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 104,
      "documented": "104 / 40105",
      "name": "Alarm status",
      "description": "Alarm flags (bits 0-7 used).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Unblocking damper required",
        "1": "SSOR1 sensor not detected",
        "2": "SSOR2 sensor not required",
        "3": "SAT not detected",
        "4": "RAT not detected",
        "5": "Communication timeout",
        "6": "AI1 reading error",
        "7": "AI2 reading error"
      }
    }
  ],
  "integration": {
    "summary": "Read supply air temperature (23), duct static pressure (27), fan speed (30) and alarm status (104). Command occupancy with register 85 and set occupied / unoccupied airflow with 35 / 36.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 23,
        "why": "Supply air temperature"
      },
      {
        "table": "holding_register",
        "address": 27,
        "why": "Duct static pressure"
      },
      {
        "table": "holding_register",
        "address": 30,
        "why": "Fan speed feedback"
      },
      {
        "table": "holding_register",
        "address": 31,
        "why": "Heater duty cycle"
      },
      {
        "table": "holding_register",
        "address": 85,
        "why": "Occupancy state"
      },
      {
        "table": "holding_register",
        "address": 104,
        "why": "Alarm status"
      },
      {
        "table": "holding_register",
        "address": 35,
        "why": "Occupied airflow set point"
      }
    ],
    "enable": "Fit the Modbus communication module and set the address in the device menu or register 0.",
    "watchdog": "Modbus timeout (67, 15-1800 s) and number of synchronisation timeouts (68) are provided; the guide does not describe the fallback action.",
    "quirks": [
      "All points are holding registers (FC03/06/16).",
      "Auto baud detection is the default; 9600-76800 baud supported."
    ],
    "setup": [
      "RS-485 two-wire, RTU mode."
    ],
    "gotchas": [
      "Input and output modes (87-99) change what the analog/binary I/O registers mean."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
