{
  "manufacturer": "Neptronic",
  "manufacturer_slug": "neptronic",
  "model": "EVCBM dual-duct VAV controller (Modbus communication module)",
  "model_slug": "evcbm-dual-duct-vav-controller",
  "short_model": "EVCBM Dual Duct",
  "aliases": [
    "EVCBM Dual Duct",
    "EVCB",
    "Neptronic EVCBM Modbus"
  ],
  "equipment_type": "Air handler terminal (dual-duct VAV controller)",
  "applies_to": "Neptronic EVCBM dual-duct VAV controllers (master + slave airflow) with the Modbus module, guide EVCBM Dual Duct-V500-Modbus Guide-180927-ESA.",
  "summary": "The EVCBM is Neptronic's VAV box controller with built-in actuator; the dual-duct version runs a master and a slave airflow loop. Its Modbus RTU module exposes holding registers for room, supply and external temperatures, humidity and CO2 from the TRL wall sensor, setpoints, PI bands, airflow readings and setpoints for both ducts, minimum/maximum airflows, K-factors, balancing modes, motor positions and overrides, TRIAC and analog output setup and the occupancy / mode commands.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "0-based",
    "note": "The table prints a 'Register Index' from 40000. The intro says the device address is at holding register index 0, the auto-baud setting at index 1 and the port setting at index 2, and those are the rows printed 40000, 40001 and 40002, so the wire address is the printed number minus 40000 (e.g. 40019 supply temperature = address 19). Same layout as Neptronic's TUXB guide."
  },
  "default_word_order": null,
  "firmware": "V500 (guide title)",
  "source": {
    "title": "EVCBM Dual Duct Modbus Communication Module User Guide",
    "doc_number": "EVCBM Dual Duct-V500-Modbus Guide-180927-ESA",
    "revision_date": "2018-09-27",
    "url": "https://www.neptronic.com/controls/PDF/EVC/BACnetModbus/20181001/EVCBM%20Dual%20Duct-V500-Modbus%20Guide-180927-ESA.pdf",
    "pages": "p. 1 (requirements), pp. 2-11 (holding register table)"
  },
  "notes": [
    "Only function codes 03, 06 and 16 are supported; everything is a holding register.",
    "'Scale N' with 'Value x N' means raw = engineering value x N; the multiplier here is 1/N.",
    "The guide's examples are in °C; System Option 1 has a temperature-units bit (Celsius / Fahrenheit), so temperatures are marked °C / °F.",
    "'Master' rows belong to the first (master) airflow loop and 'Slave' rows to the second duct.",
    "Left out: product name ASCII registers 40003-40006; System Option 1 and 2 (40100/40101), whose bit lists are scrambled across columns in the PDF; System Command Status 40103 (mixed command codes and bit states); System Options 4 (40159, all reserved); CL_HT SwitchTimerCount 40146 (range 0-4,294,967,295 s in a single register); Cfg_MixAirDeadBand 40162 (range given only as a reference to other settings, no units).",
    "Heating ramp 2 demand (40043) is printed writable while the cooling counterpart (40040) is read only; kept as printed.",
    "Port configuration codes start at 1 in this guide (1 = no parity / 2 stop bits), unlike Neptronic's newer guides.",
    "Left out by the verifier: CO2 value 40018 (Value x 100, but the range runs up to the CO2 sensor maximum of 5000 ppm, which cannot fit one 16-bit register at x100) and Analog Input 2 value 40017 (0-1000 at Value x 100 with an mV example, unclear whether the range is raw or scaled)."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "40000",
      "name": "Modbus address and product type",
      "description": "High byte = product type (111 for EVCB); low byte = Modbus address 1-246.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "40001",
      "name": "Baud rate",
      "description": "Baud / 100 (e.g. 384 = 38400); 0 = auto-detect.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 100,
      "units": "baud",
      "access": "RW",
      "values": {
        "0": "Auto baud rate detection"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "40002",
      "name": "Modbus port configuration",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "No parity, 2 stop bits",
        "2": "Even parity, 1 stop bit",
        "3": "Odd parity, 1 stop bit"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "40007",
      "name": "Firmware version",
      "description": "e.g. 409.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "40008",
      "name": "EEPROM version",
      "description": "e.g. 203.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "40009",
      "name": "System status 1",
      "description": "Other bits reserved.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "12": "CO2 alarm"
      }
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "40010",
      "name": "System status 2",
      "description": "Other bits reserved.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "12": "Alarm override"
      }
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "40011",
      "name": "Internal temperature",
      "description": "TRL sensor; 0-50.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "40012",
      "name": "External temperature",
      "description": "-40 to 100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "40014",
      "name": "Internal humidity",
      "description": "TRLH / TRLGH sensor; 32767 if not fitted.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "40015",
      "name": "Input 3 pressure sensor reading",
      "description": "0-4000 mV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "mV",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "40016",
      "name": "Pressure input 2 value",
      "description": "Slave side, 0-4000 mV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "mV",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19,
      "documented": "40019",
      "name": "Supply air temperature",
      "description": "-40 to 100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20,
      "documented": "40020",
      "name": "Control temperature",
      "description": "Temperature used for control; writable.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "40021",
      "name": "Heating ramp 1 demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "40022",
      "name": "Cooling ramp 1 demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "40023",
      "name": "Internal temperature offset",
      "description": "-5 to 5.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "40024",
      "name": "External temperature offset",
      "description": "-5 to 5.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25,
      "documented": "40025",
      "name": "Occupied temperature setpoint",
      "description": "Limited by 40026 / 40027.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 26,
      "documented": "40026",
      "name": "Minimum day setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 27,
      "documented": "40027",
      "name": "Maximum day setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 28,
      "documented": "40028",
      "name": "Night setback / unoccupied cooling setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 29,
      "documented": "40029",
      "name": "Night setback / unoccupied heating setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 30,
      "documented": "40030",
      "name": "Cooling proportional band 1",
      "description": "0.5-5.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 31,
      "documented": "40031",
      "name": "Heating proportional band 1",
      "description": "0.5-5.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "40032",
      "name": "Cooling dead band 1",
      "description": "0-5.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 33,
      "documented": "40033",
      "name": "Heating dead band 1",
      "description": "0-5.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35,
      "documented": "40035",
      "name": "Night setback override delay",
      "description": "0-180 min.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "40036",
      "name": "Heating integral time",
      "description": "0-250 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37,
      "documented": "40037",
      "name": "Cooling anti-cycle delay",
      "description": "0-15 min before the cooling contact may restart.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 38,
      "documented": "40038",
      "name": "Floating time 1",
      "description": "Actuator 90° run time, 15-250 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 39,
      "documented": "40039",
      "name": "Occupancy delay",
      "description": "0-180 min.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40,
      "documented": "40040",
      "name": "Cooling ramp 2 demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 41,
      "documented": "40041",
      "name": "Cooling ramp 2 proportional band",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "40042",
      "name": "Cooling ramp 2 dead band",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 43,
      "documented": "40043",
      "name": "Heating ramp 2 demand",
      "description": "Printed as writable.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 44,
      "documented": "40044",
      "name": "Heating ramp 2 proportional band",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 45,
      "documented": "40045",
      "name": "Heating ramp 2 dead band",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50,
      "documented": "40050",
      "name": "AO2 minimum voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 52,
      "documented": "40052",
      "name": "AO2 maximum voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 53,
      "documented": "40053",
      "name": "Pressure 1 filter",
      "description": "Master side, 1-10 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 54,
      "documented": "40054",
      "name": "Airflow K-factor 1",
      "description": "Master side, 100-9995 CFM.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "CFM",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 55,
      "documented": "40055",
      "name": "Minimum cooling airflow",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "CFM",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 56,
      "documented": "40056",
      "name": "Maximum cooling airflow",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "CFM",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57,
      "documented": "40057",
      "name": "Minimum heating airflow",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "CFM",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 58,
      "documented": "40058",
      "name": "Maximum heating airflow",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "CFM",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 60,
      "documented": "40060",
      "name": "Actual airflow 1",
      "description": "Master side, from the differential pressure sensor.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "CFM",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 61,
      "documented": "40061",
      "name": "Airflow setpoint 1",
      "description": "Master side.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "CFM",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 62,
      "documented": "40062",
      "name": "Airflow 1 balancing maximum",
      "description": "Used in balancing mode 3 (maximum flow) for the K-factor.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "CFM",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 63,
      "documented": "40063",
      "name": "Motor 2 position",
      "description": "Slave side, 0-100 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64,
      "documented": "40064",
      "name": "Analog output 2 value",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 65,
      "documented": "40065",
      "name": "TRIAC 1 close demand",
      "description": "Demand at which TO1 closes, 15-80 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 66,
      "documented": "40066",
      "name": "TRIAC 2 close demand",
      "description": "Demand at which TO2 closes, 15-80 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 69,
      "documented": "40069",
      "name": "TRIAC 1 open demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 70,
      "documented": "40070",
      "name": "TRIAC 2 open demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 73,
      "documented": "40073",
      "name": "Cooling integral time",
      "description": "0-250 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 74,
      "documented": "40074",
      "name": "Motor 1 position",
      "description": "Master side, 0-100 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 81,
      "documented": "40081",
      "name": "Airflow 1 offset calibration",
      "description": "Master side, -500 to 500 CFM; balancing mode must be 1 (close).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "CFM",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 84,
      "documented": "40084",
      "name": "Airflow 1 balancing minimum",
      "description": "Master side.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "CFM",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 89,
      "documented": "40089",
      "name": "Airflow K-factor 2",
      "description": "Slave side, 100-9995 CFM.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "CFM",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 90,
      "documented": "40090",
      "name": "Actual airflow 2",
      "description": "Slave side.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "CFM",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 91,
      "documented": "40091",
      "name": "Airflow setpoint 2",
      "description": "Slave side.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "CFM",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 92,
      "documented": "40092",
      "name": "Airflow 2 offset calibration",
      "description": "Slave side, -500 to 500 CFM; balancing mode must be 1 (close).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "CFM",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 93,
      "documented": "40093",
      "name": "Airflow 2 balancing minimum",
      "description": "Slave side; balancing mode must be 2 (minimum flow).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "CFM",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 94,
      "documented": "40094",
      "name": "Airflow 2 balancing maximum",
      "description": "Slave side; balancing mode 3 (maximum flow) or higher.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "CFM",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 95,
      "documented": "40095",
      "name": "Pressure 2 filter",
      "description": "Slave side, 1-10 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 96,
      "documented": "40096",
      "name": "Network fallback timeout",
      "description": "0-60 min.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 98,
      "documented": "40098",
      "name": "CO2 sensor maximum range",
      "description": "100-5000 ppm.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ppm",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 99,
      "documented": "40099",
      "name": "CO2 alarm limit",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ppm",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 104,
      "documented": "40104",
      "name": "TRIAC on/off",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "TO1 on/off",
        "2": "TO2 on/off"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 105,
      "documented": "40105",
      "name": "Occupancy / night setback command",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Locally",
        "2": "Off",
        "3": "Occupancy",
        "4": "No occupancy",
        "5": "Day",
        "6": "Night"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 106,
      "documented": "40106",
      "name": "Digital input 1 status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Open",
        "1": "Closed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 108,
      "documented": "40108",
      "name": "User system control mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Auto",
        "2": "Heat",
        "3": "Cool",
        "4": "Off"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 109,
      "documented": "40109",
      "name": "User mode permissions",
      "description": "Which modes the user may select.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Auto",
        "2": "Heat",
        "3": "Cool",
        "4": "Cool-Heat",
        "5": "Auto-Lock"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 110,
      "documented": "40110",
      "name": "Night setback status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Day",
        "2": "Night",
        "3": "Derogation"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 111,
      "documented": "40111",
      "name": "DI1 mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Off",
        "2": "Occupancy NO",
        "3": "Occupancy NC",
        "4": "Night setback NO",
        "5": "Night setback NC"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 112,
      "documented": "40112",
      "name": "AI2 input type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Off",
        "2": "ETS",
        "3": "CO2",
        "4": "AST"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 113,
      "documented": "40113",
      "name": "Zone occupancy status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "No occupancy",
        "2": "Occupancy",
        "3": "Derogation"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 115,
      "documented": "40115",
      "name": "AO2 control ramp",
      "description": "7-12 reserved.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Off",
        "2": "CR1 (cool ramp 1)",
        "3": "CR2 (cool ramp 2)",
        "4": "HR1 (heat ramp 1)",
        "5": "HR2 (heat ramp 2)",
        "6": "CO2"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 116,
      "documented": "40116",
      "name": "TO1 control ramp",
      "description": "7-12 reserved.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Off",
        "2": "CR1 (cool ramp 1)",
        "3": "CR2 (cool ramp 2)",
        "4": "HR1 (heat ramp 1)",
        "5": "HR2 (heat ramp 2)",
        "6": "CO2"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 117,
      "documented": "40117",
      "name": "TO2 control ramp",
      "description": "7-12 reserved.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Off",
        "2": "CR1 (cool ramp 1)",
        "3": "CR2 (cool ramp 2)",
        "4": "HR1 (heat ramp 1)",
        "5": "HR2 (heat ramp 2)",
        "6": "CO2"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 120,
      "documented": "40120",
      "name": "TO1 signal type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "3": "Pulsing",
        "4": "On/Off",
        "5": "Floating"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 121,
      "documented": "40121",
      "name": "TO2 signal type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "3": "Pulsing",
        "4": "On/Off"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 125,
      "documented": "40125",
      "name": "Motor ramp",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "2": "CR1 (cooling ramp 1)",
        "4": "HR1 (heating ramp 1)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 129,
      "documented": "40129",
      "name": "DI2 mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Off",
        "2": "Override",
        "3": "OverHeat1",
        "4": "OverHeat2",
        "5": "OverHeatAll"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 130,
      "documented": "40130",
      "name": "Temperature control source",
      "description": "Programming mode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Internal temperature",
        "2": "External temperature",
        "3": "Remote temperature"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 131,
      "documented": "40131",
      "name": "Airflow 1 balance mode",
      "description": "Master side.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Close",
        "2": "Minimum flow",
        "3": "Maximum flow",
        "4": "Full open"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 132,
      "documented": "40132",
      "name": "Airflow 2 balance mode",
      "description": "Slave side.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Close",
        "2": "Minimum flow",
        "3": "Maximum flow",
        "4": "Full open"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 133,
      "documented": "40133",
      "name": "Night setback motor position",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Auto",
        "2": "Open"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 134,
      "documented": "40134",
      "name": "DI2 delay",
      "description": "0-3600 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 138,
      "documented": "40138",
      "name": "Airflow hysteresis stop",
      "description": "1-100 %.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 139,
      "documented": "40139",
      "name": "Airflow hysteresis start",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 140,
      "documented": "40140",
      "name": "Airflow scale",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Scale 1",
        "2": "Scale 10",
        "3": "Scale 100"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 145,
      "documented": "40145",
      "name": "Heat/cool switch-over timer",
      "description": "Wait before swapping between heating and cooling, 0-120 min.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 147,
      "documented": "40147",
      "name": "Floating TRIAC demand",
      "description": "TO1 or TO2 in floating mode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 149,
      "documented": "40149",
      "name": "TO1 pulsing demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 150,
      "documented": "40150",
      "name": "TO2 pulsing demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 153,
      "documented": "40153",
      "name": "Overheat status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Normal",
        "2": "OverHeat1",
        "3": "OverHeat2",
        "4": "OverHeatAll"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 154,
      "documented": "40154",
      "name": "Motor 1 position override",
      "description": "Master side.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Auto",
        "2": "Open",
        "3": "Close",
        "4": "AirFlowCoolMin",
        "5": "AirFlowCoolMax"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 155,
      "documented": "40155",
      "name": "TRL display information",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Temp demand",
        "2": "Setpoint demand",
        "3": "Temp",
        "4": "Setpoint",
        "5": "Off"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 156,
      "documented": "40156",
      "name": "Digital input 2 status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Open",
        "1": "Closed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 157,
      "documented": "40157",
      "name": "Input 3 minimum reading",
      "description": "Pressure sensor dead band, 10-180 mV.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "mV",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 158,
      "documented": "40158",
      "name": "System options 3",
      "description": "Other bits reserved.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "2": "CO2 display (1 = yes)",
        "3": "CO2 control source (0 = analog, 1 = TRLG)",
        "5": "Constant flow option (1 = yes)"
      }
    },
    {
      "table": "holding_register",
      "address": 160,
      "documented": "40160",
      "name": "Internal CO2",
      "description": "TRLG / TRLGH sensor; 32767 if not fitted.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ppm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 161,
      "documented": "40161",
      "name": "Motor 2 position override",
      "description": "Slave side.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Auto",
        "2": "Open",
        "3": "Close",
        "4": "AirFlowCoolMin",
        "5": "AirFlowCoolMax"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 163,
      "documented": "40163",
      "name": "Occupancy minimum time",
      "description": "0-240 min.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read supply and control temperatures (19, 20), airflow 1 and 2 (60, 90) with their setpoints (61, 91) and motor position (74). Command occupancy with register 105 and the user mode with 108; change setpoints at 25-29 (x10).",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 20,
        "why": "Control (room) temperature"
      },
      {
        "table": "holding_register",
        "address": 25,
        "why": "Occupied setpoint"
      },
      {
        "table": "holding_register",
        "address": 60,
        "why": "Airflow 1"
      },
      {
        "table": "holding_register",
        "address": 90,
        "why": "Airflow 2"
      },
      {
        "table": "holding_register",
        "address": 74,
        "why": "Motor 1 position"
      },
      {
        "table": "holding_register",
        "address": 105,
        "why": "Occupancy command"
      },
      {
        "table": "holding_register",
        "address": 108,
        "why": "System mode"
      },
      {
        "table": "holding_register",
        "address": 113,
        "why": "Occupancy status"
      }
    ],
    "enable": "Fit the Modbus communication module and set the address from the device menu or register 0.",
    "watchdog": "Network fallback timeout (40096, 0-60 min).",
    "quirks": [
      "Printed register numbers start at 40000 for address 0, not 40001.",
      "Auto baud detection is the default; the device steps to the next rate after two or more bad frames in one second."
    ],
    "setup": [
      "RS-485 two-wire, RTU mode, 9600-57600 baud or auto.",
      "Device address 1-246."
    ],
    "gotchas": [
      "Airflow balancing writes only take effect in the right balancing mode (40131 / 40132)."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
