{
  "manufacturer": "Neptronic",
  "manufacturer_slug": "neptronic",
  "model": "SKS4 steam-to-steam humidifier (Modbus communication module)",
  "model_slug": "sks4",
  "short_model": "SKS4",
  "aliases": [
    "SKS4-E",
    "SKS4-N",
    "SKS4 Steam to Steam Humidifier",
    "Neptronic SKS4 Modbus"
  ],
  "equipment_type": "Air handler humidifier (steam-to-steam)",
  "applies_to": "Neptronic SKS4 series steam-to-steam humidifiers with the Modbus communication module, guide SKS4-Modbus Guide-220509 (V2.03).",
  "summary": "The Neptronic SKS4 is a steam-to-steam humidifier with a modulating steam valve. Its Modbus RTU module exposes holding registers only: signal voltages, scaled room and supply RH, water and board temperatures, demand and steam-valve output, set points and PID terms, binary inputs and relays as 0/1 registers, and enumerated profile, source, boiler-state and alarm codes.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": "None",
    "data_bits": null,
    "stop_bits": 2,
    "tcp_port": null
  },
  "addressing": {
    "convention": "0-based",
    "note": "The guide prints a protocol-base (0-based) address and a six-digit holding register (base 400001) side by side, e.g. 6005 / 406006. The protocol-base number is the wire address."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "SKS4 Steam to Steam Humidifier - Modbus Communication Module User Guide",
    "doc_number": "SKS4-Modbus Guide-220509 (V2.03)",
    "revision_date": "2022-05-09",
    "url": "http://www.neptronic.com/Humidifiers/PDF/SKS4/20230525/SKS4-Modbus%20Guide-220509%20(V2.03).pdf",
    "pages": "p. 1 (requirements), pp. 2-20 (Modbus registers table)"
  },
  "notes": [
    "Only function codes 03, 06 and 16 are supported, so binary points (inputs, relays, flags) are 16-bit holding registers holding 0 or 1.",
    "'Scale N' with 'Value x N' means the raw value is the engineering value times N; this map stores the multiplier 1/N.",
    "Temperature and capacity units follow Modbus Server Units (415001): 0 metric, 1 imperial.",
    "The guide text calls automatic baud detection the default, while register 1 lists 19200 as its default value; the baud default is left blank here.",
    "Default unit address is not stated; it is set from the device menu or register 0.",
    "Left out: product name ASCII registers 3-6; protocol addresses 6008 and 6035, which each appear twice in the table with different holding numbers and names (Room RH Bias / Supply High Limit RH, Room Demand Proportional Gain / Integral Time); Water Temperature Bias 6018 and Cabinet Temperature 6019 (typed unsigned with negative ranges); Boiler Drain Volume 6071, Boiler Max Steam Output 6072 and Boiler Idle Temperature Setpoint 6074 (scale and example disagree); the run/on/service time and calibration counters (6053-6068, 6087-6090), which span four registers with no stated word order.",
    "System Power State (15021) has its writable flag printed inside the value column; it is listed as writable here."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "0 / 400001",
      "name": "Modbus Address and Product Type",
      "description": "High byte = product type (read only); low byte = Modbus address 1-247 (writable).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "1 / 400002",
      "name": "Device Baud Rate",
      "description": "Baud rate / 100 (e.g. 384 = 38400); 0 = auto-detect.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 100,
      "units": "baud",
      "access": "RW",
      "values": {
        "0": "Auto baud rate detection"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "2 / 400003",
      "name": "Modbus Slave Communication Port Configuration",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No parity, 2 stop bits",
        "1": "Even parity, 1 stop bit",
        "2": "Odd parity, 1 stop bit"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "7 / 400008",
      "name": "Product Actual Firmware Version (in Integer x100)",
      "description": "Firmware version x100 (e.g. 100 = 1.00).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "8 / 400009",
      "name": "Product Actual EEPROM Version (in Integer x100)",
      "description": "EEPROM version x100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2000,
      "documented": "2000 / 402001",
      "name": "Cabinet Temperature Signal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2001,
      "documented": "2001 / 402002",
      "name": "Control Signal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2002,
      "documented": "2002 / 402003",
      "name": "Room RH Signal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2003,
      "documented": "2003 / 402004",
      "name": "Supply RH Signal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2004,
      "documented": "2004 / 402005",
      "name": "Water Level Signal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2005,
      "documented": "2005 / 402006",
      "name": "Water Level Low Signal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2006,
      "documented": "2006 / 402007",
      "name": "Water Level High Signal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2007,
      "documented": "2007 / 402008",
      "name": "Water Temperature Signal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2008,
      "documented": "2008 / 402009",
      "name": "Foam Signal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2009,
      "documented": "2009 / 402010",
      "name": "Board Temperature Signal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2010,
      "documented": "2010 / 402011",
      "name": "Main Power Supply",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2011,
      "documented": "2011 / 402012",
      "name": "Steam Valve Feedback Signal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4000,
      "documented": "4000 / 404001",
      "name": "Steam Output Feedback Signal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4001,
      "documented": "4001 / 404002",
      "name": "Steam Valve Signal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6000,
      "documented": "6000 / 406001",
      "name": "Water Level Replace Interval",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "days",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6001,
      "documented": "6001 / 406002",
      "name": "Control Input",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6002,
      "documented": "6002 / 406003",
      "name": "Control Min",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6003,
      "documented": "6003 / 406004",
      "name": "Control Max",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6004,
      "documented": "6004 / 406005",
      "name": "Control Bias",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6005,
      "documented": "6005 / 406006",
      "name": "Room RH",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6006,
      "documented": "6006 / 406007",
      "name": "Room RH Min",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6007,
      "documented": "6007 / 406008",
      "name": "Room RH Max",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6010,
      "documented": "6010 / 406011",
      "name": "Supply High Limit RH Min",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6011,
      "documented": "6011 / 406012",
      "name": "Supply High Limit RH Max",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6012,
      "documented": "6012 / 406013",
      "name": "Supply High Limit RH Bias",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6013,
      "documented": "6013 / 406014",
      "name": "Water Temperature Signal Min",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6014,
      "documented": "6014 / 406015",
      "name": "Water Temperature Signal Max",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6015,
      "documented": "6015 / 406016",
      "name": "Water Temperature",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6016,
      "documented": "6016 / 406017",
      "name": "Water Temperature Min",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6017,
      "documented": "6017 / 406018",
      "name": "Water Temperature Max",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6020,
      "documented": "6020 / 406021",
      "name": "Board Temperature",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6021,
      "documented": "6021 / 406022",
      "name": "Power Output Feedback Bias",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6022,
      "documented": "6022 / 406023",
      "name": "Power Output Feedback Min",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6023,
      "documented": "6023 / 406024",
      "name": "Power Output Feedback Max",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6024,
      "documented": "6024 / 406025",
      "name": "Power Output Feedback",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6025,
      "documented": "6025 / 406026",
      "name": "Steam Valve Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6026,
      "documented": "6026 / 406027",
      "name": "Water Level",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6027,
      "documented": "6027 / 406028",
      "name": "Water Probe Low Pos Reading",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6028,
      "documented": "6028 / 406029",
      "name": "Water Probe High Pos Reading",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6029,
      "documented": "6029 / 406030",
      "name": "Water Probe Abs Low Pos Reading",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6030,
      "documented": "6030 / 406031",
      "name": "Water Probe Abs High Pos Reading",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6031,
      "documented": "6031 / 406032",
      "name": "Room RH Network Reading",
      "description": "Room RH written by the BAS when Room RH Source = Network.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6032,
      "documented": "6032 / 406033",
      "name": "Room RH Setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6033,
      "documented": "6033 / 406034",
      "name": "Room RH Unoccupied Setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6034,
      "documented": "6034 / 406035",
      "name": "Room RH Vacant Setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6037,
      "documented": "6037 / 406038",
      "name": "Room Demand Derivative Time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6038,
      "documented": "6038 / 406039",
      "name": "Room Demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6039,
      "documented": "6039 / 406040",
      "name": "Supply High Limit Network Reading",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6040,
      "documented": "6040 / 406041",
      "name": "Supply High Limit Setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6041,
      "documented": "6041 / 406042",
      "name": "Supply High Limit Proportional Gain",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6042,
      "documented": "6042 / 406043",
      "name": "Supply High Limit Integral Time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6043,
      "documented": "6043 / 406044",
      "name": "Supply High Limit Derivative Time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6044,
      "documented": "6044 / 406045",
      "name": "Supply High Limit Demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6045,
      "documented": "6045 / 406046",
      "name": "Humidity Control Network Demand",
      "description": "Demand written by the BAS when Demand Source = Network.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6046,
      "documented": "6046 / 406047",
      "name": "Humidity Control Network High Limit",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6047,
      "documented": "6047 / 406048",
      "name": "Humidity Demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6048,
      "documented": "6048 / 406049",
      "name": "System Power Output",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6049,
      "documented": "6049 / 406050",
      "name": "System Steam Capacity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kg/h / lb/h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6050,
      "documented": "6050 / 406051",
      "name": "Boiler Demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6051,
      "documented": "6051 / 406052",
      "name": "Boiler Capacity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kg/h / lb/h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6052,
      "documented": "6052 / 406053",
      "name": "Boiler Power Output",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6069,
      "documented": "6069 / 406070",
      "name": "Boiler Minimum Steam Output",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6070,
      "documented": "6070 / 406071",
      "name": "Boiler Drain Interval",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6073,
      "documented": "6073 / 406074",
      "name": "Boiler Idle Time Drain",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6075,
      "documented": "6075 / 406076",
      "name": "HRL Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C / °F",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6076,
      "documented": "6076 / 406077",
      "name": "HRL Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6077,
      "documented": "6077 / 406078",
      "name": "Boiler Blowdown Rate",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6078,
      "documented": "6078 / 406079",
      "name": "Boiler Service Interval",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6079,
      "documented": "6079 / 406080",
      "name": "Modbus TCP IP Keep Alive Time Out",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6080,
      "documented": "6080 / 406081",
      "name": "Boiler Idle Tank Rinse Interval",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "days",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6081,
      "documented": "6081 / 406082",
      "name": "Steam Valve Feedback",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6082,
      "documented": "6082 / 406083",
      "name": "Actuator Deadband",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6083,
      "documented": "6083 / 406084",
      "name": "Humidity Demand Low Dead Band",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6084,
      "documented": "6084 / 406085",
      "name": "Network Timeout",
      "description": "Time allowed between network writes before a network fault.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6085,
      "documented": "6085 / 406086",
      "name": "Room Demand Proportional Band",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6086,
      "documented": "6086 / 406087",
      "name": "Supply High Limit Proportional Band",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6091,
      "documented": "6091 / 406092",
      "name": "HRL Temperature Bas",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C / °F",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6092,
      "documented": "6092 / 406093",
      "name": "HRL Humidity Bias",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10000,
      "documented": "10000 / 410001",
      "name": "Air Flow",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Closed",
        "1": "Open"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10001,
      "documented": "10001 / 410002",
      "name": "Supply High Limit",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Closed",
        "1": "Open"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10002,
      "documented": "10002 / 410003",
      "name": "Interlock",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Closed",
        "1": "Open"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10003,
      "documented": "10003 / 410004",
      "name": "Binary External Demand",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "0%",
        "1": "100%"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10004,
      "documented": "10004 / 410005",
      "name": "Water Leak Detection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Ok",
        "1": "Leak"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10005,
      "documented": "10005 / 410006",
      "name": "Thermal Cutout",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Closed",
        "1": "Open"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10006,
      "documented": "10006 / 410007",
      "name": "RS485 Interface",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10007,
      "documented": "10007 / 410008",
      "name": "Ethernet Interface",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10008,
      "documented": "10008 / 410009",
      "name": "Contactors PCB Fuse",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Blown Fuse"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10009,
      "documented": "10009 / 410010",
      "name": "Control PCB Fuse",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Open Fuse"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11000,
      "documented": "11000 / 411001",
      "name": "Alarm Warning Relay",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11001,
      "documented": "11001 / 411002",
      "name": "Service Warning Relay",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11002,
      "documented": "11002 / 411003",
      "name": "Water Level Valve",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11003,
      "documented": "11003 / 411004",
      "name": "Tank Water Valve",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11004,
      "documented": "11004 / 411005",
      "name": "Drain Cooler Valve",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11005,
      "documented": "11005 / 411006",
      "name": "Drain Pump",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11006,
      "documented": "11006 / 411007",
      "name": "Drain Valve",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11007,
      "documented": "11007 / 411008",
      "name": "Drain Pump 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11008,
      "documented": "11008 / 411009",
      "name": "Drain Pump 3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11009,
      "documented": "11009 / 411010",
      "name": "Alarm LED",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11010,
      "documented": "11010 / 411011",
      "name": "Power LED",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11011,
      "documented": "11011 / 411012",
      "name": "Buzzer",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12000,
      "documented": "12000 / 412001",
      "name": "Water Level Low",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12001,
      "documented": "12001 / 412002",
      "name": "Water Level High",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12002,
      "documented": "12002 / 412003",
      "name": "Foam Sensor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "NoFoam",
        "1": "Foam"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12003,
      "documented": "12003 / 412004",
      "name": "Boiler Service Operation",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Not Allowed",
        "1": "Allowed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12004,
      "documented": "12004 / 412005",
      "name": "Boiler Service Due",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12005,
      "documented": "12005 / 412006",
      "name": "Foam",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Ok",
        "1": "Detected"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12006,
      "documented": "12006 / 412007",
      "name": "Boiler Line Rinse",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12007,
      "documented": "12007 / 412008",
      "name": "HRL Lock Setpoint",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Unlock",
        "1": "Lock"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12008,
      "documented": "12008 / 412009",
      "name": "Network Control State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Normal",
        "1": "Fault"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12009,
      "documented": "12009 / 412010",
      "name": "Inhibit Resistive Probe",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12010,
      "documented": "12010 / 412011",
      "name": "Notify Alarm",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12011,
      "documented": "12011 / 412012",
      "name": "Notify Warning",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12012,
      "documented": "12012 / 412013",
      "name": "Notify App Msg",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12013,
      "documented": "12013 / 412014",
      "name": "Power Up Drain",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12014,
      "documented": "12014 / 412015",
      "name": "Manual Water Calibration State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Ok",
        "1": "Required"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12015,
      "documented": "12015 / 412016",
      "name": "AntiFreeze Warning",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Drain"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15000,
      "documented": "15000 / 415001",
      "name": "Modbus Server Units",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Metric",
        "1": "Imperial"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15001,
      "documented": "15001 / 415002",
      "name": "Control Signal Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "0-10Vdc",
        "1": "2-10Vdc",
        "2": "4-20mA",
        "3": "0-20mA"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15002,
      "documented": "15002 / 415003",
      "name": "Room RH Signal Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "0-10Vdc",
        "1": "2-10Vdc",
        "2": "4-20mA",
        "3": "0-20mA"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15003,
      "documented": "15003 / 415004",
      "name": "Supply RH Signal Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "0-10Vdc",
        "1": "2-10Vdc",
        "2": "4-20mA",
        "3": "0-20mA"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15004,
      "documented": "15004 / 415005",
      "name": "Control Profile",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "ExternAnalog",
        "1": "ExternNetwork",
        "2": "InternAnalog",
        "3": "InternNetwork",
        "4": "HRL",
        "5": "Custom"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15005,
      "documented": "15005 / 415006",
      "name": "Modulating High Limit Profile",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "ExternAnalog",
        "2": "ExternNetwork",
        "3": "InternAnalog",
        "4": "InternNetwork",
        "5": "Custom"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15006,
      "documented": "15006 / 415007",
      "name": "Occupancy State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Occupied",
        "1": "Unoccupied",
        "2": "Vacant",
        "3": "Off"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15007,
      "documented": "15007 / 415008",
      "name": "Room RH Source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "RoomRH",
        "2": "Network"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15008,
      "documented": "15008 / 415009",
      "name": "Room RH Setpoint Source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "Internal",
        "2": "ControlInput"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15009,
      "documented": "15009 / 415010",
      "name": "Supply High Limit Reading Source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "SuppyHLRH",
        "2": "Network"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15010,
      "documented": "15010 / 415011",
      "name": "Supply High Limit Setpoint Source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "Internal",
        "2": "ControlInput"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15011,
      "documented": "15011 / 415012",
      "name": "Humidity Control Demand Source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "ControlInput",
        "2": "RoomDemand",
        "3": "Network"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15012,
      "documented": "15012 / 415013",
      "name": "Humidity Control High Limit Source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "ControlInput",
        "2": "SupplyHLDemand",
        "3": "Network"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15013,
      "documented": "15013 / 415014",
      "name": "Humidity Control Cutout State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "Normal",
        "2": "LowLimit",
        "3": "HighLimit",
        "4": "NoAirFlow",
        "5": "Interlock"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15014,
      "documented": "15014 / 415015",
      "name": "Boiler Request",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "Reset Alarms",
        "2": "Drain",
        "3": "Reset Counters",
        "4": "Filling",
        "5": "WaterCalib"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15015,
      "documented": "15015 / 415016",
      "name": "Boiler State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "Idle",
        "2": "LineRinse",
        "3": "TankRinse",
        "4": "Filling",
        "5": "Draining",
        "6": "Heating",
        "7": "Boiling",
        "8": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15016,
      "documented": "15016 / 415017",
      "name": "Boiler Fill Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "OneShot",
        "1": "Pulsed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15017,
      "documented": "15017 / 415018",
      "name": "Boiler Alarm",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "FailedPump",
        "2": "FillTimeout",
        "3": "BlockedPiping",
        "4": "HeatTimeout",
        "5": "Overheat",
        "6": "WaterLeak",
        "7": "Service",
        "8": "Reserved",
        "9": "TankBlocked",
        "10": "RefillDelay"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15018,
      "documented": "15018 / 415019",
      "name": "Boiler Idle Tank Rinse On",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15019,
      "documented": "15019 / 415020",
      "name": "Boiler Idle Tank Rinse Off",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15020,
      "documented": "15020 / 415021",
      "name": "Water Probe Auto Calib",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "Once",
        "2": "Always"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15021,
      "documented": "15021 / 415022",
      "name": "System Power State",
      "description": "Humidifier on/off.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15022,
      "documented": "15022 / 415023",
      "name": "Boiler Startup Tank Rinse",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15023,
      "documented": "15023 / 415024",
      "name": "Water Level Probe Warning",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Ok",
        "1": "Replace"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15024,
      "documented": "15024 / 415025",
      "name": "Water Level Probe Failure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "None",
        "1": "Capacitive",
        "2": "Resistive",
        "3": "Both"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15025,
      "documented": "15025 / 415026",
      "name": "Water Level Probe Alarm",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "OK",
        "1": "Defect",
        "2": "NoCalib"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read Room RH (6005), Humidity Demand (6047), System Power Output (6048), Boiler State (15015) and Boiler Alarm (15017). For BAS control set Control Profile (15004) and Humidity Control Demand Source (15011) to the network options and write Humidity Control Network Demand (6045) within the Network Timeout.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 6005,
        "why": "Room RH"
      },
      {
        "table": "holding_register",
        "address": 6032,
        "why": "Room RH set point"
      },
      {
        "table": "holding_register",
        "address": 6047,
        "why": "Humidity demand"
      },
      {
        "table": "holding_register",
        "address": 6048,
        "why": "System power output"
      },
      {
        "table": "holding_register",
        "address": 15015,
        "why": "Boiler state"
      },
      {
        "table": "holding_register",
        "address": 15017,
        "why": "Boiler alarm"
      },
      {
        "table": "holding_register",
        "address": 15021,
        "why": "System on/off"
      },
      {
        "table": "holding_register",
        "address": 6045,
        "why": "Network demand"
      }
    ],
    "enable": "Fit the Modbus communication module, set the address in the device menu (or register 0) and pick network profile and sources (15004-15012) if the BAS supplies readings or demand.",
    "watchdog": "Network Timeout (6084, 1-900 s, default 900 s): network-supplied values must be refreshed within this time; Network Control State (12008) shows a fault.",
    "quirks": [
      "All points, binary ones included, are holding registers (FC03/06/16 only).",
      "Default framing is no parity with 2 stop bits."
    ],
    "setup": [
      "RS-485 two-wire, RTU; 9600-57600 baud or auto baud detection.",
      "Parity/stop bits via register 2 or the Modbus Comport Config menu item."
    ],
    "gotchas": [
      "Several register numbers differ from the SKE4 guide even where names match; use the SKS4 list."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
