{
  "manufacturer": "Nilan",
  "manufacturer_slug": "nilan",
  "model": "CTS602 controller with HMI350T panel (Modbus version 23)",
  "model_slug": "cts602-hmi350t",
  "short_model": "CTS602",
  "aliases": [
    "CTS 602",
    "CTS602 HMI350T",
    "CTS602 w. HMI350T"
  ],
  "equipment_type": "Heat pump / ventilation unit controller (air handler)",
  "applies_to": "Nilan ventilation, heat-recovery and compact heat pump units with the CTS602 board and HMI350T user panel, Modbus protocol version 23 (software 3.6.58/3.6.59).",
  "summary": "The Nilan CTS602 is the controller in Nilan's residential and light-commercial ventilation units and compact heat pumps (ventilation, heat recovery, hot water and optional central heating). Its RS-485 port COM1 is a Modbus RTU slave at fixed 19200 8E1. Input registers give temperatures T0-T18 (x0.01 °C), humidity, CO2, digital inputs, alarm list, run and control states, fan steps and differential-pressure flows; holding registers carry on/off, operation mode, ventilation step, temperature setpoint, hot water and central heating settings, outputs and the clock.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 30,
    "baud": 19200,
    "parity": "Even",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "0-based",
    "note": "Nilan lists the addresses exactly as sent in the Modbus request, without the 30001/40001 global offset: reading input register 100 with function 04 is global address 30101. Use the printed number directly as the wire address."
  },
  "default_word_order": null,
  "firmware": "Modbus protocol version 23 (Bus.Version), CTS602 software 3.6.58 / 3.6.59",
  "source": {
    "title": "Protocol description - Nilan CTS602 with HMI350T - Modbus version 23",
    "doc_number": "52173104",
    "revision_date": "2023-11-22",
    "url": "https://taphome.com/compatibility/devices/nilan-cts602-heat-pump/manufacturer/CTS602_HMI350T_Modbus_v23.pdf",
    "pages": "p. 5 (setup, functions), p. 6 (addressing note), pp. 6-11 (input registers), pp. 12-20 (holding registers), p. 21 (example frames)",
    "unofficial": true
  },
  "notes": [
    "Nilan does not host this protocol description at a public URL we could find (its manuals say it can be downloaded from the Nilan website, but no direct link turned up). The linked copy, hosted by the home-automation vendor TapHome in its 'manufacturer' folder, is the unchanged Nilan document 52173104.",
    "Scale column: '100' means the raw value is divided by 100 (e.g. temperatures and % values with two decimals). Registers without a scale are whole numbers.",
    "Signedness is not stated per register; temperatures and temperature settings are typed INT16 because they can be negative (the list shows ranges down to -40.00 °C), everything else UINT16.",
    "Left out: software version text registers (1-3, two ASCII characters each), suction/discharge pressure (219/220, no scale given), registers scaled by 60 (1503, 4018) whose unit is unclear, user-function temperature/offset (604/605 and their user-function-2 copies 614/615) and fan-scaling (4098/4099) which have no scale, the pressure-control P/I settings (2300-2304), the alarm log detail block (3050-3074), week-program editing registers (4030-4036) and the menu-open flag (2002).",
    "Enumerations are only given where the list prints the full value set; several holding registers in the display section (e.g. 4003-4005, 4012, 4013, 4020, 4021, 4041, 4108-4112) are listed without their complete value lists and are left without values.",
    "Some holding-register descriptions in the source are in Danish (2300-2327 'Trin n tilluft/fraluft' = step n supply/extract air flow or pressure, 1209 heat source select); they are translated in the names here.",
    "The document does not mark which holding registers are read-only; the output registers 100-206 and the clock 300-305 report states rather than commands.",
    "All input registers can also be read as holding registers with function 03 at address + 10000 (read only).",
    "External fire alarm auto reset (holding 4040) is left without value labels: the printed table shows codes 0-2, but the cell is cut off and the document's text layer holds a further code 3 that is not visible."
  ],
  "registers": [
    {
      "table": "input_register",
      "address": 0,
      "documented": "000",
      "name": "Protocol version number",
      "description": "Nilan variable Bus.Version.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4,
      "documented": "004",
      "name": "Application Id",
      "description": "Nilan variable Info.AppID.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 5,
      "documented": "005",
      "name": "Application hardware Id",
      "description": "Nilan variable Info.HWType.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 100,
      "documented": "100",
      "name": "User function",
      "description": "Digital input state; Nilan variable Input.UserFunc.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 101,
      "documented": "101",
      "name": "Air filter alarm",
      "description": "Digital input state; Nilan variable Input.AirFilter.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 102,
      "documented": "102",
      "name": "Door contact",
      "description": "Digital input state; Nilan variable Input.DoorOpen.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 103,
      "documented": "103",
      "name": "Smoke alarm",
      "description": "Digital input state; Nilan variable Input.Smoke.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 104,
      "documented": "104",
      "name": "Motor thermo fuse",
      "description": "Digital input state; Nilan variable Input.MotorThermo.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 105,
      "documented": "105",
      "name": "Heating surface frost / overheat",
      "description": "Digital input state; Nilan variable Input.Frost_Overht.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 106,
      "documented": "106",
      "name": "Airflow monitor",
      "description": "Digital input state; Nilan variable Input.AirFlow.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 107,
      "documented": "107",
      "name": "High pressure switch",
      "description": "Digital input state; Nilan variable Input.P_HI.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 108,
      "documented": "108",
      "name": "Low pressure switch",
      "description": "Digital input state; Nilan variable Input.P_LO.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 109,
      "documented": "109",
      "name": "Hot water boiling",
      "description": "Digital input state; Nilan variable Input.Boil.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 110,
      "documented": "110",
      "name": "Hot water 3-way valve position",
      "description": "Digital input state; Nilan variable Input.3WayPos.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 111,
      "documented": "111",
      "name": "Hotgas defrost type selection",
      "description": "Digital input state; Nilan variable Input.DefrostHG.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 112,
      "documented": "112",
      "name": "Defrost thermostat",
      "description": "Digital input state; Nilan variable Input.Defrost.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 113,
      "documented": "113",
      "name": "User function 2",
      "description": "Digital input state; Nilan variable Input.UserFunc_2.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 114,
      "documented": "114",
      "name": "Air damper closed position switch",
      "description": "Digital input state; Nilan variable Input.DamperClosed.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 115,
      "documented": "115",
      "name": "Air damper opened position switch",
      "description": "Digital input state; Nilan variable Input.DamperOpened.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 116,
      "documented": "116",
      "name": "Combined FC and thermo alarm",
      "description": "Digital input state; Nilan variable Input.FCorThermoAl.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 117,
      "documented": "117",
      "name": "Brine pressostat",
      "description": "Digital input state; Nilan variable Input.BrinePress.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 200,
      "documented": "200",
      "name": "Controller board temperature",
      "description": "Nilan variable Input.T0_Controller.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 201,
      "documented": "201",
      "name": "Fresh air intake temperature",
      "description": "Nilan variable Input.T1_Intake.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 202,
      "documented": "202",
      "name": "Inlet temperature (before heater)",
      "description": "Nilan variable Input.T2_Inlet.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 203,
      "documented": "203",
      "name": "Room exhaust temperature",
      "description": "Nilan variable Input.T3_Exhaust.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 204,
      "documented": "204",
      "name": "Outlet temperature",
      "description": "Nilan variable Input.T4_Outlet.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 205,
      "documented": "205",
      "name": "Condenser temperature",
      "description": "Nilan variable Input.T5_Cond.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 206,
      "documented": "206",
      "name": "Evaporator temperature",
      "description": "Nilan variable Input.T6_Evap.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 207,
      "documented": "207",
      "name": "Inlet temperature (after heater)",
      "description": "Nilan variable Input.T7_Inlet.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 208,
      "documented": "208",
      "name": "Outdoor temperature",
      "description": "Nilan variable Input.T8_Outdoor.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 209,
      "documented": "209",
      "name": "Heating surface temperature",
      "description": "Nilan variable Input.T9_Heater.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 210,
      "documented": "210",
      "name": "External room temperature",
      "description": "Nilan variable Input.T10_Extern.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 211,
      "documented": "211",
      "name": "Hot water top temperature",
      "description": "Nilan variable Input.T11_Top.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 212,
      "documented": "212",
      "name": "Hot water bottom temperature",
      "description": "Nilan variable Input.T12_Bottom.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 213,
      "documented": "213",
      "name": "EK return temperature",
      "description": "Nilan variable Input.T13_Return.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 214,
      "documented": "214",
      "name": "EK supply temperature",
      "description": "Nilan variable Input.T14_Supply.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 215,
      "documented": "215",
      "name": "User panel room temperature",
      "description": "Nilan variable Input.T15_Room.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 216,
      "documented": "216",
      "name": "AUX temperature (Hotwater anode)",
      "description": "Nilan variable Input.T16.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 217,
      "documented": "217",
      "name": "Preheater or earth tube air intake temperature",
      "description": "Nilan variable Input.T17_PreHeat.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 218,
      "documented": "218",
      "name": "Pressure pibe temperature",
      "description": "Nilan variable Input.T18_PresPibe.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 221,
      "documented": "221",
      "name": "Humidity sensor value",
      "description": "Nilan variable AirQual.RH.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 222,
      "documented": "222",
      "name": "Carbon dioxide sensor value",
      "description": "Nilan variable AirQual.CO2.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "ppm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 400,
      "documented": "400",
      "name": "Alarm state bit mask",
      "description": "Bit 7 (0x80) = alarms active; low nibble (0x0F) = number of alarms.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 401,
      "documented": "401",
      "name": "Alarm 1 - Code",
      "description": "Nilan variable Alarm.List_1_ID.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 402,
      "documented": "402",
      "name": "Alarm 1 - Date",
      "description": "Nilan variable Alarm.List_1_Date.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 403,
      "documented": "403",
      "name": "Alarm 1 - Time",
      "description": "Nilan variable Alarm.List_1_Time.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 404,
      "documented": "404",
      "name": "Alarm 2 - Code",
      "description": "Nilan variable Alarm.List_2_ID.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 405,
      "documented": "405",
      "name": "Alarm 2 - Date",
      "description": "Nilan variable Alarm.List_2_Date.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 406,
      "documented": "406",
      "name": "Alarm 2 - Time",
      "description": "Nilan variable Alarm.List_2_Time.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 407,
      "documented": "407",
      "name": "Alarm 3 - Code",
      "description": "Nilan variable Alarm.List_3_ID.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 408,
      "documented": "408",
      "name": "Alarm 3 - Date",
      "description": "Nilan variable Alarm.List_3_Date.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 409,
      "documented": "409",
      "name": "Alarm 3 - Time",
      "description": "Nilan variable Alarm.List_3_Time.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1000,
      "documented": "1000",
      "name": "Actual on/off state",
      "description": "Nilan variable Control.RunAct.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1001,
      "documented": "1001",
      "name": "Actual operation mode",
      "description": "Nilan variable Control.ModeAct.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "Heat",
        "2": "Cool",
        "3": "Auto",
        "4": "Service"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1002,
      "documented": "1002",
      "name": "Actual control state",
      "description": "Nilan variable Control.StateDisplay.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "9": "Hot water",
        "1": "Shift",
        "10": "Legionella",
        "2": "Stop",
        "11": "Cooling + hot water",
        "3": "Start",
        "12": "Central heating",
        "4": "Standby",
        "13": "Defrost",
        "5": "Ventilation stop",
        "14": "Frost sequre",
        "6": "Ventilation",
        "15": "Service",
        "7": "Heating",
        "16": "Alarm",
        "8": "Cooling",
        "17": "Heating + hot water"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1003,
      "documented": "1003",
      "name": "Actual time in state",
      "description": "Nilan variable Control.SecInState.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1100,
      "documented": "1100",
      "name": "Actual ventilation step set point",
      "description": "Nilan variable AirFlow.VentSet.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1101,
      "documented": "1101",
      "name": "Actual inlet fan speed step",
      "description": "Nilan variable AirFlow.InletAct.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1102,
      "documented": "1102",
      "name": "Actual exhaust fan speed step",
      "description": "Nilan variable AirFlow.ExhaustAct.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1103,
      "documented": "1103",
      "name": "Days since last air filter change alarm",
      "description": "Nilan variable AirFlow.SinceFiltDay.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "d",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1104,
      "documented": "1104",
      "name": "Days to next air filter change alarm",
      "description": "Nilan variable AirFlow.ToFiltDay.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "d",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1200,
      "documented": "1200",
      "name": "Summer state",
      "description": "Nilan variable AirTemp.IsSummer.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1201,
      "documented": "1201",
      "name": "Inlet temperature request (T7 setpoint)",
      "description": "Nilan variable AirTemp.TempInletSet.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1202,
      "documented": "1202",
      "name": "Actual value for controlled temperature",
      "description": "Nilan variable AirTemp.TempControl.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1203,
      "documented": "1203",
      "name": "Actual room temperature (T15 or T10)",
      "description": "Nilan variable AirTemp.TempRoom.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1204,
      "documented": "1204",
      "name": "Passive heat exchanger efficiency calculation",
      "description": "Nilan variable AirTemp.EffPct.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1205,
      "documented": "1205",
      "name": "Requested capacity",
      "description": "Nilan variable AirTemp.CapSet.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1206,
      "documented": "1206",
      "name": "Actual capacity",
      "description": "Nilan variable AirTemp.CapAct.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1500,
      "documented": "1500",
      "name": "Compressor type",
      "description": "Nilan variable Compressor.Type.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "None",
        "1": "On/Off",
        "2": "Modulated hotgas valve"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1700,
      "documented": "1700",
      "name": "Hot water type",
      "description": "Nilan variable HotWater.Type.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "None",
        "1": "Only hot water (VGU)",
        "2": "With ventilation (VP)",
        "3": "With central heating (VGU180)"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1701,
      "documented": "1701",
      "name": "Hot water anode state",
      "description": "Nilan variable HotWater.AnodeState.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "OK",
        "2": "SERVICE",
        "3": "ERROR"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1800,
      "documented": "1800",
      "name": "Actual setpoint for external heating source",
      "description": "Nilan variable CentralHeat.HeatExtSet.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2100,
      "documented": "2100",
      "name": "Remaining time for the pre-heater blocking function",
      "description": "Nilan variable PreHeat.BlockRemain.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2200,
      "documented": "2200",
      "name": "DPT in session",
      "description": "Nilan variable DPT.InSession.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2201,
      "documented": "2201",
      "name": "Calculated air flow 1",
      "description": "Nilan variable DPT.AirFlow1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "m3/h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2202,
      "documented": "2202",
      "name": "Calculated air flow 2",
      "description": "Nilan variable DPT.AirFlow2.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "m3/h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2221,
      "documented": "2221",
      "name": "Calculated air pressure 1",
      "description": "Nilan variable DPT.Pressure1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "Pa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2222,
      "documented": "2222",
      "name": "Calculated air pressure 2",
      "description": "Nilan variable DPT.Pressure2.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "Pa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2230,
      "documented": "2230",
      "name": "DPT2 in session",
      "description": "Nilan variable DPT2.InSession.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2231,
      "documented": "2231",
      "name": "DPT2 calculated air flow 1",
      "description": "Nilan variable DPT2.AirFlow1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "m3/h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2232,
      "documented": "2232",
      "name": "DPT2 calculated air flow 2",
      "description": "Nilan variable DPT2.AirFlow2.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "m3/h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2241,
      "documented": "2241",
      "name": "DPT2 calculated air pressure 1",
      "description": "Nilan variable DPT2.Pressure1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "Pa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2242,
      "documented": "2242",
      "name": "DPT2 calculated air pressure 2",
      "description": "Nilan variable DPT2.Pressure2.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "Pa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3000,
      "documented": "3000",
      "name": "Bypass damper",
      "description": "Nilan variable AirBypass.IsOpen.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Closed",
        "1": "Open"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3001,
      "documented": "3001",
      "name": "After heating element",
      "description": "Nilan variable Output.AirHeatCap.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3002,
      "documented": "3002",
      "name": "De-icing heat exchanger",
      "description": "Nilan variable Defrost.ExchDefrost.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On (Passive exchanger defrost is active)"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3003,
      "documented": "3003",
      "name": "CO2 sensor present in the system or not",
      "description": "Nilan variable AirQual.CO2_Enable.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3004,
      "documented": "3004",
      "name": "Stop at low room temperature",
      "description": "Nilan variable AirFlow.RoomReduce.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3005,
      "documented": "3005",
      "name": "Date for last air damper self-test",
      "description": "Nilan variable AirFlow.LastTestDay.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3006,
      "documented": "3006",
      "name": "Days since last air filter change",
      "description": "Nilan variable AirFlow.SinceFiltDay.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3007,
      "documented": "3007",
      "name": "Low fan speed at low outdoor temperature",
      "description": "Nilan variable AirFLow.WinterReduce.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3008,
      "documented": "3008",
      "name": "Actual resulting set-point for room temperature",
      "description": "Nilan variable AirTemp.TempSet.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3009,
      "documented": "3009",
      "name": "Master sensor for the controlled temperature (room / inlet)",
      "description": "Nilan variable AirTemp.TempControl.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3075,
      "documented": "3075",
      "name": "Operation states for Control module",
      "description": "Nilan variable Alarm.LogCtrState.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "SHIFTING",
        "2": "STOPPING",
        "3": "STARTING",
        "4": "STANDBY",
        "5": "VENT_STOP",
        "6": "AIR_EXCH",
        "7": "AIR_HEAT",
        "8": "AIR_COOL",
        "9": "HOTWATER",
        "10": "LEGIONELLA",
        "11": "AIR_COOL_HOT_WATER",
        "12": "CENT_HEAT",
        "13": "DEFROST",
        "14": "FROST",
        "15": "SERVICE",
        "16": "ALARM_SHUTDOWN",
        "17": "AIR_HEAT_HOT_WATER"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3100,
      "documented": "3100",
      "name": "Humidity average value.",
      "description": "Nilan variable AirQual.RH_Avg.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3101,
      "documented": "3101",
      "name": "If expansion I/O board is present the value must be 12.",
      "description": "Nilan variable Opt9_1.BoardId.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3102,
      "documented": "3102",
      "name": "Ventilation state",
      "description": "Nilan variable AirFlow.VentState.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "NORMAL",
        "2": "LOW_HUMIDITY",
        "3": "HIGH_HUMIDITY",
        "4": "HIGH_CO2",
        "5": "LOW_ROOM_TEMP",
        "6": "LOW_OUTDOOR_TEMP"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50,
      "documented": "050",
      "name": "Protocol node address (default = 30)",
      "description": "Nilan variable Bus.Address.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 100,
      "documented": "100",
      "name": "Air flap",
      "description": "Output state; Nilan variable Output.AirFlap.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 101,
      "documented": "101",
      "name": "Smoke flap",
      "description": "Output state; Nilan variable Output.SmokeFlap.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 102,
      "documented": "102",
      "name": "Bypass flap open",
      "description": "Output state; Nilan variable Output.BypassOpen.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 103,
      "documented": "103",
      "name": "Bypass flap close",
      "description": "Output state; Nilan variable Output.BypassClose.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 104,
      "documented": "104",
      "name": "Air heat circulation pump",
      "description": "Output state; Nilan variable Output.AirCircPump.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 105,
      "documented": "105",
      "name": "Air heating selected",
      "description": "Output state; Nilan variable Output.AirHeatAllow.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 106,
      "documented": "106",
      "name": "Air heater relays",
      "description": "Output state; Nilan variable Output.AirHeat_1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 107,
      "documented": "107",
      "name": "AirHeat_2",
      "description": "Output state; Nilan variable Output.AirHeat_2.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 108,
      "documented": "108",
      "name": "AirHeat_3",
      "description": "Output state; Nilan variable Output.AirHeat_3.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 109,
      "documented": "109",
      "name": "Compressor",
      "description": "Output state; Nilan variable Output.Compressor.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 110,
      "documented": "110",
      "name": "Compressor 2",
      "description": "Output state; Nilan variable Output.Compressor_2.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 111,
      "documented": "111",
      "name": "4-way valve",
      "description": "Output state; Nilan variable Output.4WayCool.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 112,
      "documented": "112",
      "name": "Hotgas valve - heat",
      "description": "Output state; Nilan variable Output.HotgasHeat.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 113,
      "documented": "113",
      "name": "Hotgas valve - cool",
      "description": "Output state; Nilan variable Output.HotgasCool.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 114,
      "documented": "114",
      "name": "Air condenser active",
      "description": "Output state; Nilan variable Output.CondOpen.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 115,
      "documented": "115",
      "name": "Air condenser inactive",
      "description": "Output state; Nilan variable Output.CondClose.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 116,
      "documented": "116",
      "name": "Hot water heater",
      "description": "Output state; Nilan variable Output.WaterHeat.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 117,
      "documented": "117",
      "name": "Hot water 3-way valve",
      "description": "Output state; Nilan variable Output.3WayValve.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 118,
      "documented": "118",
      "name": "EK circulation pump",
      "description": "Output state; Nilan variable Output.CenCircPump.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 119,
      "documented": "119",
      "name": "EK heater relays",
      "description": "Output state; Nilan variable Output.CenHeat_1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 120,
      "documented": "120",
      "name": "CenHeat_2",
      "description": "Output state; Nilan variable Output.CenHeat_2.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 121,
      "documented": "121",
      "name": "CenHeat_3",
      "description": "Output state; Nilan variable Output.CenHeat_3.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 122,
      "documented": "122",
      "name": "External radiator heat",
      "description": "Output state; Nilan variable Output.CenHeatExt.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 123,
      "documented": "123",
      "name": "User function active",
      "description": "Output state; Nilan variable Output.UserFunc.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 124,
      "documented": "124",
      "name": "UserFunc_2",
      "description": "Output state; Nilan variable Output.UserFunc_2.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 125,
      "documented": "125",
      "name": "Defrost function active",
      "description": "Output state; Nilan variable Output.Defrosting.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 126,
      "documented": "126",
      "name": "Alarm relay state",
      "description": "Output state; Nilan variable Output.AlarmRelay.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 127,
      "documented": "127",
      "name": "Preheater or earth tube activation",
      "description": "Output state; Nilan variable Output.PreHeat.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 128,
      "documented": "128",
      "name": "EHD or BAH active",
      "description": "Output state; Nilan variable Output.EHD_BAH.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 200,
      "documented": "200",
      "name": "Exhaust fan speed",
      "description": "Nilan variable Output.ExhaustSpeed.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 201,
      "documented": "201",
      "name": "Inlet fan speed",
      "description": "Nilan variable Output.InletSpeed.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 202,
      "documented": "202",
      "name": "Air heater capacity",
      "description": "Nilan variable Output.AirHeatCap.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 203,
      "documented": "203",
      "name": "Central heater capacity",
      "description": "Nilan variable Output.CenHeatCap.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 204,
      "documented": "204",
      "name": "Compresor capacity",
      "description": "Nilan variable Output.CprCap.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 205,
      "documented": "205",
      "name": "Preheater capacity or earth tube air intake fan speed",
      "description": "Nilan variable Output.PreHeatCap.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 206,
      "documented": "206",
      "name": "Rotary heat exchanger",
      "description": "Nilan variable Output.RotorVeksler.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 300,
      "documented": "300",
      "name": "Second",
      "description": "Nilan variable Time.Second.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 301,
      "documented": "301",
      "name": "Minute",
      "description": "Nilan variable Time.Minute.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 302,
      "documented": "302",
      "name": "Hour",
      "description": "Nilan variable Time.Hour.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 303,
      "documented": "303",
      "name": "Day",
      "description": "Nilan variable Time.Day.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "day",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 304,
      "documented": "304",
      "name": "Month",
      "description": "Nilan variable Time.Month.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "month",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 305,
      "documented": "305",
      "name": "Year",
      "description": "Nilan variable Time.Year.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "year",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 400,
      "documented": "400",
      "name": "Alarm reset",
      "description": "Write 101-199 to clear display code 1-99, 255 to clear all alarms.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No command",
        "255": "Clear all alarms"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 500,
      "documented": "500",
      "name": "Week program nb. select",
      "description": "Nilan variable Program.Select.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "Program 1",
        "2": "Program 2",
        "3": "Program 3",
        "4": "Erase"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 600,
      "documented": "600",
      "name": "User function active (See “UserFuncSet”)",
      "description": "Nilan variable Program.UserFuncAct.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 601,
      "documented": "601",
      "name": "User function select",
      "description": "Nilan variable Program.UserFuncSet.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "Extend",
        "2": "Inlet",
        "3": "Exhaust",
        "4": "External heater offset",
        "5": "Ventilate",
        "6": "Cooker Hood"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 602,
      "documented": "602",
      "name": "User function period",
      "description": "Nilan variable Program.UserTimeSet.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 603,
      "documented": "603",
      "name": "User function ventilation step select",
      "description": "Nilan variable Program.UserVentSet.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 610,
      "documented": "610",
      "name": "User function 2 active",
      "description": "Same meaning as register 600, for user function 2. Variable Program.User2FuncAct.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 611,
      "documented": "611",
      "name": "User function 2 select",
      "description": "Same meaning as register 601, for user function 2. Variable Program.User2FuncSet.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 612,
      "documented": "612",
      "name": "User function 2 period",
      "description": "Same meaning as register 602, for user function 2. Variable Program.User2TimeSet.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 613,
      "documented": "613",
      "name": "User function 2 ventilation step select",
      "description": "Same meaning as register 603, for user function 2. Variable Program.User2VentSet.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 700,
      "documented": "700",
      "name": "Periodic data log interval select",
      "description": "Nilan variable Log.Interval.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1000,
      "documented": "1000",
      "name": "Machine type select (factory setting)",
      "description": "Nilan variable Control.Type.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1001,
      "documented": "1001",
      "name": "User on / off select (equal to ON/OFF keys)",
      "description": "Nilan variable Control.RunSet.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off (user input functions can still activate operation)",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1002,
      "documented": "1002",
      "name": "User operation mode select",
      "description": "Nilan variable Control.ModeSet.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "Heat (no cooling active)",
        "2": "Cool (no heating active)",
        "3": "Auto",
        "4": "Service (readonly - write to register 1005)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1003,
      "documented": "1003",
      "name": "User ventilation step select",
      "description": "Nilan variable Control.VentSet.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1004,
      "documented": "1004",
      "name": "User temperature setpoint",
      "description": "Nilan variable Control.TempSet.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1005,
      "documented": "1005",
      "name": "Service mode select",
      "description": "Nilan variable Control.ServiceMode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "Defrost",
        "2": "Flaps",
        "3": "Inlet",
        "4": "Exhaust",
        "5": "Compressor",
        "6": "Heating",
        "7": "Hot water",
        "8": "Central heat"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1006,
      "documented": "1006",
      "name": "Service mode capacity setpoint",
      "description": "Nilan variable Control.ServicePct.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1007,
      "documented": "1007",
      "name": "Request preset to default settings",
      "description": "Nilan variable Control.Preset.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Ready",
        "1": "Standard (to factory defaults)",
        "2": "Backup (to user file)",
        "3": "Restore (from user file)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1100,
      "documented": "1100",
      "name": "Air exchange mode",
      "description": "Nilan variable AirFlow.AirExchMode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Energy",
        "1": "Comfort",
        "2": "ComfortWater"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1101,
      "documented": "1101",
      "name": "Cooling high ventilation step",
      "description": "Nilan variable AirFlow.CoolVent.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1102,
      "documented": "1102",
      "name": "Select a day for weekly air damper position self-test",
      "description": "Nilan variable AirFlow.TestSelect.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "Monday",
        "2": "Tuesday",
        "3": "Wednesday",
        "4": "Thursday",
        "5": "Friday",
        "6": "Saturday",
        "7": "Sunday"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1103,
      "documented": "1103",
      "name": "Date of last air damper position test",
      "description": "Nilan variable AirFlow.LastTestDay.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1104,
      "documented": "1104",
      "name": "Actual air damper position test state",
      "description": "Nilan variable AirFlow.TestState.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "Standby",
        "2": "Start (Set to Start to run manual test)",
        "3": "Closing",
        "4": "Opening",
        "5": "OK",
        "6": "Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1105,
      "documented": "1105",
      "name": "Air filter monitoring alarm type and period select",
      "description": "Nilan variable AirFlow.FiltAlmType.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Pressure guard (input)",
        "1": "30 days",
        "2": "90 days",
        "3": "180 days",
        "4": "360 days",
        "5": "70 days and pressure guard"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1200,
      "documented": "1200",
      "name": "Cooling temperature setpoint select",
      "description": "Nilan variable AirTemp.CoolSet.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off (No cooling allowed)",
        "1": "Set + 0 °C (User setpoint plus 0 degrees)",
        "2": "Set + 1 °C",
        "3": "Set + 2 °C",
        "4": "Set + 3 °C",
        "5": "Set + 4 °C",
        "6": "Set + 5 °C",
        "7": "Set + 7 °C",
        "8": "Set + 10 °C"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1201,
      "documented": "1201",
      "name": "Inlet temp. min. summer",
      "description": "Nilan variable AirTemp.TempMinSum.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1202,
      "documented": "1202",
      "name": "Inlet temp. min. winter",
      "description": "Nilan variable AirTemp.TempMinWin.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1203,
      "documented": "1203",
      "name": "Inlet temp. max. summer",
      "description": "Nilan variable AirTemp.TempMaxSum.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1204,
      "documented": "1204",
      "name": "Inlet temp. max. winter",
      "description": "Nilan variable AirTemp.TempMaxWin.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1205,
      "documented": "1205",
      "name": "Summer/winter limit",
      "description": "Nilan variable AirTemp.TempSummer.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1206,
      "documented": "1206",
      "name": "Outdoor day temperature for night cooling activation",
      "description": "Nilan variable AirTemp.NightDayLim.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1207,
      "documented": "1207",
      "name": "Free energy night cooling room setpoint",
      "description": "Nilan variable AirTemp.NightSet.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1208,
      "documented": "1208",
      "name": "Control temperature sensor select",
      "description": "Nilan variable AirTemp.SensorSelect.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "User panel",
        "1": "External sensor",
        "2": "Inlet channel",
        "3": "Exhaust channel"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1209,
      "documented": "1209",
      "name": "Heat source select",
      "description": "Nilan variable AirTemp.HeatSelect.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No heating active",
        "1": "Heat pump only",
        "2": "HP + after-heat",
        "3": "After-heat only",
        "4": "After-heat + HP"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1500,
      "documented": "1500",
      "name": "Condenser temperature curve low",
      "description": "Nilan variable Compressor.CondTempMin.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1501,
      "documented": "1501",
      "name": "Condenser temperature curve high",
      "description": "Nilan variable Compressor.CondTempMax.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1502,
      "documented": "1502",
      "name": "Low temperature compressor start",
      "description": "Nilan variable AirTemp.TempMinCpr.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1700,
      "documented": "1700",
      "name": "Top temperature setpoint (electric)",
      "description": "Nilan variable HotWater.TempSet_T11.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1701,
      "documented": "1701",
      "name": "Bottom temperature setpoint (compressor)",
      "description": "Nilan variable HotWater.TempSet_T12.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1702,
      "documented": "1702",
      "name": "Hot water priority",
      "description": "Nilan variable HotWater.Priority.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Water",
        "1": "Inlet"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1703,
      "documented": "1703",
      "name": "Scald protection Temperature",
      "description": "Nilan variable HotWater.TempCprMax.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1704,
      "documented": "1704",
      "name": "Hot water electric supplement",
      "description": "Nilan variable HotWater.HeatType.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "OFF",
        "1": "El"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1705,
      "documented": "1705",
      "name": "Legionella day",
      "description": "Legionella day; list codes 0 = off to 7 = Sunday (Danish text).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1706,
      "documented": "1706",
      "name": "Bypass offset",
      "description": "Nilan variable HotWater.TempPri.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1800,
      "documented": "1800",
      "name": "External heating offset from room temperature setpoint",
      "description": "Nilan variable CentralHeat.HeatExtern.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1801,
      "documented": "1801",
      "name": "Central heat select",
      "description": "Nilan variable CentralHeat.HeatSelect.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Only pump motion and frost protection",
        "1": "Always central heating",
        "2": "Only central heating when room temperature is low"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1802,
      "documented": "1802",
      "name": "Min supply temperature",
      "description": "Nilan variable CentralHeat.SupplyMin.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1803,
      "documented": "1803",
      "name": "Max supply temperature",
      "description": "Nilan variable CentralHeat.SupplyMax.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1804,
      "documented": "1804",
      "name": "Outdoor temperature compensation",
      "description": "Nilan variable CentralHeat.SupplyOffset.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1805,
      "documented": "1805",
      "name": "Temp. compensation curve",
      "description": "Nilan variable CentralHeat.CurveSelect.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1806,
      "documented": "1806",
      "name": "Central heat circulation pump mode",
      "description": "Nilan variable CentralHeat.CircPumpMode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Only when heating is active",
        "1": "Continuous operation"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1807,
      "documented": "1807",
      "name": "Central heat type",
      "description": "Nilan variable CentralHeat.HeatType.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "OFF",
        "1": "El",
        "2": "Heatpump",
        "3": "Both (compressor first, then electric)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1808,
      "documented": "1808",
      "name": "PID regulations time",
      "description": "Nilan variable CentralHeat.RegTime.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1910,
      "documented": "1910",
      "name": "Humidity low winter step select",
      "description": "Nilan variable AirQual.RH_VentLo.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1911,
      "documented": "1911",
      "name": "Humidity high step select",
      "description": "Nilan variable AirQual.RH_VentHi.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1912,
      "documented": "1912",
      "name": "Humidity limit for low ventilation",
      "description": "Nilan variable AirQual.RH_LimLo.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1913,
      "documented": "1913",
      "name": "Humidity max. time on high ventilation",
      "description": "Nilan variable AirQual.RH_TimeOut.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1920,
      "documented": "1920",
      "name": "CO2 high step select",
      "description": "Nilan variable AirQual.CO2_VentHi.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1921,
      "documented": "1921",
      "name": "CO2 limit for normal ventilation",
      "description": "Nilan variable AirQual.CO2_LimLo.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "ppm",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1922,
      "documented": "1922",
      "name": "CO2 limit for high ventilation",
      "description": "Nilan variable AirQual.CO2_LimHi.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "ppm",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2003,
      "documented": "2003",
      "name": "HMI language",
      "description": "Nilan variable User.Language.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "English",
        "1": "German",
        "2": "French",
        "3": "Swedish",
        "4": "Danish",
        "5": "Norwegian",
        "6": "Finnish",
        "7": "Czech",
        "8": "Polish",
        "9": "Italian"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2100,
      "documented": "2100",
      "name": "Pre-heater block request",
      "description": "Nilan variable PreHeat.Block.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No command",
        "1": "Request heater block (2 hours)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2200,
      "documented": "2200",
      "name": "Calibrate DPT",
      "description": "Nilan variable DPT.DoCalibrate.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Start calibration"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2201,
      "documented": "2201",
      "name": "Calibrate DPT2",
      "description": "Nilan variable DPT2.DoCalibrate.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Start calibration"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2310,
      "documented": "2310",
      "name": "Step 1 supply air flow",
      "description": "Nilan variable Pressure.Level1InFlow.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "m3/h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2311,
      "documented": "2311",
      "name": "Step 2 supply air flow",
      "description": "Nilan variable Pressure.Level2InFlow.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "m3/h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2312,
      "documented": "2312",
      "name": "Step 3 supply air flow",
      "description": "Nilan variable Pressure.Level3InFlow.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "m3/h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2313,
      "documented": "2313",
      "name": "Step 4 supply air flow",
      "description": "Nilan variable Pressure.Level4InFlow.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "m3/h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2314,
      "documented": "2314",
      "name": "Step 1 extract air flow",
      "description": "Nilan variable Pressure.Level1OuFlow.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "m3/h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2315,
      "documented": "2315",
      "name": "Step 2 extract air flow",
      "description": "Nilan variable Pressure.Level2OuFlow.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "m3/h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2316,
      "documented": "2316",
      "name": "Step 3 extract air flow",
      "description": "Nilan variable Pressure.Level3OuFlow.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "m3/h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2317,
      "documented": "2317",
      "name": "Step 4 extract air flow",
      "description": "Nilan variable Pressure.Level4OuFlow.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "m3/h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2320,
      "documented": "2320",
      "name": "Step 1 supply air pressure",
      "description": "Nilan variable Pressure.Level1InPres.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "Pa",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2321,
      "documented": "2321",
      "name": "Step 2 supply air pressure",
      "description": "Nilan variable Pressure.Level2InPres.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "Pa",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2322,
      "documented": "2322",
      "name": "Step 3 supply air pressure",
      "description": "Nilan variable Pressure.Level3InPres.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "Pa",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2323,
      "documented": "2323",
      "name": "Step 4 supply air pressure",
      "description": "Nilan variable Pressure.Level4InPres.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "Pa",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2324,
      "documented": "2324",
      "name": "Step 1 extract air pressure",
      "description": "Nilan variable Pressure.Level1OuPres.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "Pa",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2325,
      "documented": "2325",
      "name": "Step 2 extract air pressure",
      "description": "Nilan variable Pressure.Level2OuPres.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "Pa",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2326,
      "documented": "2326",
      "name": "Step 3 extract air pressure",
      "description": "Nilan variable Pressure.Level3OuPres.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "Pa",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2327,
      "documented": "2327",
      "name": "Step 4 extract air pressure",
      "description": "Nilan variable Pressure.Level4OuPres.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "Pa",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4000,
      "documented": "4000",
      "name": "Regulation deadband external room heating",
      "description": "Nilan variable CentralHeat.HeatExtern.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4001,
      "documented": "4001",
      "name": "High fan speed at high indoor temp (cooling demand)",
      "description": "Nilan variable AirFlow.CoolVent.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4002,
      "documented": "4002",
      "name": "Low outdoor temperature",
      "description": "Nilan variable AirFlow.WinterTemp.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4003,
      "documented": "4003",
      "name": "Fan speed at low outdoor temperature",
      "description": "Nilan variable AirFlow.WinerVent.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4004,
      "documented": "4004",
      "name": "Day for automatic test",
      "description": "Nilan variable AirFlow.TestSelect.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4005,
      "documented": "4005",
      "name": "After heating type",
      "description": "Nilan variable AirHeat.Type.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4006,
      "documented": "4006",
      "name": "Delay timer for after-heat activation",
      "description": "Nilan variable AirHeat.Delay.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4007,
      "documented": "4007",
      "name": "Summer minimum supply air temperature",
      "description": "Nilan variable AirTemp.TempMinSum.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4008,
      "documented": "4008",
      "name": "Summer maximum supply air temperature",
      "description": "Nilan variable AirTemp.TempMaxSum.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4009,
      "documented": "4009",
      "name": "Winter minimum supply air temperature",
      "description": "Nilan variable AirTemp.TempMinWin.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4010,
      "documented": "4010",
      "name": "Winter maximum supply air temperature",
      "description": "Nilan variable AirTemp.TempMaxWin.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4011,
      "documented": "4011",
      "name": "Room temperature regulation deadband",
      "description": "Nilan variable AirTemp.RoomNZ.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4012,
      "documented": "4012",
      "name": "Low room temperature for stepwise reduced ventilation",
      "description": "Nilan variable AirTemp.TempRoomLow.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4013,
      "documented": "4013",
      "name": "After heating activation",
      "description": "Nilan variable AirHeat.SelectSet.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4015,
      "documented": "4015",
      "name": "Min. inlet",
      "description": "Nilan variable AirFlow.InletMin.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4016,
      "documented": "4016",
      "name": "Min exhaust",
      "description": "Nilan variable AirFlow.ExhaustMin.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4017,
      "documented": "4017",
      "name": "Max exhaust",
      "description": "Nilan variable AirFlow.ExhaustMax.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4019,
      "documented": "4019",
      "name": "Damper walkin time",
      "description": "Nilan variable AirBypass.WalkingTime.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4020,
      "documented": "4020",
      "name": "Frost protection or de-icing - Ventilation level",
      "description": "Nilan variable Defrost.Fans.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4021,
      "documented": "4021",
      "name": "Frost protection or de-icing - Bypass position",
      "description": "Nilan variable Defrost.Bypass.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4022,
      "documented": "4022",
      "name": "Frost protection or de-icing - Time between activations",
      "description": "Nilan variable Defrost.BlockMinutes.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4023,
      "documented": "4023",
      "name": "Frost protection or de-icing - Start criteria",
      "description": "Nilan variable Defrost.TempStart.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4024,
      "documented": "4024",
      "name": "Frost protection or de-icing - Stop criteria",
      "description": "Nilan variable Defrost.TempStop.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4025,
      "documented": "4025",
      "name": "Frost protection or de-icing - Max duration compressor",
      "description": "Nilan variable Defrost.DurMaxCpr.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4026,
      "documented": "4026",
      "name": "Frost protection or de-icing - Max duration exchanger",
      "description": "Nilan variable Defrost.DurMaxExh.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4027,
      "documented": "4027",
      "name": "T6 min defrost time",
      "description": "Nilan variable Defrost.T6MinRunSec.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4040,
      "documented": "4040",
      "name": "External fire alarm auto reset",
      "description": "Nilan variable Control.RestartMode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4041,
      "documented": "4041",
      "name": "Enable power saving features",
      "description": "Nilan variable Control.PowerSave.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4100,
      "documented": "4100",
      "name": "Inlet step 1 speed setup",
      "description": "Nilan variable AirFlow.InletSpd_1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4101,
      "documented": "4101",
      "name": "Inlet step 2 speed setup",
      "description": "Nilan variable AirFlow.InletSpd_2.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4102,
      "documented": "4102",
      "name": "Inlet step 3 speed setup",
      "description": "Nilan variable AirFlow.InletSpd_3.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4103,
      "documented": "4103",
      "name": "Inlet step 4 speed setup",
      "description": "Nilan variable AirFlow.InletSpd_4.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4104,
      "documented": "4104",
      "name": "Exhaust step 1 speed setup",
      "description": "Nilan variable AirFlow.ExhaustSpd_1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4105,
      "documented": "4105",
      "name": "Exhaust step 2 speed setup",
      "description": "Nilan variable AirFlow.ExhaustSpd_2.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4106,
      "documented": "4106",
      "name": "Exhaust step 3 speed setup",
      "description": "Nilan variable AirFlow.ExhaustSpd_3.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4107,
      "documented": "4107",
      "name": "Exhaust step 4 speed setup",
      "description": "Nilan variable AirFlow.ExhaustSpd_4.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4108,
      "documented": "4108",
      "name": "Enable Indoor Air Quality (IAQ) control function",
      "description": "Nilan variable AirQual.Type.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4109,
      "documented": "4109",
      "name": "Heater output signal type (if not air channel type)",
      "description": "Nilan variable Control.AnaOutType.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4110,
      "documented": "4110",
      "name": "Room temperature controller response type",
      "description": "Nilan variable AirTemp.RoomResponse.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4111,
      "documented": "4111",
      "name": "Nordic: Select anti frost also during evap. defrost",
      "description": "Nilan variable PreHeat.Defrost.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4112,
      "documented": "4112",
      "name": "T4 start criteria when temperature controlled",
      "description": "Nilan variable PreHeat.TempSet.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Connect to COM1 (CN7 pins 2/3/6) at 19200 8E1, slave 30. Read input registers 200-222 for temperatures and air quality, 1000-1002 for run/mode/state and 400 for alarms; command the unit with holding registers 1001 (on/off), 1002 (mode), 1003 (ventilation step) and 1004 (temperature setpoint, x0.01 °C).",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 1001,
        "why": "On/off"
      },
      {
        "table": "holding_register",
        "address": 1002,
        "why": "Operation mode"
      },
      {
        "table": "holding_register",
        "address": 1003,
        "why": "Ventilation step"
      },
      {
        "table": "holding_register",
        "address": 1004,
        "why": "Temperature setpoint"
      },
      {
        "table": "input_register",
        "address": 1002,
        "why": "Actual control state"
      },
      {
        "table": "input_register",
        "address": 208,
        "why": "Outdoor temperature"
      },
      {
        "table": "input_register",
        "address": 203,
        "why": "Room exhaust temperature"
      },
      {
        "table": "input_register",
        "address": 400,
        "why": "Alarm status"
      }
    ],
    "enable": "No enable step: the CTS602 always answers on COM1. Only the node address can be changed (holding register 50 or the panel); speed and framing are fixed.",
    "watchdog": null,
    "quirks": [
      "Only function codes 03, 04 and 16 are supported; single-register write (06) is not, so write with function 16.",
      "Temperatures are x0.01, not x0.1.",
      "Packet size is limited to 255 bytes."
    ],
    "setup": [
      "COM1 on connector CN7: pin 2 = Data+ (A), pin 3 = Data- (B), pin 6 = ground. COM2 (pins 4/5) is the user panel bus.",
      "Terminate both bus ends with 120 ohm; there is no opto-isolation on the CTS602, so all nodes need a common ground.",
      "Up to 200 m of shielded twisted pair; default node address 30, selectable 1-247."
    ],
    "gotchas": [
      "Holding register 1007 can restore factory defaults (1) or a backup; do not write it casually.",
      "Mode 4 (Service) in 1002 is read-only; service functions are selected through 1005."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
