{
  "manufacturer": "Northern Design",
  "manufacturer_slug": "northern-design",
  "model": "Cube 350 panel power meter (Modbus RTU option)",
  "model_slug": "cube-350",
  "short_model": "Cube 350",
  "aliases": [
    "Cube350",
    "ND Cube 350",
    "Northern Design Cube350"
  ],
  "equipment_type": "Power meter",
  "applies_to": "Cube 350 three-phase panel meters fitted with the RS-485 Modbus option, per the June 2010 comms manual.",
  "summary": "The Cube 350 is a three-phase panel multifunction meter. With the Modbus option fitted it is an RS-485 Modbus RTU slave. Readings are integers: energy is a 32-bit copy of the display counter, and instantaneous values are signed 16-bit counts with power-of-ten scale registers. This map covers energy, instantaneous values, demand, THD and the setup registers.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "Each table prints a 0-based data address next to its Modicon register number (512 = 40513). This map records the Modicon number; the data address is what goes on the wire, so request 512 to read 40513."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "Cube350 Modbus Communications",
    "doc_number": null,
    "revision_date": "2010-06",
    "url": "https://res.cloudinary.com/fastron-electronics/image/upload/v1533451885/Northern%20Design/Cube_350_Modbus_Comms_Manual_2010.06.pdf",
    "pages": "p. 4 (functions, exceptions); p. 5 (energy, eScale); p. 6 (instantaneous values, scaling); pp. 7-8 (peak hold, setup, demand, THD); p. 13 (specification)",
    "unofficial": true
  },
  "notes": [
    "Northern Design does not host this manual publicly; the link is an unaltered copy on a distributor's file host.",
    "32-bit values are a high word at the lower address followed by the low word (LONG = 65536 x high + low), so ABCD.",
    "Energy registers hold the display digits without a decimal point. kWh = raw x 10^(eScale-6) and Wh = raw x 10^(eScale-3), with eScale read from register 513 (40514). The manual's formula names register 40513, which is the eScale high word; the worked example shows it means the energy count.",
    "Instantaneous values are signed counts with no fixed scale: real value = raw x 10^(K-3), where K is Ki (2837), Kvp (2838), Kvl (2839) or Kp (2840). The K values follow the CT/PT programming and stay fixed once the meter is set up. These registers are listed with scale 1 and no unit, so the map shows raw counts.",
    "Export kWh reads 0 on meters without export metering.",
    "Left out: the amalgamated block 7680-7737 (copies of the main values; one row is an unqualified 'Kvarh'), the V/I harmonic tables 7936-9229 and the custom table 19200-19487, which only repeats registers you choose.",
    "Supported functions: 03, 04, 06, 08 (loop-back only) and 16. A request returns at most 20 words."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 512,
      "documented": "40513",
      "name": "eScale (high word)",
      "description": "Always reads 0.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 513,
      "documented": "40514",
      "name": "eScale",
      "description": "Energy decimal exponent; set by the CT/PT programming.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 514,
      "documented": "40515",
      "name": "kWh (import)",
      "description": "Raw display count; kWh = raw x 10^(eScale-6), eScale at 513.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 516,
      "documented": "40517",
      "name": "kVAh",
      "description": "Raw display count; scale with eScale (register 513).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 518,
      "documented": "40519",
      "name": "kvarh inductive",
      "description": "Raw display count; scale with eScale (register 513).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 520,
      "documented": "40521",
      "name": "kvarh capacitive",
      "description": "Raw display count; scale with eScale (register 513).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 522,
      "documented": "40523",
      "name": "Import kvarh",
      "description": "Raw display count; scale with eScale (register 513).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 524,
      "documented": "40525",
      "name": "Export kWh",
      "description": "Raw display count; kWh = raw x 10^(eScale-6), eScale at 513.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 526,
      "documented": "40527",
      "name": "Export kvarh",
      "description": "Raw display count; scale with eScale (register 513).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 528,
      "documented": "40529",
      "name": "Hours run",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2816,
      "documented": "42817",
      "name": "System kW",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2817,
      "documented": "42818",
      "name": "System kVA",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2818,
      "documented": "42819",
      "name": "System kvar",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2819,
      "documented": "42820",
      "name": "System PF",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2820,
      "documented": "42821",
      "name": "Frequency",
      "description": "Documented as 500 = 50.00 Hz.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2821,
      "documented": "42822",
      "name": "Phase 1 volts",
      "description": "Raw signed count; V = raw x 10^(Kvp-3), Kvp at 2838.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2822,
      "documented": "42823",
      "name": "Phase 1 amps",
      "description": "Raw signed count; A = raw x 10^(Ki-3), Ki at 2837.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2823,
      "documented": "42824",
      "name": "Phase 1 kW",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2824,
      "documented": "42825",
      "name": "Phase 2 volts",
      "description": "Raw signed count; V = raw x 10^(Kvp-3), Kvp at 2838.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2825,
      "documented": "42826",
      "name": "Phase 2 amps",
      "description": "Raw signed count; A = raw x 10^(Ki-3), Ki at 2837.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2826,
      "documented": "42827",
      "name": "Phase 2 kW",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2827,
      "documented": "42828",
      "name": "Phase 3 volts",
      "description": "Raw signed count; V = raw x 10^(Kvp-3), Kvp at 2838.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2828,
      "documented": "42829",
      "name": "Phase 3 amps",
      "description": "Raw signed count; A = raw x 10^(Ki-3), Ki at 2837.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2829,
      "documented": "42830",
      "name": "Phase 3 kW",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2830,
      "documented": "42831",
      "name": "Phase 1 PF",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2831,
      "documented": "42832",
      "name": "Phase 2 PF",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2832,
      "documented": "42833",
      "name": "Phase 3 PF",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2833,
      "documented": "42834",
      "name": "Ph1-Ph2 volts",
      "description": "Raw signed count; V = raw x 10^(Kvl-3), Kvl at 2839.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2834,
      "documented": "42835",
      "name": "Ph2-Ph3 volts",
      "description": "Raw signed count; V = raw x 10^(Kvl-3), Kvl at 2839.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2835,
      "documented": "42836",
      "name": "Ph3-Ph1 volts",
      "description": "Raw signed count; V = raw x 10^(Kvl-3), Kvl at 2839.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2836,
      "documented": "42837",
      "name": "Neutral current",
      "description": "Raw signed count; A = raw x 10^(Ki-3), Ki at 2837.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2837,
      "documented": "42838",
      "name": "Amps scale Ki",
      "description": "Decimal exponent K used as value x 10^(K-3).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2838,
      "documented": "42839",
      "name": "Phase volts scale Kvp",
      "description": "Decimal exponent K used as value x 10^(K-3).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2839,
      "documented": "42840",
      "name": "Line volts scale Kvl",
      "description": "Decimal exponent K used as value x 10^(K-3).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2840,
      "documented": "42841",
      "name": "Power scale Kp",
      "description": "Decimal exponent K used as value x 10^(K-3).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3072,
      "documented": "43073",
      "name": "Phase 1 kVA",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3073,
      "documented": "43074",
      "name": "Phase 2 kVA",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3074,
      "documented": "43075",
      "name": "Phase 3 kVA",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3075,
      "documented": "43076",
      "name": "Phase 1 kvar",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3076,
      "documented": "43077",
      "name": "Phase 2 kvar",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3077,
      "documented": "43078",
      "name": "Phase 3 kvar",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3328,
      "documented": "43329",
      "name": "Peak hold Ph1 amps",
      "description": "Raw signed count; A = raw x 10^(Ki-3), Ki at 2837.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3329,
      "documented": "43330",
      "name": "Peak hold Ph2 amps",
      "description": "Raw signed count; A = raw x 10^(Ki-3), Ki at 2837.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3330,
      "documented": "43331",
      "name": "Peak hold Ph3 amps",
      "description": "Raw signed count; A = raw x 10^(Ki-3), Ki at 2837.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3331,
      "documented": "43332",
      "name": "Peak hold Ph1 volts",
      "description": "Raw signed count; V = raw x 10^(Kvp-3), Kvp at 2838.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3332,
      "documented": "43333",
      "name": "Peak hold Ph2 volts",
      "description": "Raw signed count; V = raw x 10^(Kvp-3), Kvp at 2838.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3333,
      "documented": "43334",
      "name": "Peak hold Ph3 volts",
      "description": "Raw signed count; V = raw x 10^(Kvp-3), Kvp at 2838.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3334,
      "documented": "43335",
      "name": "Peak hold kW demand",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3335,
      "documented": "43336",
      "name": "kW demand period",
      "description": "Demand period, 1-60 minutes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3336,
      "documented": "43337",
      "name": "kW demand",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3337,
      "documented": "43338",
      "name": "kVA demand",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3338,
      "documented": "43339",
      "name": "Peak hold kVA demand",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3339,
      "documented": "43340",
      "name": "kvar demand",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3340,
      "documented": "43341",
      "name": "Peak hold kvar demand",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3584,
      "documented": "43585",
      "name": "CT primary",
      "description": "5-25,000 A.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3585,
      "documented": "43586",
      "name": "Nominal volts",
      "description": "10-55,000 V; PT primary = this x PT scaling factor.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3586,
      "documented": "43587",
      "name": "Pulse 1 rate",
      "description": "Counts per pulse, 1-1000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3587,
      "documented": "43588",
      "name": "Pulse 2 rate",
      "description": "Same as pulse 1 rate.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3588,
      "documented": "43589",
      "name": "Baud rate",
      "description": "Baud / 100, e.g. 96 = 9600.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3589,
      "documented": "43590",
      "name": "Modbus ID",
      "description": "0-247.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3590,
      "documented": "43591",
      "name": "Meter model",
      "description": "Reads 350.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3591,
      "documented": "43592",
      "name": "Meter type",
      "description": "1 = basic Cube350.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3592,
      "documented": "43593",
      "name": "Firmware version",
      "description": "Hex coded, e.g. 0x14 = 1.04.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3593,
      "documented": "43594",
      "name": "Current demand period",
      "description": "In 10 s steps: 1 = 10 s, 2 = 20 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3594,
      "documented": "43595",
      "name": "Pulse on time",
      "description": "In 100 ms steps: 1 = 100 ms.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3595,
      "documented": "43596",
      "name": "Security PIN",
      "description": "0-9999; non-zero locks front-panel programming.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3596,
      "documented": "43597",
      "name": "Hours run limit",
      "description": "1-100% of mean phase current; hours count above it.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3597,
      "documented": "43598",
      "name": "PT scaling factor",
      "description": "1-10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3840,
      "documented": "43841",
      "name": "Peak Ph1 amps demand",
      "description": "Raw count; A = raw x 10^(Ki-3), Ki at 2837.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3841,
      "documented": "43842",
      "name": "Peak Ph2 amps demand",
      "description": "Raw count; A = raw x 10^(Ki-3), Ki at 2837.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3842,
      "documented": "43843",
      "name": "Peak Ph3 amps demand",
      "description": "Raw count; A = raw x 10^(Ki-3), Ki at 2837.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3843,
      "documented": "43844",
      "name": "Peak Ph1 volts demand",
      "description": "Raw count; V = raw x 10^(Kvp-3), Kvp at 2838.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3844,
      "documented": "43845",
      "name": "Peak Ph2 volts demand",
      "description": "Raw count; V = raw x 10^(Kvp-3), Kvp at 2838.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3845,
      "documented": "43846",
      "name": "Peak Ph3 volts demand",
      "description": "Raw count; V = raw x 10^(Kvp-3), Kvp at 2838.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4096,
      "documented": "44097",
      "name": "Ph1 amps demand",
      "description": "Raw count; A = raw x 10^(Ki-3), Ki at 2837.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4097,
      "documented": "44098",
      "name": "Ph2 amps demand",
      "description": "Raw count; A = raw x 10^(Ki-3), Ki at 2837.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4098,
      "documented": "44099",
      "name": "Ph3 amps demand",
      "description": "Raw count; A = raw x 10^(Ki-3), Ki at 2837.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4099,
      "documented": "44100",
      "name": "Ph1 volts demand",
      "description": "Raw count; V = raw x 10^(Kvp-3), Kvp at 2838.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4100,
      "documented": "44101",
      "name": "Ph2 volts demand",
      "description": "Raw count; V = raw x 10^(Kvp-3), Kvp at 2838.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4101,
      "documented": "44102",
      "name": "Ph3 volts demand",
      "description": "Raw count; V = raw x 10^(Kvp-3), Kvp at 2838.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4352,
      "documented": "44353",
      "name": "V1 THD",
      "description": "Documented as 1000 = 100%.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4353,
      "documented": "44354",
      "name": "V2 THD",
      "description": "Documented as 1000 = 100%.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4354,
      "documented": "44355",
      "name": "V3 THD",
      "description": "Documented as 1000 = 100%.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4355,
      "documented": "44356",
      "name": "I1 THD",
      "description": "Documented as 1000 = 100%.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4356,
      "documented": "44357",
      "name": "I2 THD",
      "description": "Documented as 1000 = 100%.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4357,
      "documented": "44358",
      "name": "I3 THD",
      "description": "Documented as 1000 = 100%.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read the scale registers 2837-2840 and eScale (513) once after commissioning, then poll 2816-2836 and the energy block 514-529 with function 03 in requests of 20 words or fewer. Apply 10^(K-3) to instantaneous values and 10^(eScale-6) to energy.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 2840,
        "why": "Power scale Kp"
      },
      {
        "table": "holding_register",
        "address": 2816,
        "why": "System kW (raw)"
      },
      {
        "table": "holding_register",
        "address": 2821,
        "why": "Phase 1 volts (raw)"
      },
      {
        "table": "holding_register",
        "address": 2822,
        "why": "Phase 1 amps (raw)"
      },
      {
        "table": "holding_register",
        "address": 2820,
        "why": "Frequency"
      },
      {
        "table": "holding_register",
        "address": 2819,
        "why": "System power factor"
      },
      {
        "table": "holding_register",
        "address": 513,
        "why": "Energy exponent eScale"
      },
      {
        "table": "holding_register",
        "address": 514,
        "why": "Import kWh counter"
      }
    ],
    "enable": "Modbus is a fitted option. Two extra steps in the front-panel programming menu set the baud rate and the unique Modbus address.",
    "watchdog": null,
    "quirks": [
      "Scale factors are exponents offset by 3 (value x 10^(K-3)), not plain SunSpec-style exponents.",
      "Maximum 20 words per request; split larger block reads.",
      "Allow at least 10 ms after each reply before the next request; replies can take up to 250 ms."
    ],
    "setup": [
      "RS-485 half duplex, two wires plus 0 V. Baud 4800, 9600 or 19200; address 1-247, both set on the front panel.",
      "Fit 120 ohm terminators at the host and at the farthest meter; ground the cable shield at the host only."
    ],
    "gotchas": [
      "Energy, hours-run and peak registers are writable; a careless write resets a billing counter.",
      "A non-zero Security PIN (3595) locks front-panel programming."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
