{
  "manufacturer": "Northern Design",
  "manufacturer_slug": "northern-design",
  "model": "multicube modular meter, SM352 sub-metering slave (Modbus RTU)",
  "model_slug": "multicube-sm352",
  "short_model": "multicube SM352",
  "aliases": [
    "MultiCube",
    "ND multicube",
    "SM352",
    "RTU485"
  ],
  "equipment_type": "Power meter (modular multi-circuit energy meter)",
  "applies_to": "Each SM352 slave meter in a multicube system with the RTU485 Modbus module, per comms manual Rev Beta 1.02 (March 2011).",
  "summary": "The multicube is a modular sub-metering system: one master display unit plus up to ten SM352 modules, each holding two three-phase meters. Every slave meter answers on its own Modbus RTU ID and carries the same register set, which is the one listed here (energy, instantaneous values, THD, setup and tariff totals). The master unit's concentrator tables that summarise all slaves are not covered.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "Tables print a 0-based data address beside the Modicon register (512 = 40513). The data address goes on the wire. Each table starts at a multiple of 256, so the table number is the high byte of the address (table 11 = 2816)."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "multicube Modular Metering System Modbus Communications Manual",
    "doc_number": "Revision Beta 1.02",
    "revision_date": "2011-03",
    "url": "https://res.cloudinary.com/fastron-electronics/image/upload/v1533449721/Northern%20Design/Modular%20Multicube/ND_MultiCube_modular_meter_Modbus_Comms_Manual_March_2011.pdf",
    "pages": "p. 4 (Modbus IDs), p. 5 (functions), pp. 6-7 (data types and scaling), pp. 46-54 (SM352 tables), p. 55 (RS-485 specification)",
    "unofficial": true
  },
  "notes": [
    "Northern Design does not host this manual publicly; the link is an unaltered copy on a distributor's file host.",
    "32-bit values are LONG = 65536 x high word + low word, with the high word at the lower address (ABCD).",
    "Energy values are the LCD digits with no decimal point. Scale them with eScale (513): factor = 10^(eScale-6) kWh, e.g. eScale 5 gives x0.1. Instantaneous values use value = raw x 10^(K-3) with K from 2837-2840. Both are listed here with scale 1 and no unit, so the map shows raw counts.",
    "The manual titles tariff table 17 'single phase' but its rows are system totals and its note says three-phase totals; table 16 (per-phase tariff energy, 4096-4191) is left out.",
    "Left out: current demand periods 1-3 and power demand periods 1-3 (3594-3596, 3598-3600) because no unit is printed, the load-name ASCII registers (7170-7190), the amalgamated tables 30/31 (copies) and all master display unit tables (concentrator copies, logging and tariff structures).",
    "The serial number at 7168 is printed as a high word / low word pair; it is listed as UINT32 high word first like the other LONG values."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 512,
      "documented": "40513",
      "name": "eScale (high word)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 513,
      "documented": "40514",
      "name": "eScale",
      "description": "Energy exponent shared by all energy registers.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 514,
      "documented": "40515",
      "name": "System kWh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 516,
      "documented": "40517",
      "name": "System kVAh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 518,
      "documented": "40519",
      "name": "System import kvarh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 768,
      "documented": "40769",
      "name": "eScale (high word, per-phase table)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 769,
      "documented": "40770",
      "name": "eScale (per-phase table)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 770,
      "documented": "40771",
      "name": "Load 1 kWh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units. Single-phase mode.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 772,
      "documented": "40773",
      "name": "Load 2 kWh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units. Single-phase mode.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 774,
      "documented": "40775",
      "name": "Load 3 kWh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units. Single-phase mode.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 776,
      "documented": "40777",
      "name": "Load 1 import kvarh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units. Single-phase mode.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 778,
      "documented": "40779",
      "name": "Load 2 import kvarh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units. Single-phase mode.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 780,
      "documented": "40781",
      "name": "Load 3 import kvarh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units. Single-phase mode.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2816,
      "documented": "42817",
      "name": "System kW",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2817,
      "documented": "42818",
      "name": "System kVA",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2818,
      "documented": "42819",
      "name": "System kvar",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2819,
      "documented": "42820",
      "name": "System PF",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2820,
      "documented": "42821",
      "name": "Frequency",
      "description": "Documented as 500 = 50.00 Hz.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2821,
      "documented": "42822",
      "name": "Phase 1 volts",
      "description": "Raw signed count; V = raw x 10^(Kvp-3), Kvp at 2838.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2822,
      "documented": "42823",
      "name": "Phase 1 amps",
      "description": "Raw signed count; A = raw x 10^(Ki-3), Ki at 2837.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2823,
      "documented": "42824",
      "name": "Phase 1 kW",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2824,
      "documented": "42825",
      "name": "Phase 2 volts",
      "description": "Raw signed count; V = raw x 10^(Kvp-3), Kvp at 2838.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2825,
      "documented": "42826",
      "name": "Phase 2 amps",
      "description": "Raw signed count; A = raw x 10^(Ki-3), Ki at 2837.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2826,
      "documented": "42827",
      "name": "Phase 2 kW",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2827,
      "documented": "42828",
      "name": "Phase 3 volts",
      "description": "Raw signed count; V = raw x 10^(Kvp-3), Kvp at 2838.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2828,
      "documented": "42829",
      "name": "Phase 3 amps",
      "description": "Raw signed count; A = raw x 10^(Ki-3), Ki at 2837.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2829,
      "documented": "42830",
      "name": "Phase 3 kW",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2830,
      "documented": "42831",
      "name": "Phase 1 PF",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2831,
      "documented": "42832",
      "name": "Phase 2 PF",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2832,
      "documented": "42833",
      "name": "Phase 3 PF",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2833,
      "documented": "42834",
      "name": "Ph1-Ph2 volts",
      "description": "Raw signed count; V = raw x 10^(Kvl-3), Kvl at 2839.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2834,
      "documented": "42835",
      "name": "Ph2-Ph3 volts",
      "description": "Raw signed count; V = raw x 10^(Kvl-3), Kvl at 2839.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2835,
      "documented": "42836",
      "name": "Ph3-Ph1 volts",
      "description": "Raw signed count; V = raw x 10^(Kvl-3), Kvl at 2839.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2836,
      "documented": "42837",
      "name": "Neutral current",
      "description": "Raw signed count; A = raw x 10^(Ki-3), Ki at 2837.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2837,
      "documented": "42838",
      "name": "Amps scale Ki",
      "description": "Decimal exponent K used as value x 10^(K-3).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2838,
      "documented": "42839",
      "name": "Phase volts scale Kvp",
      "description": "Decimal exponent K used as value x 10^(K-3).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2839,
      "documented": "42840",
      "name": "Line volts scale Kvl",
      "description": "Decimal exponent K used as value x 10^(K-3).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2840,
      "documented": "42841",
      "name": "Power scale Kp",
      "description": "Decimal exponent K used as value x 10^(K-3).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3072,
      "documented": "43073",
      "name": "Phase 1 kVA",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3073,
      "documented": "43074",
      "name": "Phase 2 kVA",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3074,
      "documented": "43075",
      "name": "Phase 3 kVA",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3075,
      "documented": "43076",
      "name": "Phase 1 kvar",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3076,
      "documented": "43077",
      "name": "Phase 2 kvar",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3077,
      "documented": "43078",
      "name": "Phase 3 kvar",
      "description": "Raw signed count; W/VA/var = raw x 10^(Kp-3), Kp at 2840.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3078,
      "documented": "43079",
      "name": "Peak hold Ph1 amps",
      "description": "Raw signed count; A = raw x 10^(Ki-3), Ki at 2837.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3079,
      "documented": "43080",
      "name": "Peak hold Ph2 amps",
      "description": "Raw signed count; A = raw x 10^(Ki-3), Ki at 2837.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3080,
      "documented": "43081",
      "name": "Peak hold Ph3 amps",
      "description": "Raw signed count; A = raw x 10^(Ki-3), Ki at 2837.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3081,
      "documented": "43082",
      "name": "I1 THD",
      "description": "Documented as 1000 = 100%.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3082,
      "documented": "43083",
      "name": "I2 THD",
      "description": "Documented as 1000 = 100%.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3083,
      "documented": "43084",
      "name": "I3 THD",
      "description": "Documented as 1000 = 100%.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3584,
      "documented": "43585",
      "name": "Meter model",
      "description": "Reads 352 for an SM352.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3585,
      "documented": "43586",
      "name": "Meter type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "1 x three-phase meter",
        "1": "3 x single-phase meters"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3586,
      "documented": "43587",
      "name": "Firmware version",
      "description": "Hex coded, e.g. 0x14 = 1.04.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3587,
      "documented": "43588",
      "name": "CT primary",
      "description": "5-25,000 A.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3588,
      "documented": "43589",
      "name": "CT secondary",
      "description": "Documented as 33,333 = 0.33333 V.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1e-05,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3589,
      "documented": "43590",
      "name": "CT phase angle",
      "description": "Documented as +/-10 = +/-1.0 degree.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "deg",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3590,
      "documented": "43591",
      "name": "CT multiplier",
      "description": "1-20.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3591,
      "documented": "43592",
      "name": "CT auto rotate",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No rotate",
        "1": "Rotate"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3592,
      "documented": "43593",
      "name": "PT primary / system volts",
      "description": "5-50,000 V.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3593,
      "documented": "43594",
      "name": "Meter nominal voltage",
      "description": "10-600 V.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3597,
      "documented": "43598",
      "name": "System power demand period",
      "description": "Documented as 1 = 10 s, 20 = 200 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 10,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3601,
      "documented": "43602",
      "name": "Modbus ID",
      "description": "2-247; assigned by the main display unit.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3602,
      "documented": "43603",
      "name": "Baud rate",
      "description": "Baud / 100, e.g. 96 = 9600.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3603,
      "documented": "43604",
      "name": "Parity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "Even",
        "2": "Odd"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7168,
      "documented": "47169",
      "name": "Slave module serial number",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4352,
      "documented": "44353",
      "name": "Tariff 1 system kWh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4354,
      "documented": "44355",
      "name": "Tariff 1 system kvarh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4356,
      "documented": "44357",
      "name": "Tariff 2 system kWh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4358,
      "documented": "44359",
      "name": "Tariff 2 system kvarh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4360,
      "documented": "44361",
      "name": "Tariff 3 system kWh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4362,
      "documented": "44363",
      "name": "Tariff 3 system kvarh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4364,
      "documented": "44365",
      "name": "Tariff 4 system kWh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4366,
      "documented": "44367",
      "name": "Tariff 4 system kvarh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4368,
      "documented": "44369",
      "name": "Tariff 5 system kWh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4370,
      "documented": "44371",
      "name": "Tariff 5 system kvarh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4372,
      "documented": "44373",
      "name": "Tariff 6 system kWh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4374,
      "documented": "44375",
      "name": "Tariff 6 system kvarh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4376,
      "documented": "44377",
      "name": "Tariff 7 system kWh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4378,
      "documented": "44379",
      "name": "Tariff 7 system kvarh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4380,
      "documented": "44381",
      "name": "Tariff 8 system kWh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4382,
      "documented": "44383",
      "name": "Tariff 8 system kvarh",
      "description": "Raw display count; real value = raw x 10^(eScale-6) in kWh / kvarh units.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Address each SM352 half by its own Modbus ID (master ID + 1, + 2, ...). Read the K scale registers 2837-2840 and eScale 513 once, then poll 2816-2836 and 514-519 with function 03; up to 128 registers fit in one read.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 2840,
        "why": "Power scale Kp"
      },
      {
        "table": "holding_register",
        "address": 2837,
        "why": "Amps scale Ki"
      },
      {
        "table": "holding_register",
        "address": 2816,
        "why": "System kW (raw)"
      },
      {
        "table": "holding_register",
        "address": 2822,
        "why": "Phase 1 amps (raw)"
      },
      {
        "table": "holding_register",
        "address": 2821,
        "why": "Phase 1 volts (raw)"
      },
      {
        "table": "holding_register",
        "address": 2819,
        "why": "System power factor"
      },
      {
        "table": "holding_register",
        "address": 513,
        "why": "Energy exponent eScale"
      },
      {
        "table": "holding_register",
        "address": 514,
        "why": "System kWh"
      }
    ],
    "enable": "Fit the RTU485 communications module. Set the master display unit's Modbus ID in its programming menu; it then gives each slave meter the next IDs in sequence.",
    "watchdog": null,
    "quirks": [
      "One multicube can use up to 21 IDs (master + 20 slave meters). Leave a gap that large between master IDs when several systems share a bus.",
      "Scale exponents are offset by 3: value = raw x 10^(K-3)."
    ],
    "setup": [
      "RS-485 half duplex, two wires plus 0 V; 4800, 9600 or 19200 baud.",
      "Replies take up to 250 ms; wait at least 10 ms after a reply before the next request."
    ],
    "gotchas": [
      "System and per-phase energy registers are writable; a write changes billing totals.",
      "A slave set to three-phase returns zero in single-phase registers, and the other way round."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
