{
  "manufacturer": "Omron",
  "manufacturer_slug": "omron",
  "model": "KM-N3-FLK on-panel power monitor",
  "model_slug": "km-n3-flk",
  "short_model": "KM-N3-FLK",
  "aliases": [
    "KM-N3-FLK",
    "KM-N3"
  ],
  "equipment_type": "Power meter (multi-circuit power monitor)",
  "applies_to": "Omron KM-N3-FLK power monitor (catalog N214-E1-04).",
  "summary": "The KM-N3-FLK is a panel-mounted power monitor that measures up to four circuits through generic CTs, each circuit answering on its own Modbus RTU address. Every value is a 32-bit integer in two holding registers, high word first, with fixed scaling (voltage x10, current x1000, power x10). The map covers the measured values, energy counters, key settings and the command register.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 9600,
    "parity": "Even",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "hex 0-based",
    "note": "The address map prints Modbus addresses in hex and they go on the wire unchanged; the manual's example reads voltage 1 with start address 0000 and 2 registers. Each value takes two registers, so read an even count."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "On-Panel Power Monitor model KM-N3-FLK Users Manual",
    "doc_number": "N214-E1-04",
    "revision_date": "2023-03",
    "url": "https://assets.omron.eu/downloads/latest/manual/en/n214_km-n3-flk_users_manual_en.pdf",
    "pages": "Section 6.2 Modbus (frames, read/write and command examples) and section 6.4 Address map (measurement values and parameter area)"
  },
  "notes": [
    "Word order: the read example returns 0000 then 0960 for voltage 1 (2400 = 240.0 V), so the high word comes first (ABCD). Negative values are two's complement.",
    "Scaling per the address map: voltage x10, current x1000, power factor x100, frequency x10, active and reactive power x10; energy counters are x1 in the unit named.",
    "Each circuit of the unit is its own Modbus slave. Circuit A's address is set in MENU A2 (default 01); circuits B-D automatically take the next addresses in order. The registers here repeat for every circuit.",
    "Settings in the 2000-2210 range can only be read or written after the 'move to setting mode' command (0x0700 to address FFFF); send 'move to measuring mode' (0x0400) afterwards. Measured values can be read in either mode.",
    "Read requests are limited to 2-50 registers and only over consecutive addresses.",
    "Left out: pulse output, voltage selection, data length, conversion factor, LCD, alarm, tariff, model and status registers (2010-2012, 2204, 220C, 2210-240A)."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "0000",
      "name": "Voltage 1",
      "description": "Phase voltage; meaning depends on phase/wire type.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "0002",
      "name": "Voltage 2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "0004",
      "name": "Voltage 3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "0006",
      "name": "Current 1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "0008",
      "name": "Current 2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "000A",
      "name": "Current 3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "000C",
      "name": "Power factor",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "000E",
      "name": "Frequency",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "0010",
      "name": "Active power (total)",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "0012",
      "name": "Reactive power (total)",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20,
      "documented": "0014",
      "name": "Voltage V1-V2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "0016",
      "name": "Voltage V1-V3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "0018",
      "name": "Voltage V2-V3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 26,
      "documented": "001A",
      "name": "Active power 1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 28,
      "documented": "001C",
      "name": "Active power 2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 30,
      "documented": "001E",
      "name": "Active power 3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "0020",
      "name": "Reactive power 1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "0022",
      "name": "Reactive power 2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "0024",
      "name": "Reactive power 3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 512,
      "documented": "0200",
      "name": "Active energy import (not resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 514,
      "documented": "0202",
      "name": "Active energy export (regenerative) (not resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 516,
      "documented": "0204",
      "name": "Reactive energy, advance (leading) (not resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 518,
      "documented": "0206",
      "name": "Reactive energy, delay (lagging) (not resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 520,
      "documented": "0208",
      "name": "Total reactive energy (not resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 522,
      "documented": "020A",
      "name": "Tariff T1 active energy (not resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 524,
      "documented": "020C",
      "name": "Tariff T2 active energy (not resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 526,
      "documented": "020E",
      "name": "Tariff T3 active energy (not resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 528,
      "documented": "0210",
      "name": "Tariff T4 active energy (not resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 544,
      "documented": "0220",
      "name": "Active energy import (not resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 546,
      "documented": "0222",
      "name": "Active energy export (regenerative) (not resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 548,
      "documented": "0224",
      "name": "Reactive energy, advance (leading) (not resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 550,
      "documented": "0226",
      "name": "Reactive energy, delay (lagging) (not resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 552,
      "documented": "0228",
      "name": "Total reactive energy (not resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 554,
      "documented": "022A",
      "name": "Tariff T1 active energy (not resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 556,
      "documented": "022C",
      "name": "Tariff T2 active energy (not resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 558,
      "documented": "022E",
      "name": "Tariff T3 active energy (not resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 560,
      "documented": "0230",
      "name": "Tariff T4 active energy (not resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 576,
      "documented": "0240",
      "name": "Active energy import (resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 578,
      "documented": "0242",
      "name": "Active energy export (regenerative) (resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 580,
      "documented": "0244",
      "name": "Reactive energy, advance (leading) (resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 582,
      "documented": "0246",
      "name": "Reactive energy, delay (lagging) (resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 584,
      "documented": "0248",
      "name": "Total reactive energy (resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 586,
      "documented": "024A",
      "name": "Tariff T1 active energy (resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 588,
      "documented": "024C",
      "name": "Tariff T2 active energy (resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 590,
      "documented": "024E",
      "name": "Tariff T3 active energy (resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 592,
      "documented": "0250",
      "name": "Tariff T4 active energy (resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 608,
      "documented": "0260",
      "name": "Active energy import (resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 610,
      "documented": "0262",
      "name": "Active energy export (regenerative) (resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 612,
      "documented": "0264",
      "name": "Reactive energy, advance (leading) (resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 614,
      "documented": "0266",
      "name": "Reactive energy, delay (lagging) (resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 616,
      "documented": "0268",
      "name": "Total reactive energy (resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 618,
      "documented": "026A",
      "name": "Tariff T1 active energy (resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 620,
      "documented": "026C",
      "name": "Tariff T2 active energy (resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 622,
      "documented": "026E",
      "name": "Tariff T3 active energy (resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 624,
      "documented": "0270",
      "name": "Tariff T4 active energy (resettable)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 768,
      "documented": "0300",
      "name": "Converted value x1000",
      "description": "Conversion value, raw is 1000x the value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 770,
      "documented": "0302",
      "name": "Converted value x0.001",
      "description": "Raw is 0.001x the value, for large totals.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1000,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8192,
      "documented": "2000",
      "name": "Phase and wire type",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "1P2W",
        "1": "1P3W",
        "2": "3P3W",
        "3": "1P2W2",
        "4": "1P3W2",
        "5": "3P4W"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8194,
      "documented": "2002",
      "name": "Communication address",
      "description": "1-99 for Modbus; one per circuit.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8212,
      "documented": "2014",
      "name": "CT secondary current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "1 A",
        "1": "5 A"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8214,
      "documented": "2016",
      "name": "CT primary current",
      "description": "Primary amps, x1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8704,
      "documented": "2200",
      "name": "Protocol",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "CompoWay/F",
        "1": "Modbus"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8706,
      "documented": "2202",
      "name": "Communication speed",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "1200 bps",
        "1": "2400 bps",
        "2": "4800 bps",
        "3": "9600 bps",
        "4": "19200 bps",
        "5": "38400 bps"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8710,
      "documented": "2206",
      "name": "Stop bit",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "1 bit",
        "1": "2 bits"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8712,
      "documented": "2208",
      "name": "Parity",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "Odd",
        "2": "Even"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8714,
      "documented": "220A",
      "name": "Transmission wait time",
      "description": "0-99 ms.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8718,
      "documented": "220E",
      "name": "VT ratio",
      "description": "Stored x100.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 65535,
      "documented": "FFFF",
      "name": "Command",
      "description": "Write with FC06 only: command code in the high byte, 00 in the low byte.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "768": "0x0300: reset resettable energy",
        "1024": "0x0400: move to measuring mode",
        "1792": "0x0700: move to setting mode",
        "2304": "0x0900: initialise resettable energy and settings",
        "39168": "0x9900: restart"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read holding registers from 0x0000 with FC03 (even counts): voltage, current, PF, frequency and power as high-word-first 32-bit integers, then energy from 0x0200. Address each circuit by its own slave address.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 0,
        "why": "Voltage 1 (x0.1 V)"
      },
      {
        "table": "holding_register",
        "address": 6,
        "why": "Current 1 (x0.001 A)"
      },
      {
        "table": "holding_register",
        "address": 16,
        "why": "Active power (x0.1 W)"
      },
      {
        "table": "holding_register",
        "address": 12,
        "why": "Power factor"
      },
      {
        "table": "holding_register",
        "address": 14,
        "why": "Frequency"
      },
      {
        "table": "holding_register",
        "address": 544,
        "why": "Active energy import, kWh"
      }
    ],
    "enable": "Modbus is the default protocol (MENU 00 = MODBS). Set circuit A's communication address in MENU A2; circuits B-D follow in order.",
    "watchdog": null,
    "quirks": [
      "All values are 32-bit: two registers, high word first.",
      "Settings need a mode-change command to address FFFF before access.",
      "Commands use FC06; FC16 is for writing settings."
    ],
    "setup": [
      "Defaults: 9.6 kbps, 8 data bits (fixed for Modbus), even parity, 1 stop bit (stop bits follow parity in Modbus).",
      "Every circuit on the RS-485 line needs a unique address 1-99; leave room for circuits B-D after circuit A's address."
    ],
    "gotchas": [
      "Phase/wire type changes what voltage 1-3 and current 1-3 mean; check the table in section 6.4."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
